LOC,NAME,CODETX,SER,KV,MVA,YEAR_Energized,Sample Day,Tested Day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TEMP,NB
AP,KT1AB,APKT1AB,28122,230/115/11,200,1989.0,2022-07-01,2022-07-02,12619,54242,2059,319.0,16642,2500.0,15771,2449,121.0,339.0,0.0,69.0,
AP,KT1AC,APKT1AC,28122,230/115/11,200,1989.0,2022-07-01,2022-07-02,11023,51864,2202,298.0,14849,2701.0,17723,2753,144.0,384.0,0.0,69.0,
AP,KT2AA,APKT2AA,89900048,230/115/11,200,2005.0,2023-10-30,2023-11-25,19360,26060,24879,481.0,2366,6221.0,3310,42975,8075.0,5418.0,23722.0,,
AP,KT2AA,APKT2AA,89900048,230/115/11,200,2005.0,2024-01-21,2024-01-22,16672,41496,1487,267.0,20960,7873.0,21729,27767,5471.0,3928.0,143.0,,
AP,KT2AA,APKT2AA,89900048,230/115/11,200,2005.0,2024-06-10,2024-06-20,15000,35920,328,159.0,21554,3292.0,15818,3402,226.0,865.0,31.0,60.0,After Overhaul 3 Month
AP,KT2AB,APKT2AB,89900048,230/115/11,200,2005.0,2024-01-21,2024-01-22,11542,29027,1517,261.0,34304,12070.0,20281,45669,8550.0,6061.0,174.0,,
AP,KT2AB,APKT2AB,89900048,230/115/11,200,2005.0,2023-10-30,2023-11-25,31120,32330,1387,293.0,7316,4969.0,1978,34456,6630.0,4294.0,137.0,,
AP,KT2AB,APKT2AB,89900048,230/115/11,200,2005.0,2024-06-10,2024-06-20,12660,34650,289,159.0,26971,3216.0,14140,3426,298.0,642.0,26.0,60.0,After Overhaul 3 Month
AP,KT2AC,APKT2AC,89900048,230/115/11,200,2005.0,2023-10-30,2023-11-25,28430,31270,22136,543.0,7193,5087.0,3320,38327,7631.0,5562.0,192.0,,
AP,KT2AC,APKT2AC,89900048,230/115/11,200,2005.0,2024-06-10,2024-06-20,13760,35460,283,148.0,28683,3205.0,14858,3349,258.0,1261.0,25.0,60.0,After Overhaul 3 Month
AP,KT2AC,APKT2AC,89900048,230/115/11,200,2005.0,2024-01-21,2024-01-22,14776,26338,1206,205.0,35593,13007.0,18753,53452,10757.0,7300.0,176.0,,
AP,KT4A,APKT4A,573078,115/22,40,2007.0,2024-05-24,2024-05-26,14000,30520,2422,207.0,12753,5058.0,39681,7479,584.0,3166.0,109.0,37.0,Before Overhaul OLTC
AP,KT5A,APKT5A,145496,115/22,13,2007.0,2023-08-26,2023-09-12,44940,53820,93,258.0,7174,719.0,2074,797,70.0,300.0,8.0,50.0,
AT1,KT10AA,AT1KT10AA,91900008,220/115/22,200,2005.0,2023-11-16,2024-01-21,16240,34580,123,81.0,12734,8757.0,3316,15937,8553.0,2488.0,206.0,59.0,COUNTER 70774
AT1,KT10AB,AT1KT10AB,91900008,220/115/22,200,2005.0,2023-11-16,2024-01-21,17120,38390,137,88.0,13085,8168.0,5074,13649,7298.0,2630.0,204.0,59.0,COUNTER 70774
AT1,KT10AC,AT1KT10AC,91900008,220/115/22,200,2005.0,2023-11-16,2024-01-21,33160,44200,182,51.0,3401,6038.0,5284,11252,6206.0,3710.0,187.0,59.0,COUNTER 70774
AT1,KT7AA,AT1KT7AA,S251385,220/115/22,200,1993.0,2023-11-16,2024-01-22,42560,55450,1800,241.0,4808,1449.0,11200,2267,141.0,875.0,29.0,56.0,COUNTER 107673
AT1,KT7AB,AT1KT7AB,S251385,220/115/22,200,1993.0,2023-11-16,2024-01-21,26730,47370,2058,324.0,9818,2118.0,11687,3263,230.0,1461.0,36.0,56.0,
AT1,KT7AC,AT1KT7AC,S251385,220/115/22,200,1993.0,2023-11-16,2024-01-22,19450,52720,3382,318.0,11750,2023.0,10255,3719,263.0,746.0,27.0,56.0,
AT2,KT3AA,AT2KT3AA,5BK012301,220/115/22,200,2003.0,2023-11-10,2023-11-26,28430,31270,22136,543.0,7193,5087.0,3320,38327,7631.0,5562.0,192.0,,
AT2,KT3AA,AT2KT3AA,5BK012301,220/115/22,200,2003.0,2023-11-16,2024-01-22,13620,39620,196,30.0,512,182.0,410,469,65.0,39.0,1.0,62.0,
AT2,KT3AB,AT2KT3AB,5BK012301,220/115/22,200,2003.0,2023-11-16,2024-01-22,13440,24010,199,18.0,85,37.0,82,286,70.0,81.0,3.0,60.0,
AT2,KT3AB,AT2KT3AB,5BK012301,220/115/22,200,2003.0,2023-11-10,2023-11-26,19360,26060,24879,481.0,2366,6221.0,4200,42975,8075.0,5418.0,23722.0,,
AT2,KT3AC,AT2KT3AC,5BK012301,220/115/22,200,2003.0,2023-11-10,2023-11-26,31120,32330,1387,293.0,7316,4969.0,1978,34556,6630.0,4294.0,137.0,,
AT2,KT3AC,AT2KT3AC,5BK012301,220/115/22,200,2003.0,2023-11-16,2024-01-25,17360,38190,172,15.0,12,4.0,38,25,5.0,7.0,0.0,62.0,
BI1,KT2A,BI1KT2A,8P9090T1,115/22,50,2004.0,2023-09-10,2023-10-09,44380,43730,1177,171.0,147,94.0,1964,228,9.0,98.0,3.0,60.0,
BI2,KT2A,BI2KT2A,971129105,230/121/22,200,2012.0,2024-05-25,2024-05-26,23810,25370,154,5.0,1,2.0,10,4,1.0,4.0,0.0,0.0,
BI2,KT2A,BI2KT2A,971129105,230/121/22,200,2012.0,2024-05-15,2024-05-18,18520,20050,151,4.0,1,1.0,10,2,0.0,0.0,0.0,30.0,
BI2,KT2A,BI2KT2A,971129105,230/121/22,200,2012.0,2023-05-16,2023-05-21,8251,20087,40,2.0,0,0.0,0,0,0.0,0.0,0.0,36.0,
BI2,KT3AB,BI2KT3AB,103730,230/115/22,200,2008.0,2021-02-08,2021-02-09,23775,57138,529,89.0,1088,192.0,1518,331,74.0,0.0,0.0,,
BK,KT1AA,BKKT1AA,7853301,230/69/11,200,2006.0,2023-11-06,2024-01-26,19840,31960,1040,171.0,22589,5685.0,29210,10483,1505.0,6249.0,36.0,56.0,
BK,KT1AB,BKKT1AB,7853301,230/69/11,200,2006.0,2023-11-26,2024-01-27,22490,33460,1092,153.0,19373,5340.0,27104,10294,1461.0,1288.0,35.0,56.0,
BK,KT1AC,BKKT1AC,7853301,230/69/11,200,2006.0,2023-11-26,2024-01-26,21220,31620,1292,232.0,25078,5077.0,33289,5854,482.0,5162.0,33.0,56.0,
BK,KT2AA,BKKT2AA,7853302,230/69,200,,2023-11-26,2024-01-26,31340,40550,1162,185.0,9147,3960.0,28270,4761,405.0,3280.0,31.0,60.0,
BK,KT2AB,BKKT2AB,7853302,230/69,200,,2023-11-26,2024-01-26,26030,35870,886,151.0,13319,4965.0,28478,8600,1296.0,3697.0,38.0,60.0,
BK,KT2AC,BKKT2AC,7853302,230/69,200,,2023-11-26,2024-01-27,23450,36450,1013,157.0,14887,5259.0,30765,9082,1327.0,1623.0,37.0,60.0,
BK,KT3AA,BKKT3AA,7853996,230/69/11,300,2012.0,2023-11-06,2023-12-01,15860,25390,3961,321.0,1462,3231.0,21263,3002,2285.0,3947.0,36.0,48.0,
BK,KT3AB,BKKT3AB,7853996,230/69/11,300,2012.0,2023-11-06,2023-11-27,7780,28790,9764,90.0,22815,3640.0,30000,10924,1802.0,1916.0,29.0,48.0,
BK,KT3AC,BKKT3AC,7853996,230/69/11,300,2012.0,2023-11-06,2023-11-27,14260,36950,149,28.0,8968,2608.0,23881,8047,1331.0,165.0,28.0,48.0,
BKN,KT1A,BKNKT1A,558035,115/22/11,25,,2020-04-10,2020-05-24,8777,40360,2580,304.0,20303,3143.0,24474,4323,318.0,1096.0,0.0,51.0,
BKN,KT2A,BKNKT2A,60492-004,115/22,32,,2024-01-19,2024-02-03,21840,57490,2076,369.0,111,74.0,2,263,34.0,32.0,2.0,29.0,
BL,KT2A,BLKT2A,136702,115/22,50,2000.0,2023-08-26,2023-09-11,13080,47470,599,245.0,9754,1053.0,9365,2602,90.0,199.0,4.0,55.0,
BN,KT2AA,BNKT2AA,103826,230/69,200,2008.0,2023-11-24,2024-01-12,27980,46500,1692,324.0,12352,1415.0,11820,1316,65.0,305.0,8.0,58.0,
BN,KT2AB,BNKT2AB,103826,230/69,200,2008.0,2023-11-24,2024-01-12,22270,43580,1625,307.0,18687,1975.0,15234,1828,94.0,391.0,10.0,58.0,
BN,KT2AC,BNKT2AC,103826,230/69,200,2008.0,2023-11-24,2024-01-12,21660,38080,1258,236.0,13740,1997.0,15550,1957,112.0,527.0,13.0,58.0,
BN,KT3AA,BNKT3AA,103827,230/69,200,2008.0,2023-11-24,2024-01-12,25920,35230,1401,234.0,19160,3934.0,33688,5150,433.0,4278.0,41.0,58.0,
BN,KT3AB,BNKT3AB,103827,230/69,200,2008.0,2023-11-24,2024-01-12,18820,32510,1795,247.0,20004,5480.0,51306,8385,873.0,4012.0,61.0,58.0,
BN,KT3AC,BNKT3AC,103827,230/69,200,2008.0,2023-11-24,2024-01-12,8290,21200,1520,179.0,30230,8164.0,57067,20350,3480.0,5516.0,80.0,58.0,
BN,KT4AA,BNKT4AA,5BK012901,230/115/22,200,2004.0,2023-11-24,2024-01-14,13890,21020,1265,131.0,18013,15383.0,33896,90861,23526.0,13119.0,409.0,51.0,
BN,KT4AB,BNKT4AB,5BK012901,230/115/22,200,2004.0,2023-11-24,2024-01-14,18980,24250,1197,126.0,13542,12921.0,26368,78971,20651.0,13045.0,402.0,51.0,
BN,KT4AC,BNKT4AC,5BK012901,230/115/22,200,2004.0,2023-11-24,2024-01-14,9600,25050,1893,194.0,29720,15432.0,34324,89758,22262.0,10844.0,418.0,51.0,
BN,KT6AA,BNKT6AA,7200157,,,,2023-11-24,2024-01-12,26240,48050,3905,580.0,32,71.0,13,122,21.0,90.0,7.0,50.0,
BN,KT6AB,BNKT6AB,7200157,,,,2023-11-24,2024-01-12,22470,44810,3643,614.0,33,73.0,5,112,20.0,123.0,7.0,50.0,
BN,KT6AC,BNKT6AC,7200157,,,,2023-11-24,2024-01-14,28230,49490,2840,450.0,30,61.0,27,100,20.0,96.0,7.0,50.0,
BN,KT7AA,BNKT7AA,AG69095T121,230/69/11,200,1997.0,2023-11-24,2024-01-14,14580,28240,1775,234.0,27625,11312.0,31072,39781,5891.0,6298.0,165.0,50.0,
BN,KT7AB,BNKT7AB,AG69095T121,230/69/11,200,1997.0,2023-11-24,2024-01-14,9280,22140,2062,229.0,33799,12903.0,39382,50417,7618.0,8656.0,214.0,50.0,
BN,KT7AC,BNKT7AC,AG69095T121,230/69/11,200,1997.0,2023-11-24,2024-01-14,15570,24850,1865,222.0,22416,11601.0,36447,49369,7719.0,5089.0,206.0,50.0,
BN,KT8AA,BNKT8AA,AG69095T221,230/69/11,200,1998.0,2023-03-11,2023-03-24,14534,44224,2102,251.0,12357,5107.0,16453,13231,1745.0,795.0,50.0,51.0,
BN,KT8AA,BNKT8AA,AG69095T221,230/69/11,200,1998.0,2023-11-24,2024-01-14,10690,27320,2090,240.0,33000,11719.0,29841,46297,7093.0,6970.0,208.0,45.0,
BN,KT8AB,BNKT8AB,AG69095T221,230/69/11,200,1998.0,2023-11-24,2024-01-14,12700,24750,1849,195.0,22813,10407.0,28132,41155,6440.0,5986.0,193.0,45.0,
BN,KT8AB,BNKT8AB,AG69095T221,230/69/11,200,1998.0,2023-03-11,2023-03-25,15463,41260,2059,233.0,13977,6076.0,20172,16365,2200.0,974.0,57.0,51.0,
BN,KT8AC,BNKT8AC,AG69095T221,230/69/11,200,1998.0,2023-03-11,2023-03-20,2961,28997,2291,299.0,35228,7868.0,28126,21053,2938.0,971.0,48.0,51.0,
BN,KT8AC,BNKT8AC,AG69095T221,230/69/11,200,1998.0,2023-11-24,2024-01-14,17190,26130,1659,168.0,18525,10025.0,30982,41112,6950.0,5169.0,196.0,45.0,
BP2,KT1AA,BP2KT1AA,AX69026T1-1,230/121/33,200,,2023-11-12,2024-01-22,11400,44920,2534,227.0,15220,4954.0,4199,20715,1610.0,4429.0,83.0,59.0,
BP2,KT1AB,BP2KT1AB,AX69026T1-1,230/121/33,200,,2023-11-12,2024-01-21,14040,40820,1812,174.0,10129,3902.0,4396,12963,1338.0,2563.0,54.0,59.0,
BP2,KT1AC,BP2KT1AC,AX69026T1-1,230/121/33,200,,2023-11-12,2024-01-21,8770,41050,2652,221.0,16088,5310.0,3065,25454,1988.0,3138.0,85.0,59.0,
BP2,KT2AA,BP2KT2AA,AX69026T1-2,230/115,200,,2023-11-12,2024-01-21,16970,37740,1672,155.0,7172,3546.0,11219,11370,1852.0,2772.0,104.0,55.0,
BP2,KT2AB,BP2KT2AB,AX69026T1-2,230/115,200,,2023-11-12,2024-01-21,4550,44290,2292,231.0,13359,4542.0,13975,13396,1943.0,1763.0,133.0,55.0,
BP2,KT2AC,BP2KT2AC,AX69026T1-2,230/115,200,,2023-11-12,2024-01-21,4640,36390,2306,216.0,19008,5512.0,15692,17045,2536.0,3056.0,117.0,55.0,
BP2,"KT4A(A, B)","BP2KT4A(A, B)",573074,115/22,40,1998.0,2023-09-17,2023-09-18,22558,79905,2049,565.0,8851,2115.0,12989,2636,180.0,471.0,22.0,,
BP2,KT5AA,BP2KT5AA,A1Z69040T2,230/115,200,2008.0,2023-11-12,2024-01-22,21920,36310,877,155.0,15554,4116.0,27716,6089,735.0,1323.0,36.0,56.0,
BP2,KT5AB,BP2KT5AB,A1Z69040T2,230/115,200,2008.0,2023-11-12,2024-01-21,21720,38050,989,197.0,16109,3288.0,23182,4009,370.0,2469.0,34.0,56.0,
BP2,KT5AC,BP2KT5AC,A1Z69040T2,230/115,200,2008.0,2023-11-12,2024-01-21,13520,34040,1073,216.0,22526,4017.0,26652,4890,550.0,2301.0,36.0,56.0,
BPI,KT1A,BPIKT1A,338033,115/22,50,,2024-03-08,2024-03-23,9214,22397,2791,311.0,25088,11310.0,49463,44653,7409.0,6536.0,245.0,60.0,
BPL,KT1AA,BPLKT1AA,7312504701,220/69/11,200,1987.0,2023-11-26,2024-01-06,17660,36990,998,219.0,10486,2885.0,16205,4430,610.0,5391.0,66.0,48.0,
BPL,KT1AA,BPLKT1AA,7312504701,220/69/11,200,1987.0,2020-11-21,2021-01-09,4702,38868,3180,552.0,16533,2495.0,10820,2423,169.0,0.0,0.0,45.0,
BPL,KT1AB,BPLKT1AB,7312504701,220/69/11,200,1987.0,2020-11-21,2021-01-09,15379,45937,2846,575.0,12053,1666.0,7628,1914,170.0,0.0,0.0,45.0,
BPL,KT1AB,BPLKT1AB,7312504701,220/69/11,200,1987.0,2023-11-26,2024-01-06,21800,42140,1664,332.0,12303,2765.0,14313,3812,369.0,3243.0,108.0,48.0,
BPL,KT1AC,BPLKT1AC,7312504701,220/69/11,200,1987.0,2020-11-20,2020-11-23,20186,83871,206,66.0,3698,598.0,3956,935,128.0,306.0,14.0,49.0,
BPL,KT1AC,BPLKT1AC,7312504701,220/69/11,200,1987.0,2023-11-26,2024-01-05,43820,46900,1164,188.0,5683,1496.0,8362,3102,412.0,5484.0,137.0,48.0,
BPL,KT2AA,BPLKT2AA,S.251386,220/115/11,200,1994.0,2020-11-21,2021-01-09,5346,49903,3239,265.0,14349,7033.0,14939,40138,11437.0,245.0,0.0,68.0,
BPL,KT2AA,BPLKT2AA,S.251386,220/115/11,200,1994.0,2023-11-26,2024-01-07,15980,32770,1752,242.0,22173,7149.0,44755,28454,4837.0,5522.0,246.0,60.0,
BPL,KT2AB,BPLKT2AB,S.251386,220/115/11,200,1994.0,2020-11-21,2021-01-09,3274,20295,3634,30.0,27539,20027.0,2983,129118,34452.0,19814.0,0.0,68.0,
BPL,KT2AB,BPLKT2AB,S.251386,220/115/11,200,1994.0,2023-11-26,2024-01-06,12510,22600,1419,62.0,20127,13413.0,9893,104668,19194.0,9884.0,390.0,60.0,
BPL,KT2AC,BPLKT2AC,S.251386,220/115/11,200,1994.0,2023-11-26,2024-01-05,8870,21670,1496,68.0,25487,15547.0,7991,122019,23381.0,10736.0,422.0,,
BPL,KT2AC,BPLKT2AC,S.251386,220/115/11,200,1994.0,2020-11-21,2021-01-09,4352,14219,4059,0.0,27556,28013.0,2365,171626,63209.0,24372.0,0.0,68.0,
BPL,KT3AA,BPLKT3AA,AV69020T2,220/115/11,200,2003.0,2023-11-26,2024-01-06,18570,33670,1613,151.0,9287,5092.0,12491,23528,2829.0,6547.0,151.0,32.0,
BPL,KT3AA,BPLKT3AA,AV69020T2,220/115/11,200,2003.0,2020-11-20,2020-12-06,37363,66738,1209,31.0,220,1141.0,2375,4539,644.0,17.0,0.0,44.0,
BPL,KT3AB,BPLKT3AB,AV69020T2,220/115/11,200,2003.0,2023-11-26,2024-01-05,7850,35230,2299,222.0,21344,6947.0,17936,29536,3426.0,7156.0,166.0,32.0,
BPL,KT3AB,BPLKT3AB,AV69020T2,220/115/11,200,2003.0,2020-11-20,2020-12-04,8924,54639,3331,208.0,7859,3544.0,10443,6807,744.0,62.0,0.0,44.0,
BPL,KT3AC,BPLKT3AC,AV69020T2,220/115/11,200,2003.0,2020-11-20,2020-12-06,37568,66890,1359,34.0,139,964.0,3447,3139,400.0,10.0,0.0,44.0,
BPL,KT3AC,BPLKT3AC,AV69020T2,220/115/11,200,2003.0,2023-11-26,2024-01-05,9330,32700,2108,186.0,22273,7681.0,12552,35730,3899.0,6832.0,156.0,32.0,
BPL,KT4AA,BPLKT4AA,91900005,220/69/11,200,2004.0,2023-11-26,2024-01-06,38710,51500,167,59.0,1955,267.0,1033,822,97.0,414.0,3.0,58.0,
BPL,KT4AA,BPLKT4AA,91900005,220/69/11,200,2004.0,2020-11-20,2020-12-06,24517,56865,1362,128.0,3714,5654.0,5069,35200,7518.0,5362.0,0.0,60.0,
BPL,KT4AB,BPLKT4AB,91900005,220/69/11,200,2004.0,2020-11-20,2021-01-09,10800,51875,1925,117.0,24,9538.0,8031,70155,2988.0,5181.0,197.0,46.0,
BPL,KT4AB,BPLKT4AB,91900005,220/69/11,200,2004.0,2023-11-26,2024-01-06,23690,34380,2115,146.0,718,164.0,153,560,73.0,1404.0,176.0,58.0,
BPL,KT4AC,BPLKT4AC,91900005,220/69/11,200,2004.0,2020-11-20,2020-11-23,4436,38105,353,82.0,23178,14919.0,9937,80359,17173.0,6085.0,195.0,60.0,
BPL,KT4AC,BPLKT4AC,91900005,220/69/11,200,2004.0,2023-11-26,2024-01-07,27420,37170,157,66.0,1780,269.0,892,971,135.0,703.0,3.0,58.0,
BPL,KT5AA,BPLKT5AA,95401,220/115/22,200,,2023-11-26,2024-01-05,19740,22850,639,96.0,19842,16706.0,23851,95835,28154.0,10777.0,364.0,58.0,
BPL,KT5AB,BPLKT5AB,95401,220/115/22,200,,2023-11-26,2024-01-06,18020,19440,432,77.0,19585,18850.0,25485,114579,40434.0,11414.0,468.0,58.0,
BPL,KT5AC,BPLKT5AC,95401,230/115/22,200,,2023-11-26,2024-01-05,8100,11060,438,59.0,34840,24652.0,27775,143691,48554.0,10773.0,582.0,58.0,
BPL,KT7AA,BPLKT7AA,8946786,230/72/11,200,,2023-11-26,2024-01-07,2300,33800,1294,164.0,13523,5532.0,36513,12623,2295.0,2851.0,97.0,48.0,
BPL,KT7AB,BPLKT7AB,8946786,230/72/11,200,,2023-11-26,2024-01-06,2130,24110,1240,164.0,24527,9131.0,34462,30914,6690.0,3223.0,113.0,48.0,
BPL,KT7AC,BPLKT7AC,8946786,230/72/11,200,,2023-11-26,2024-01-07,7920,24090,1354,191.0,32134,9636.0,39255,30552,6486.0,5539.0,117.0,48.0,
BR,KT1A,BRKT1A,338029,115/22,50,,2024-02-24,2024-04-09,20761,32738,2469,190.0,12413,17394.0,1990,185731,35608.0,23082.0,673.0,55.0,
BR,KT2A,BRKT2A,52009,115/22/11,50,,2022-11-23,2022-12-03,22604,58983,179,95.0,352,145.0,3696,518,69.0,149.0,219.0,51.0,
BSP,KT1AA,BSPKT1AA,103724,230/115,200,2007.0,2023-10-13,2023-12-09,24318,44726,1954,329.0,564,58.0,630,96,7.0,435.0,2.0,54.0,
BSP,KT1AB,BSPKT1AB,103724,230/115,200,2007.0,2023-10-13,2023-12-02,24189,55224,1655,281.0,1721,138.0,1388,123,6.0,30.0,2.0,54.0,
BSP,KT1AC,BSPKT1AC,103724,230/115,200,2007.0,2023-10-13,2023-12-02,23571,54768,1492,234.0,2028,195.0,1882,174,9.0,40.0,1.0,54.0,
BSP,KT2AA,BSPKT2AA,103725,230/115,200,2007.0,2023-10-13,2023-12-02,31832,48325,1631,326.0,1305,154.0,1309,155,13.0,307.0,2.0,57.0,
BSP,KT2AB,BSPKT2AB,103725,230/115,200,2007.0,2023-10-13,2023-12-09,25139,47558,1642,334.0,1394,166.0,1609,174,13.0,46.0,2.0,57.0,
BSP,KT2AC,BSPKT2AC,103725,230/115,200,2007.0,2023-10-13,2023-12-11,20990,47340,834,247.0,1467,193.0,2022,178,9.0,45.0,2.0,57.0,
BSP,KT3A,BSPKT3A,573082,115/22,25,2007.0,2023-10-13,2023-12-02,29541,41916,1059,202.0,1057,120.0,417,191,18.0,83.0,5.0,50.0,
BSP2,KT1AA,BSP2KT1AA,04900004,500,333.33,2018.0,2023-10-16,2023-12-02,17246,48435,839,183.0,818,102.0,771,89,4.0,24.0,7.0,54.0,
BSP2,KT1AA,BSP2KT1AA,04900004,500,333.33,2018.0,2024-02-17,2024-03-04,21640,37850,791,30.0,69,15.0,159,20,0.0,0.0,0.0,56.0,
BSP2,KT1AB,BSP2KT1AB,04900005,500,333.33,2018.0,2023-10-16,2023-12-09,15814,40335,1582,280.0,976,103.0,727,201,19.0,261.0,2.0,55.0,
BSP2,KT1AB,BSP2KT1AB,04900005,500,333.33,2018.0,2024-02-17,2024-03-04,18732,31437,556,32.0,70,10.0,89,11,0.0,0.0,0.0,58.0,
BSP2,KT1AC,BSP2KT1AC,04900006,500,333.33,,2023-10-16,2023-12-02,13120,47146,1688,292.0,1240,111.0,734,109,7.0,236.0,4.0,54.0,
BSP2,KT1AC,BSP2KT1AC,04900006,500,333.33,,2024-02-17,2024-03-04,27627,52311,593,26.0,0,36.0,10,97,14.0,0.0,0.0,58.0,
BWN,KT1AA,BWNKT1AA,5BK012801,230/121/22,200,2009.0,2024-02-23,2024-03-04,3543,52533,903,129.0,7893,764.0,5267,956,24.0,116.0,0.0,64.0,
BWN,KT1AA,BWNKT1AA,5BK012801,230/121/22,200,2009.0,2023-08-20,2023-09-15,8470,27900,1128,196.0,13206,3074.0,11394,9359,1783.0,941.0,20.0,64.0,
BWN,KT1AB,BWNKT1AB,5BK012801,230/121/22,200,2009.0,2024-02-23,2024-03-04,7162,50700,817,107.0,5983,643.0,4255,817,21.0,77.0,0.0,64.0,
BWN,KT1AB,BWNKT1AB,5BK012801,230/121/22,200,2009.0,2023-08-20,2023-09-11,14790,37850,691,174.0,9470,2599.0,1048,7037,1252.0,962.0,20.0,64.0,
BWN,KT1AC,BWNKT1AC,5BK012801,230/121/22,200,2009.0,2024-02-23,2024-03-05,1754,47583,860,106.0,6964,643.0,4513,719,73.0,89.0,0.0,64.0,
BWN,KT1AC,BWNKT1AC,5BK012801,230/121/22,200,2009.0,2023-08-20,2023-09-11,22990,38720,489,164.0,5853,1594.0,7641,4387,771.0,814.0,18.0,64.0,
BWN,KT2AA,BWNKT2AA,N407930,230/115/22,200,,2023-08-20,2023-09-11,8960,38350,857,182.0,4384,3596.0,1625,1072,1950.0,1025.0,23.0,62.0,
BWN,KT2AA,BWNKT2AA,N407930,230/115/22,200,,2024-02-23,2024-03-09,4612,37983,671,33.0,5579,238.0,1450,222,8.0,0.0,0.0,60.0,
BWN,KT2AB,BWNKT2AB,N407930,230/115/22,200,,2024-02-23,2024-03-04,5723,36058,609,47.0,6987,304.0,1743,321,9.0,7.0,0.0,60.0,
BWN,KT2AB,BWNKT2AB,N407930,230/115/22,200,,2023-08-20,2023-09-11,21250,40190,444,165.0,8636,2061.0,9337,6075,1020.0,827.0,18.0,62.0,
BWN,KT2AC,BWNKT2AC,N407930,230/115/22,200,,2024-02-23,2024-03-04,5094,25343,501,33.0,5632,220.0,1305,296,12.0,0.0,0.0,60.0,
BWN,KT2AC,BWNKT2AC,N407930,230/115/22,200,,2023-08-20,2023-09-12,15170,36640,785,118.0,6328,4698.0,10568,18107,3553.0,986.0,24.0,62.0,
BWN,KT3AA,BWNKT3AA,A1E69002T3-1,230/115,200,2011.0,2023-08-19,2023-09-12,11230,30720,425,118.0,18816,4295.0,14117,14204,3489.0,911.0,16.0,53.0,
BWN,KT3AA,BWNKT3AA,A1E69002T3-1,230/115,200,2011.0,2024-02-23,2024-03-05,4245,26017,399,42.0,5068,279.0,1996,369,13.0,0.0,0.0,50.0,
BWN,KT3AB,BWNKT3AB,A1E69002T3-1,230/115,200,2011.0,2023-08-19,2023-09-12,9270,29980,456,107.0,17775,3958.0,12067,12170,2896.0,799.0,16.0,53.0,
BWN,KT3AB,BWNKT3AB,A1E69002T3-1,230/115,200,2011.0,2024-02-23,2024-03-05,4025,19481,317,72.0,3172,178.0,1264,245,8.0,0.0,0.0,50.0,
BWN,KT3AC,BWNKT3AC,A1E69002T3-1,230/115,200,2011.0,2024-02-23,2024-03-04,7233,18599,230,30.0,542,44.0,297,96,5.0,0.0,0.0,50.0,
BWN,KT3AC,BWNKT3AC,A1E69002T3-1,230/115,200,2011.0,2023-08-19,2023-09-12,17590,25620,162,88.0,14162,3611.0,12140,13434,3620.0,851.0,18.0,53.0,
CC,KT1A,CCKT1A,573076,115/22,40,1998.0,2023-03-04,2023-03-12,7672,43759,1364,207.0,18984,3491.0,33105,4553,381.0,1078.0,37.0,57.0,
CHW,KT1AA,CHWKT1AA,N408177,230/121/22,300,2009.0,2023-11-06,2023-11-28,40376,44531,5942,108.0,3153,2694.0,3412,13120,6801.0,1711.0,60.0,66.0,
CHW,KT1AA,CHWKT1AA,N408177,230/121/22,300,2009.0,2024-06-04,2024-06-08,16874,32556,10883,210.0,10880,10538.0,6638,25525,23579.0,9699.0,266.0,65.0,
CHW,KT1AB,CHWKT1AB,N408177,230/121/22,300,2009.0,2023-11-06,2023-11-28,37475,40427,6308,229.0,3881,3294.0,686,17951,10172.0,1769.0,91.0,66.0,
CHW,KT1AB,CHWKT1AB,N408177,230/121/22,300,2009.0,2024-06-04,2024-06-08,16874,42553,11359,413.0,21370,16897.0,1237,45393,39117.0,13372.0,328.0,65.0,
CHW,KT1AC,CHWKT1AC,N408177,230/121/22,300,2009.0,2024-06-04,2024-06-08,15397,38402,19674,318.0,25131,20164.0,1748,67312,55177.0,7841.0,395.0,65.0,
CHW,KT1AC,CHWKT1AC,N408177,230/121/22,300,2009.0,2023-11-06,2023-11-27,26724,32734,9187,151.0,14024,4883.0,804,21773,15656.0,1827.0,106.0,66.0,
CHW,KT2AA,CHWKT2AA,N 408034,230/121/22,300,,2024-06-04,2024-06-08,17853,41071,8423,69.0,12821,11806.0,7653,44722,26692.0,6367.0,344.0,65.0,
CHW,KT2AA,CHWKT2AA,N 408034,230/121/22,300,,2023-11-06,2023-11-25,23461,37059,4181,19.0,5310,3140.0,3525,15993,7073.0,1833.0,73.0,66.0,
CHW,KT2AA,CHWKT2AA,N 408034,230/121/22,300,,2023-08-04,2023-08-17,40899,74822,66,20.0,12888,5288.0,3220,27701,12732.0,2017.0,71.0,,
CHW,KT2AB,CHWKT2AB,N 408034,230/121/22,300,,2023-08-04,2023-08-12,26630,35920,26,24.0,14038,4229.0,743,25118,10389.0,1851.0,62.0,,
CHW,KT2AB,CHWKT2AB,N 408034,230/121/22,300,,2023-11-06,2023-11-28,34035,39687,4651,194.0,5049,3807.0,501,21647,1027.0,2258.0,112.0,66.0,
CHW,KT2AB,CHWKT2AB,N 408034,230/121/22,300,,2024-06-04,2024-06-08,21057,43435,9102,381.0,14794,14546.0,696,47840,38099.0,12891.0,402.0,65.0,
CHW,KT2AC,CHWKT2AC,N 408034,230/121/22,300,,2023-11-06,2023-11-28,38587,41623,4331,129.0,3446,3488.0,2888,26175,2112.0,2494.0,103.0,66.0,
CHW,KT2AC,CHWKT2AC,N 408034,230/121/22,300,,2023-08-04,2023-08-12,30340,33250,75,16.0,12820,3969.0,5888,22490,10360.0,2157.0,48.0,,
CHW,KT2AC,CHWKT2AC,N 408034,230/121/22,300,,2024-06-04,2024-06-08,24105,39094,8019,242.0,10444,10636.0,3257,68812,53434.0,8871.0,488.0,65.0,
CM1,KT1A,CM1KT1A,8P8744T1,115/22,50,,2019-09-23,2019-09-27,19253,68792,1774,119.0,304,85.0,2531,327,13.0,111.0,0.0,58.0,
CM1,KT1A,CM1KT1A,8P8744T1,115/22,50,,2024-05-11,2024-06-01,12712,51916,1602,150.0,161,83.0,2563,282,13.0,249.0,11.0,58.0,
CM1,KT1A,CM1KT1A,8P8744T1,115/22,50,,2021-04-10,2021-10-21,21794,72066,954,0.0,129,36.0,801,92,10.0,27.0,0.0,,
CM1,KT2A,CM1KT2A,8P8744T2,115/22,50,,2021-04-10,2021-10-21,36948,68604,845,0.0,73,37.0,801,108,10.0,0.0,0.0,,
CM1,KT2A,CM1KT2A,8P8744T2,115/22,50,,2019-09-23,2019-09-27,18263,62184,1361,105.0,268,63.0,1844,234,9.0,95.0,0.0,55.0,
CM1,KT2A,CM1KT2A,8P8744T2,115/22,50,,2024-05-11,2024-06-01,13164,48933,1767,110.0,137,86.0,2896,340,15.0,195.0,12.0,0.0,
CM2,KT1A,CM2KT1A,8R8398T1,115/22,50,2007.0,2021-04-12,2021-10-22,31073,60637,475,0.0,64,0.0,143,22,0.0,0.0,0.0,,
CM2,KT2A,CM2KT2A,8R8406T1,115/22,50,2007.0,2021-04-10,2021-10-21,32192,62070,705,0.0,79,0.0,151,0,0.0,0.0,0.0,,
CM3,KT1A,CM3KT1A,AN69003T2,115/22,50,,2021-04-10,2021-10-21,19661,81680,3425,272.0,979,509.0,11606,3153,192.0,886.0,0.0,,
CM3,KT2A,CM3KT2A,8P9092T1,115/22,50,,2021-04-11,2021-10-22,31658,67056,1243,0.0,74,44.0,1084,148,10.0,16.0,0.0,,
CM3,KT3AA,CM3KT3AA,N 407920,230/115,200,,2021-04-10,2021-10-31,7377,46480,2670,482.0,10485,2921.0,15513,3869,400.0,1443.0,0.0,,
CM3,KT3AA,CM3KT3AA,N 407920,230/115,200,,2021-10-01,2021-11-13,9443,45006,2668,487.0,12386,3325.0,14514,5420,642.0,1708.0,0.0,,
CM3,KT3AA,CM3KT3AA,N 407920,230/115,200,,2023-03-24,2023-03-31,6045,56411,4695,489.0,13303,3416.0,13404,8533,1215.0,1070.0,40.0,,
CM3,KT3AB,CM3KT3AB,N 407920,230/115,200,,2021-04-10,2021-10-31,26057,56534,1523,247.0,946,979.0,6151,1338,120.0,489.0,0.0,,
CM3,KT3AB,CM3KT3AB,N 407920,230/115,200,,2021-10-01,2021-11-14,13427,53528,2556,492.0,7657,1801.0,9787,2395,218.0,721.0,0.0,,
CM3,KT3AB,CM3KT3AB,N 407920,230/115,200,,2023-03-24,2023-03-31,12705,58102,3841,375.0,5017,1382.0,7928,2978,335.0,1559.0,172.0,,
CM3,KT3AC,CM3KT3AC,N 407920,230/115,200,,2021-10-01,2021-11-14,16369,55604,2245,472.0,8759,1321.0,7616,1749,159.0,406.0,7.0,,
CM3,KT3AC,CM3KT3AC,N 407920,230/115,200,,2023-03-24,2023-03-31,15701,58332,3022,296.0,3738,823.0,5214,1843,190.0,1025.0,68.0,,
CM3,KT3AC,CM3KT3AC,N 407920,230/115,200,,2021-04-10,2021-10-24,42514,64952,924,8.0,3,84.0,2706,710,78.0,314.0,0.0,,
CM3,KT4A,CM3KT4A,407922,230/115/22,200,,2021-04-10,2021-10-28,19543,57136,2216,248.0,3179,1487.0,8033,1897,159.0,474.0,0.0,,
CM3,KT4AA,CM3KT4AA,N 407922,230/115,200,,2021-10-01,2021-11-14,6653,45404,2778,517.0,12676,2999.0,14663,4938,579.0,1492.0,0.0,,
CM3,KT4AA,CM3KT4AA,N 407922,230/115,200,,2021-04-10,2021-10-31,16074,48568,2382,412.0,5234,2202.0,13096,3120,317.0,1146.0,0.0,,
CM3,KT4AB,CM3KT4AB,N 407922,230/115,200,,2021-10-01,2021-11-13,17409,54574,2368,454.0,5729,1552.0,8230,2043,185.0,583.0,0.0,,
CM3,KT4AC,CM3KT4AC,N 407922,230/115,200,,2021-10-01,2021-11-13,21916,60005,2036,341.0,4258,1094.0,6446,1532,143.0,380.0,11.0,58.0,
CM3,KT4AC,CM3KT4AC,N 407922,230/115,200,,2021-04-10,2021-10-28,29574,58441,1368,89.0,650,706.0,4416,1067,94.0,389.0,0.0,,
CM3,KT5AA,CM3KT5AA,9812811102,230/115/22,200,2013.0,2020-04-28,2020-05-28,24150,71960,844,57.0,248,201.0,6109,1063,89.0,417.0,18.0,54.0,
CM3,KT5AA,CM3KT5AA,9812811102,230/115/22,200,2013.0,2021-04-10,2021-10-28,30350,58392,1913,101.0,256,149.0,3454,742,72.0,320.0,0.0,,
CM3,KT5AA,CM3KT5AA,9812811102,230/115/22,200,2013.0,2021-10-01,2021-11-13,20080,56553,2291,320.0,408,175.0,3766,829,87.0,375.0,0.0,,
CM3,KT5AB,CM3KT5AB,9812811102,230/115/22,200,2013.0,2020-04-28,2020-05-28,23302,56434,1770,151.0,546,216.0,4333,717,66.0,164.0,0.0,54.0,
CM3,KT5AB,CM3KT5AB,9812811102,230/115/22,200,2013.0,2021-04-10,2021-10-31,30475,55091,1788,211.0,265,184.0,4303,780,99.0,492.0,0.0,,
CM3,KT5AB,CM3KT5AB,9812811102,230/115/22,200,2013.0,2021-10-01,2021-11-13,25109,58015,2272,279.0,539,201.0,4076,841,85.0,319.0,0.0,,
CM3,KT5AC,CM3KT5AC,9812811102,230/115/22,200,2013.0,2020-04-28,2020-05-30,29334,58308,1502,116.0,245,189.0,3522,602,59.0,146.0,0.0,54.0,
CM3,KT5AC,CM3KT5AC,9812811102,230/115/22,200,2013.0,2021-04-11,2021-10-22,27429,58954,1760,132.0,584,218.0,4249,748,74.0,347.0,0.0,,
CM3,KT5AC,CM3KT5AC,9812811102,230/115/22,200,2013.0,2021-10-01,2021-11-13,23094,58237,2600,361.0,1910,351.0,5518,1019,92.0,367.0,0.0,,
CPA,KT1A,CPAKT1A,56043,115/22,50,2014.0,2020-04-02,2020-05-10,28273,64412,328,36.0,515,85.0,1255,96,4.0,22.0,1.0,45.0,
CPA,KT2A,CPAKT2A,56044,115/22,50,2011.0,2020-04-02,2020-05-19,30808,54138,369,46.0,577,60.0,697,61,0.0,0.0,0.0,46.0,
CR,KT1A,CRKT1A,8P9089T2,115/22,50,2004.0,2024-02-18,2024-05-31,13942,45926,1560,136.0,51,49.0,1730,179,11.0,177.0,6.0,40.0,
CR,KT2A,CRKT2A,8R8396T1,115/22,50,2006.0,2024-02-19,2024-05-31,12562,46488,2297,190.0,183,86.0,2505,338,17.0,283.0,10.0,42.0,
CR*,KT3A,CR*KT3A,8S9486T3,115/33,50,,2020-02-22,2020-03-01,28074,42526,610,39.0,101,127.0,4735,568,26.0,226.0,8.0,,
CTG,KT1A,CTGKT1A,AN69003T3-1,115/22,25,1998.0,2021-04-12,2021-10-22,36126,64909,1527,0.0,11,0.0,0,11,0.0,0.0,0.0,,
CTG,KT2A,CTGKT2A,60546-001,115/22,25,,2021-04-12,2021-10-21,13876,58755,2138,121.0,4677,1003.0,3833,1657,141.0,391.0,14.0,,
CTN,KT1A,CTNKT1A,8R9911T6,115/22,50,2008.0,2024-02-22,2024-04-05,51970,55300,871,41.0,439,61.0,724,53,2.0,12.0,1.0,54.0,
CTN,KT2A,CTNKT2A,8R9911T7,115/22,50,2008.0,2024-02-22,2024-04-05,4582,51790,614,44.0,152,25.0,319,24,1.0,7.0,1.0,55.0,
CYP,KT2AA,CYPKT2AA,A1Z69040T1-2,230/115/22,120/160/200,2007.0,2022-11-24,2022-12-04,8614,48647,402,149.0,11230,1705.0,10556,2657,297.0,457.0,13.0,49.0,
CYP,KT2AA,CYPKT2AA,A1Z69040T1-2,230/115/22,120/160/200,2007.0,2024-02-07,2024-04-20,7873,20946,396,83.0,1016,87.0,723,96,9.0,74.0,4.0,53.0,
CYP,KT2AB,CYPKT2AB,A1Z69040T1-2,230/121/22,120/160/200,2007.0,2024-03-04,2024-03-23,8163,37604,316,44.0,264,36.0,365,102,16.0,36.0,2.0,53.0,
CYP,KT2AB,CYPKT2AB,A1Z69040T1-2,230/121/22,120/160/200,2007.0,2022-11-24,2022-12-08,7954,49521,466,187.0,10542,1663.0,12801,1898,147.0,451.0,12.0,49.0,
CYP,KT2AC,CYPKT2AC,A1Z69040T1-2,230/121/22,120/160/200,2007.0,2024-03-04,2024-04-06,13517,30218,516,76.0,1237,258.0,1017,1939,337.0,356.0,17.0,53.0,
CYP,KT2AC,CYPKT2AC,A1Z69040T1-2,230/121/22,120/160/200,2007.0,2022-11-24,2022-12-03,7043,52741,565,180.0,14512,1869.0,13442,2150,165.0,491.0,12.0,49.0,
CYP,KT4AA,CYPKT4AA,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2024-01-08,22617,51585,270,26.0,13,0.0,17,5,0.0,1.0,0.0,0.0,
CYP,KT4AA,CYPKT4AA,98900017,230/121/22,120/160/200,2012.0,2024-03-04,2024-04-07,6607,37248,583,118.0,847,121.0,1183,205,21.0,32.0,4.0,53.0,
CYP,KT4AA,CYPKT4AA,98900017,230/121/22,120/160/200,2012.0,2022-11-24,2022-12-08,5642,60157,521,223.0,12356,1642.0,10127,2638,300.0,440.0,11.0,46.5,
CYP,KT4AA,CYPKT4AA,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2023-12-25,16102,30229,142,2.0,17,1.0,18,3,0.0,1.0,0.0,,
CYP,KT4AB,CYPKT4AB,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2023-12-25,23743,47863,197,5.0,16,0.0,18,3,0.0,0.0,0.0,,
CYP,KT4AB,CYPKT4AB,98900017,230/121/22,120/160/200,2012.0,2022-11-24,2022-12-08,4965,57324,722,250.0,18345,2288.0,12829,4056,551.0,466.0,11.0,46.5,
CYP,KT4AB,CYPKT4AB,98900017,230/121/22,120/160/200,2012.0,2024-03-04,2024-04-07,3924,18537,423,69.0,1402,175.0,1589,220,19.0,56.0,3.0,53.0,
CYP,KT4AB,CYPKT4AB,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2024-01-08,30570,74942,338,36.0,12,1.0,15,5,0.0,2.0,0.0,0.0,
CYP,KT4AC,CYPKT4AC,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2024-01-08,29121,65882,367,28.0,16,1.0,19,5,0.0,1.0,0.0,0.0,
CYP,KT4AC,CYPKT4AC,98900017,230/121/22,120/160/200,2012.0,2023-12-23,2023-12-25,24851,47904,196,2.0,4,1.0,16,3,0.0,1.0,0.0,,
CYP,KT4AC,CYPKT4AC,98900017,230/121/22,120/160/200,2012.0,2024-03-04,2024-04-06,4718,29105,469,86.0,1754,204.0,1733,245,20.0,142.0,5.0,53.0,
CYP,KT4AC,CYPKT4AC,98900017,230/121/22,120/160/200,2012.0,2022-11-24,2022-12-08,4628,59063,615,246.0,17568,2218.0,12493,3694,440.0,474.0,13.0,46.5,
HH,KT3AA,HHKT3AA,A1E69002T1,230/115/22,200,,2023-11-12,2024-01-25,6030,50190,1002,190.0,9736,1716.0,13487,3127,484.0,522.0,73.0,48.0,
HH,KT3AB,HHKT3AB,A1E69002T1,230/115/22,200,,2023-11-12,2024-01-22,11040,42790,846,134.0,5591,1292.0,11016,2556,365.0,455.0,54.0,48.0,
HH,KT3AC,HHKT3AC,A1E69002T1,230/115/22,200,,2023-11-12,2024-01-25,8370,50010,989,189.0,10616,1721.0,13872,2905,412.0,456.0,56.0,48.0,
HY2,KT2A,HY2KT2A,T943016,115/33,50,2008.0,2020-07-04,2020-08-11,2495,151980,1032,50.0,144,284.0,4476,1063,77.0,280.0,17.0,53.0,
HY2,KT3A,HY2KT3A,94169,230/115/33,200,,2023-10-13,2023-11-30,9473,27789,583,165.0,83,15.0,11,10,6.0,3.0,4.0,58.0,
HY2,KT4A,HY2KT4A,94170,230/121/33,200,2002.0,2023-10-13,2023-11-30,3876,39842,297,82.0,20,8.0,18,2,2.0,1.0,13.0,62.0,
HY2,KT5AA,HY2KT5AA,5BK013801,230/115/33,200,2011.0,2023-10-13,2023-11-30,9436,49384,1710,172.0,925,162.0,908,491,54.0,281.0,13.0,69.0,
HY2,KT5AB,HY2KT5AB,5BK013801,230/115/33,200,2011.0,2023-10-13,2023-11-30,7701,49692,300,119.0,942,238.0,1197,612,62.0,304.0,14.0,69.0,
HY2,KT5AC,HY2KT5AC,5BK013801,230/115/33,200,2011.0,2023-10-13,2023-11-30,10562,51554,425,191.0,1822,303.0,1431,781,75.0,335.0,18.0,69.0,
KA,KT1A,KAKT1A,60538-002,115/33,25,1993.0,2023-10-07,2023-11-20,39250,46590,1927,122.0,1344,597.0,2451,1560,161.0,380.0,12.0,30.0,
KA,KT3AA,KAKT3AA,9816102102,230/121/33,,,2023-10-07,2023-11-19,47400,46470,2094,58.0,7,7.0,156,26,2.0,14.0,1.0,40.0,
KA,KT3AB,KAKT3AB,9816102102,230/121/33,,,2023-10-07,2023-11-20,44640,48270,2470,107.0,89,12.0,215,38,2.0,16.0,1.0,40.0,
KA,KT3AC,KAKT3AC,9816102102,230/121/33,,,2023-10-07,2023-11-20,36040,49740,3375,224.0,206,21.0,321,58,3.0,18.0,1.0,40.0,
KA,KT4AA,KAKT4AA,9816102101,230/121/33,,,2023-10-07,2023-11-20,51920,46890,1865,43.0,3,9.0,165,34,2.0,14.0,1.0,40.0,
KA,KT4AB,KAKT4AB,9816102101,230/121/33,,,2023-10-07,2023-11-20,48460,49560,2595,103.0,108,16.0,235,49,2.0,11.0,1.0,40.0,
KA,KT4AC,KAKT4AC,9816102101,230/121/33,,,2023-10-07,2023-11-19,37910,48510,3116,175.0,207,19.0,275,49,2.0,9.0,1.0,40.0,
KB1,KT1A,KB1KT1A,5F9902T2,115/22,50,1993.0,2023-10-27,2023-12-08,4381,48982,2150,236.0,2629,2284.0,3210,12931,3119.0,27897.0,1734.0,54.0,
KB1,KT2A,KB1KT2A,8R8405T1,115/22,50,2007.0,2023-10-27,2023-12-08,5916,51586,2295,352.0,380,75.0,1735,255,14.0,242.0,8.0,,
KB1,KT3A,KB1KT3A,556261,115/22,50,1985.0,2023-10-27,2023-12-08,5023,46492,1979,200.0,442,409.0,8254,1654,104.0,1083.0,23.0,46.0,
KB2,KT1AA,KB2KT1AA,92198,230/115/22,200,1995.0,2020-09-06,2020-09-11,35785,60923,411,0.0,7,0.0,0,0,0.0,0.0,0.0,,
KB2,KT1AA,KB2KT1AA,92198,230/115/22,200,1995.0,2023-10-09,2023-01-15,38280,57490,269,289.0,1880,485.0,3605,2084,69.0,333.0,8.0,70.0,
KB2,KT1AB,KB2KT1AB,92198,230/115/22,200,1995.0,2023-10-08,2023-01-15,36020,52620,297,207.0,1148,331.0,3434,1458,54.0,251.0,8.0,70.0,
KB2,KT1AB,KB2KT1AB,92198,230/115/22,200,1995.0,2020-09-06,2020-09-11,32196,58939,413,9.0,8,0.0,0,0,0.0,0.0,0.0,,
KB2,KT1AC,KB2KT1AC,92198,230/115/22,200,1995.0,2020-09-06,2020-09-11,33089,60980,385,11.0,7,0.0,0,0,0.0,0.0,0.0,,
KB2,KT1AC,KB2KT1AC,92198,230/115/22,200,1995.0,2023-10-08,2023-01-15,40270,49300,386,141.0,568,203.0,2367,912,38.0,212.0,6.0,70.0,
KK1,KT1A,KK1KT1A,8P9097T1,115/22/11,50,,2022-11-19,2022-12-03,11015,57542,995,193.0,7227,1713.0,15239,3243,307.0,1263.0,40.0,52.0,
KK2,KT1A,KK2KT1A,8T9796T1,115/22,50,,2022-10-06,2022-10-17,31431,87814,1014,78.0,1152,208.0,11069,838,42.0,501.0,17.0,60.0,
KK2,KT1A,KK2KT1A,8T9796T1,115/22,50,,2022-11-18,2022-12-08,28163,75826,632,84.0,318,148.0,4936,648,36.0,339.0,11.0,54.0,
KK2,KT2A,KK2KT2A,8T9796T2,115/22,50,,2022-11-18,2022-12-01,25136,74512,615,115.0,147,88.0,1864,208,10.0,274.0,5.0,50.0,
KL,KT1A,KLKT1A,EDP011908,115/22/11,50,2013.0,2020-04-19,2020-05-24,21444,54692,138,84.0,5584,1003.0,458,451,49.0,81.0,0.0,52.0,
KL,KT2A,KLKT2A,EDP011907,115/22/11,50,,2020-04-19,2020-05-25,10396,45868,105,126.0,11032,2636.0,2208,2440,220.0,440.0,0.0,53.0,
KLM,KT1AA,KLMKT1AA,N 407924,230/115/22,200,2007.0,2023-09-28,2023-10-01,29390,43740,376,219.0,7564,1907.0,6817,6381,1121.0,1422.0,29.0,,
KLM,KT1AA,KLMKT1AA,N 407924,230/115/22,200,2007.0,2023-03-04,2023-03-12,1370,60280,716,285.0,10346,2274.0,1732,6303,1050.0,1974.0,0.0,40.0,
KLM,KT1AB,KLMKT1AB,N 407924,230/115/22,200,2007.0,2023-09-28,2023-09-30,12020,44000,447,202.0,5149,3373.0,9583,1448,1967.0,1939.0,36.0,,
KLM,KT1AB,KLMKT1AB,N 407924,230/115/22,200,2007.0,2023-03-04,2023-03-12,7160,51770,865,297.0,15445,3265.0,5388,10135,1769.0,2662.0,61.0,40.0,
KLM,KT1AC,KLMKT1AC,N 407924,230/115/22,200,2007.0,2023-03-04,2023-03-12,7080,41350,711,163.0,19742,5363.0,9172,28216,5048.0,3560.0,100.0,40.0,
KLM,KT1AC,KLMKT1AC,N 407924,230/115/22,200,2007.0,2023-09-28,2023-10-01,11590,28560,442,109.0,5784,5246.0,5638,30895,5393.0,2628.0,73.0,,
KLM,KT2AA,KLMKT2AA,N 407926,230/115/22,200,,2023-09-28,2023-10-02,29360,50250,675,205.0,9170,2394.0,5375,11192,2250.0,1796.0,53.0,,
KLM,KT2AB,KLMKT2AB,N 407926,230/115/22,200,,2023-09-28,2023-10-01,12530,43360,526,179.0,9720,3435.0,6899,6589,3207.0,2194.0,58.0,,
KLM,KT2AC,KLMKT2AC,N 407926,230/115/22,200,,2023-09-28,2023-10-02,7440,34510,550,99.0,7619,6361.0,4086,42076,7344.0,3043.0,109.0,,
KLM,KT3AA,KLMKT3AA,N 407928,230/115/22,200,,2023-09-28,2023-10-01,30330,49330,539,225.0,9523,2355.0,6985,8790,1738.0,1864.0,43.0,,
KLM,KT3AB,KLMKT3AB,N 407928,230/115/22,200,,2023-09-28,2023-10-02,7310,46170,584,203.0,5558,3710.0,20421,14445,2780.0,2520.0,50.0,,
KLM,KT3AC,KLMKT3AC,N 407928,230/115/22,200,,2023-09-28,2023-10-02,7690,32100,412,79.0,7921,5844.0,6042,34813,6490.0,3197.0,93.0,,
KN,KT2A,KNKT2A,5BK010701,230/121/33,25,1999.0,2023-12-09,2024-01-27,30031,52286,1645,231.0,364,57.0,492,77,6.0,53.0,4.0,48.0,
KN,KT3A,KNKT3A,8T9791T1,115/33,50,2012.0,2023-04-27,2023-05-19,26471,59732,1259,39.0,5,14.0,568,80,3.0,32.0,2.0,38.0,
KNG,KT2A,KNGKT2A,AG69095T412,115/22/11,15,,2024-02-26,2024-04-05,16608,40673,5053,613.0,15151,5371.0,36244,12444,1248.0,4457.0,186.0,61.0,
KS,KT2A,KSKT2A,EDP011306,115/22,50,2012.0,2022-03-19,2022-03-19,2768,27337,3707,933.0,33971,26250.0,19924,31197,6189.0,13275.0,5334.0,49.0,
KS,KT2A,KSKT2A,EDP011306,115/22,50,2012.0,2022-04-04,2022-04-08,29722,69054,661,265.0,3899,542.0,4877,1024,172.0,774.0,43.0,52.0,
KTL,KT1A,KTLKT1A,60539-003,115/22,25,1993.0,2022-11-22,2022-12-08,6874,39542,161,44.0,5148,9494.0,1425,72715,29324.0,5762.0,269.0,44.0,
KTL,KT1A,KTLKT1A,60539-003,115/22,25,1993.0,2023-12-11,2023-12-14,43929,74132,747,24.0,67,83.0,238,1334,266.0,113.0,0.0,34.0,
KTL,KT1A,KTLKT1A,60539-003,115/22,25,1993.0,2024-02-17,2024-03-03,7128,24929,1746,627.0,16162,4149.0,401,18057,3701.0,1307.0,293.0,51.0,
KTL,KT2A,KTLKT2A,AG69095T431,115/22/11,25,1998.0,2022-11-22,2022-12-04,7015,54003,670,86.0,16143,7024.0,3975,60386,10073.0,5311.0,206.0,46.0,
LB2,KT2A,LB2KT2A,8144902,115/22,25,,2019-05-24,2019-06-22,11878,49577,3147,97.0,3302,353.0,2700,300,20.0,76.0,0.0,48.0,
LB2,KT2A,LB2KT2A,8144902,115/22,25,,2019-02-25,2019-03-08,7512,17960,1358,118.0,949,158.0,921,103,5.0,0.0,0.0,44.0,
LE,KT1A,LEKT1A,338028,115/22,50,,2021-05-07,2021-05-08,7297,22637,198,0.0,9,0.0,0,0,0.0,0.0,0.0,42.0,
LE,KT1A,LEKT1A,338028,115/22,50,,2024-01-13,2024-02-03,14830,23570,1267,96.0,17239,13666.0,5116,116160,19512.0,13575.0,530.0,49.0,
LE,KT1A,LEKT1A,338028,115/22,50,,2021-05-07,2021-05-08,8150,14748,85,0.0,14,0.0,0,0,0.0,0.0,0.0,42.0,
LE,KT2A,LEKT2A,60542-002,115/22/11,25,,2024-01-13,2024-02-03,4610,48150,500,10.0,33,241.0,7,4091,6142.0,2818.0,139.0,47.0,
LN1,KT1A,LN1KT1A,8T9668T4,115/22,50,2011.0,2024-02-02,2024-05-27,21521,45454,1650,160.0,204,90.0,3018,281,15.0,108.0,0.0,,
LN1,KT1A,LN1KT1A,8T9668T4,115/22,50,2011.0,2021-04-12,2021-10-21,41065,65705,902,4.0,75,27.0,1422,161,15.0,0.0,0.0,,
LN2,KT1A,LN2KT1A,8R8397T1,115/22,50,,2021-04-12,2021-10-21,39892,67432,1012,0.0,78,36.0,1061,135,8.0,22.0,0.0,,
LN2,KT2A,LN2KT2A,8R8397T2,115/22,50,,2021-04-11,2021-10-22,34923,60382,1489,0.0,96,54.0,1352,221,14.0,177.0,0.0,,
LP2,KT3A,LP2KT3A,1G9579T1,115/22,25,1995.0,2023-04-28,2023-05-04,5974,4108,1520,109.0,945,43.0,1,122,16.0,61.0,8.0,40.0,
LPR,KT1AA,LPRKT1AA,7412507701,230/69/11,200,1988.0,2023-11-19,2024-01-04,13204,35193,2455,417.0,15743,3306.0,27094,5204,388.0,4956.0,122.0,46.0,
LPR,KT1AB,LPRKT1AB,7412507701,230/69/11,200,1988.0,2023-11-19,2024-01-04,24335,36182,1694,306.0,8697,2044.0,17752,3861,354.0,6253.0,129.0,46.0,
LPR,KT1AC,LPRKT1AC,7412507701,230/69/11,230/69/11,1988.0,2023-11-19,2023-12-08,14508,42816,2826,369.0,403,525.0,5583,2547,357.0,2357.0,67.0,46.0,
LPR,KT2AA,LPRKT2AA,S251401,230/69/11,200,1994.0,2023-11-19,2024-01-04,10965,29947,1251,164.0,14010,6026.0,27361,16278,2706.0,6276.0,126.0,60.0,
LPR,KT2AB,LPRKT2AB,S251401,230/69/11,200,1994.0,2023-11-19,2024-01-04,11285,30487,1540,131.0,20499,8880.0,21386,31675,5175.0,3231.0,141.0,60.0,
LPR,KT2AC,LPRKT2AC,S251401,230/69/11,200,,2023-11-19,2023-12-08,14063,38276,2214,285.0,673,2150.0,6167,5060,3252.0,2483.0,67.0,60.0,
LPR,KT3AA,LPRKT3AA,91900007,220/69/22,200,2005.0,2023-11-19,2024-01-04,7486,20663,1448,221.0,26505,17392.0,17409,125193,24558.0,15575.0,538.0,55.0,
LPR,KT3AB,LPRKT3AB,91900007,220/69/22,200,2005.0,2023-11-19,2023-12-08,12214,32957,2003,267.0,4637,6471.0,8293,55520,13291.0,8245.0,252.0,55.0,
LPR,KT3AB,LPRKT3AB,91900007,220/69/22,200,2005.0,2024-03-06,2024-03-07,7612,29431,0,0.0,34475,27138.0,13652,140592,35954.0,547.0,10931.0,50.0,
LPR,KT3AC,LPRKT3AC,91900007,220/69/22,200,2005.0,2024-03-06,2024-03-07,8000,18066,0,0.0,42748,24021.0,18460,153656,37078.0,604.0,11628.0,50.0,
LPR,KT3AC,LPRKT3AC,91900007,220/69/22,200,2005.0,2023-11-19,2024-01-04,7783,16274,1083,159.0,25032,18271.0,22562,130893,28381.0,15362.0,578.0,55.0,
LPR,KT4AA,LPRKT4AA,8946787,230/69,200,2003.0,2023-11-19,2024-01-04,11526,29254,1646,228.0,19188,7045.0,43823,17049,3250.0,4195.0,130.0,51.0,
LPR,KT4AB,LPRKT4AB,8946787,230/69,200,2003.0,2023-11-19,2024-01-04,9514,23217,1461,213.0,23115,10325.0,46116,31569,6875.0,8573.0,150.0,51.0,
LPR,KT4AC,LPRKT4AC,8946787,230/69,200,2003.0,2023-11-19,2024-01-04,6278,26342,1750,263.0,23911,9497.0,45603,27575,5652.0,4817.0,145.0,51.0,
LR,KT1A,LRKT1A,60548002,115/33/11,32,1994.0,2023-10-01,2023-11-21,34210,47930,3286,197.0,2347,721.0,1305,2510,235.0,436.0,15.0,60.0,
LR,KT2A,LRKT2A,5A1594001,115/33,25,1992.0,2021-03-28,2021-04-17,27949,56500,353,41.0,249,95.0,141,113,50.0,0.0,0.0,,
LR,KT3A,LRKT3A,566415,115/33,25,1991.0,2023-10-02,2023-11-21,59420,49140,3925,70.0,757,141.0,1613,193,11.0,55.0,2.0,52.0,
LS,KT2A,LSKT2A,574418,115/22,25,,2023-08-18,2023-08-28,23958,76089,1587,178.0,647,235.0,6490,1330,109.0,913.0,15.0,56.0,
LSN,KT1A,LSNKT1A,57024,115/22,50,2011.0,2023-04-29,2023-05-19,25882,56875,1184,55.0,5,6.0,83,15,1.0,19.0,0.0,45.0,
MD2,KT1A,MD2KT1A,60541-001,115/22,25,1993.0,2024-02-01,2024-03-02,26118,58410,647,14.0,275,110.0,737,509,67.0,72.0,2.0,50.0,
MK,KT1A,MKKT1A,52011,115/22,50,2007.0,2020-03-07,2020-03-29,26185,51293,188,15.0,462,33.0,349,30,0.0,0.0,0.0,59.0,
MK,KT2A,MKKT2A,56039,115/22,50,2011.0,2020-06-05,2020-06-26,34762,58678,671,63.0,619,210.0,4705,734,155.0,331.0,0.0,49.0,
MK,KT2A,MKKT2A,56039,115/22,50,2011.0,2020-03-07,2020-03-27,8567,62281,69,30.0,8888,2269.0,207,887,299.0,0.0,29.0,50.0,
MK,KT2A,MKKT2A,56039,115/22,50,2011.0,2022-11-19,2022-12-03,30602,73385,306,92.0,314,138.0,4037,370,22.0,367.0,11.0,40.0,
MM3,KT5A,MM3KT5A,9711290103,230/115,200,,2023-09-10,2023-10-08,11930,37890,809,69.0,66,38.0,10,17,20.0,248.0,16.0,68.0,
MM3,KT7A,MM3KT7A,AIZ69040T3,230/121/22,200,,2023-09-10,2023-10-08,1640,52750,829,37.0,53,72.0,45,147,257.0,217.0,227.0,60.0,
MM3,KT7A,MM3KT7A,AIZ69040T3,230/121/22,200,,2023-03-23,2023-03-31,3336,44824,3884,308.0,22392,4390.0,15420,15073,2455.0,2118.0,60.0,54.0,
MM3,KT9AA,MM3KT9AA,03900061,525,333.3,2018.0,2023-09-10,2023-10-08,23700,21150,145,51.0,15,109.0,14,113,56.0,87.0,18.0,58.0,
MTG,KT1A,MTGKT1A,AN690003T3-2,115/22,25,1998.0,2021-04-12,2021-10-22,28150,59604,462,0.0,0,0.0,0,0,0.0,0.0,0.0,,
NB,KT1AA,NBKT1AA,AX69026T4,230/69/11,200,1982.0,2024-06-21,2024-06-23,9590,30570,1995,173.0,18389,9051.0,8369,38007,4412.0,3759.0,162.0,56.0,
NB,KT1AA,NBKT1AA,AX69026T4,230/69/11,200,1982.0,2023-11-20,2024-01-05,6100,37950,3016,344.0,28213,4665.0,12774,14254,1453.0,1558.0,87.0,54.0,
NB,KT1AB,NBKT1AB,AX69026T4,230/69/11,200,1982.0,2023-11-20,2024-01-06,8770,39190,2723,325.0,26591,4558.0,11293,13019,1221.0,1631.0,82.0,54.0,
NB,KT1AB,NBKT1AB,AX69026T4,230/69/11,200,1982.0,2024-06-21,2024-06-24,14780,33820,2202,289.0,11583,8549.0,7647,35273,3775.0,3949.0,161.0,56.0,
NB,KT1AC,NBKT1AC,AX69026T4,230/69/11,200,1982.0,2023-11-20,2024-01-05,8000,38680,2808,334.0,24199,4297.0,11983,13241,1399.0,2379.0,86.0,54.0,
NB,KT1AC,NBKT1AC,AX69026T4,230/69/11,200,1982.0,2024-06-21,2024-06-23,3320,30460,2539,344.0,25293,10725.0,9771,43464,4853.0,4787.0,177.0,56.0,
NB,KT2AA,NBKT2AA,AX69026T3,230/72.5,200,2000.0,2023-11-20,2024-01-05,7640,30460,3127,263.0,28153,8752.0,11352,36098,4871.0,4108.0,126.0,,
NB,KT2AA,NBKT2AA,AX69026T3,230/72.5,200,2000.0,2024-06-21,2024-06-24,9770,27280,948,143.0,18163,13172.0,5973,62511,8405.0,5785.0,212.0,66.0,
NB,KT2AA,NBKT2AA,AX69026T3,230/72.5,200,2000.0,2023-11-20,2024-01-05,7640,30460,3127,263.0,28153,8752.0,11352,36098,4871.0,4108.0,126.0,58.0,
NB,KT2AB,NBKT2AB,AX69026T3,230/72.5/11,200,2000.0,2024-06-21,2024-06-25,7660,28020,1117,278.0,18042,12318.0,6091,54769,7286.0,8199.0,199.0,66.0,
NB,KT2AB,NBKT2AB,AX69026T3,230/72.5/11,200,2000.0,2023-11-20,2024-01-06,9420,37020,3166,295.0,24346,7213.0,10625,27177,3525.0,4200.0,115.0,58.0,
NB,KT2AC,NBKT2AC,AX69026T3,230/72.5/11,200,2000.0,2023-11-20,2024-01-05,11910,35020,2797,261.0,21677,8080.0,7574,40383,4873.0,3818.0,125.0,58.0,
NB,KT2AC,NBKT2AC,AX69026T3,230/72.5/11,200,2000.0,2024-06-21,2024-06-25,7960,27370,1152,199.0,19524,15163.0,4388,81398,9765.0,8409.0,225.0,66.0,
NB,KT3AA,NBKT3AA,103711,230/72.5,200,2007.0,2023-11-20,2024-01-05,29410,37260,1387,230.0,16267,3235.0,29375,6244,717.0,2163.0,46.0,54.0,
NB,KT3AA,NBKT3AA,103711,230/72.5,200,2007.0,2023-03-19,2023-03-23,24001,47068,1339,219.0,10746,2007.0,16533,2953,250.0,546.0,21.0,53.0,
NB,KT3AA,NBKT3AA,103711,230/72.5,200,2007.0,2024-06-21,2024-06-24,20260,34490,749,430.0,13595,4756.0,30852,9797,1452.0,3304.0,79.0,58.0,
NB,KT3AB,NBKT3AB,103711,230/72.5,200,2007.0,2023-03-19,2023-03-23,14597,37992,1562,290.0,17356,3371.0,25125,4831,451.0,748.0,47.0,53.0,
NB,KT3AB,NBKT3AB,103711,230/72.5,200,2007.0,2024-06-21,2024-06-24,12710,26330,648,364.0,16765,7031.0,43049,13866,2120.0,3502.0,87.0,58.0,
NB,KT3AB,NBKT3AB,103711,230/72.5,200,2007.0,2023-11-20,2024-01-06,13490,29080,1711,282.0,26152,5571.0,44420,10100,1240.0,1652.0,54.0,54.0,
NB,KT3AC,NBKT3AC,103711,230/72.5,200,2007.0,2023-03-19,2023-03-23,18561,38739,1223,162.0,15015,4132.0,24456,10639,1754.0,922.0,147.0,53.0,
NB,KT3AC,NBKT3AC,103711,230/72.5,200,2007.0,2023-11-20,2024-01-06,12500,24080,1313,173.0,24700,7170.0,40282,22059,3754.0,2134.0,69.0,54.0,
NB,KT3AC,NBKT3AC,103711,230/72.5,200,2007.0,2024-06-21,2024-06-24,8180,19390,641,138.0,23309,12381.0,47488,37573,6667.0,4306.0,124.0,58.0,
NB,KT4A,NBKT4A,554711,69/22-11,12,1990.0,2024-06-21,2024-06-23,46720,51630,453,318.0,3,42.0,102,27,3.0,125.0,2.0,53.0,
NB,KT4A,NBKT4A,554711,69/22-11,12,1990.0,2023-11-20,2024-01-05,47620,48440,595,37.0,9,8.0,92,42,7.0,1313.0,1.0,45.0,
NB,KT5A,NBKT5A,554709,69/22,12,1984.0,2023-11-20,2024-01-05,49960,48830,664,68.0,15,13.0,168,81,12.0,2708.0,7.0,,
NB,KT5A,NBKT5A,554709,69/22,12,1984.0,2024-06-21,2024-06-23,44210,52040,508,285.0,16,42.0,109,116,8.0,890.0,1.0,52.0,
NB,KT6AA,NBKT6AA,103712,230/72.5,200,2007.0,2024-06-21,2024-06-23,17650,35170,797,458.0,15238,5796.0,44083,9051,981.0,2267.0,78.0,60.0,
NB,KT6AA,NBKT6AA,103712,230/72.5,200,2007.0,2023-11-20,2024-01-05,34080,41320,1417,179.0,6339,2623.0,28511,4467,343.0,4135.0,43.0,56.0,
NB,KT6AB,NBKT6AB,103712,230/72.5,200,2007.0,2024-06-21,2024-06-23,8990,28300,1208,410.0,24989,9310.0,62205,13767,1532.0,3281.0,103.0,60.0,
NB,KT6AB,NBKT6AB,103712,230/72.5,200,2007.0,2023-11-20,2024-01-05,17630,30320,1765,225.0,15524,5656.0,46849,12821,1799.0,4390.0,66.0,56.0,
NB,KT6AC,NBKT6AC,103712,230/72.5,200,2007.0,2024-06-21,2024-06-23,8560,20640,804,306.0,21524,12231.0,67831,29341,4707.0,3994.0,119.0,60.0,
NB,KT6AC,NBKT6AC,103712,230/72.5,200,2007.0,2023-11-20,2024-01-05,22970,32950,1545,199.0,8748,3639.0,37148,5721,458.0,1512.0,47.0,56.0,
NB,KT7A,NBKT7A,552428,115/69/22,25,,2023-11-20,2024-01-06,43450,53250,848,127.0,626,371.0,8293,1314,82.0,1622.0,29.0,54.0,
NB,KT7A,NBKT7A,552428,115/69/22,25,,2024-06-21,2024-06-23,45730,53350,508,274.0,635,628.0,11642,1936,114.0,1758.0,48.0,58.0,
NBL,KT1A,NBLKT1A,574412,115/22,25,,2023-10-20,2023-12-01,24950,29140,343,258.0,10965,3071.0,31751,5354,252.0,1603.0,22.0,61.0,
NBL,KT1A,NBLKT1A,574412,115/22,25,,2023-06-17,2023-06-26,36338,85943,447,26.0,2,8.0,0,0,4.0,0.0,5.0,27.0,
NBL,KT1A,NBLKT1A,574412,115/22,25,,2023-04-26,2023-04-27,7560,24350,758,1212.0,7575,20936.0,63322,40222,4446.0,40513.0,1625.0,39.0,
NBL,KT2A,NBLKT2A,558036,115/22/11,25,,2020-04-04,2020-05-15,10986,40952,1776,176.0,2170,5352.0,21763,19884,3501.0,3445.0,148.0,66.0,
NBL,KT2A,NBLKT2A,558036,115/22/11,25,,2023-04-23,2023-04-27,8710,66320,1776,178.0,4231,2274.0,5536,3646,260.0,866.0,30.0,52.0,
NBL,KT3A,NBLKT3A,EDP011201,115/22/11,50,2012.0,2020-04-04,2020-05-09,7677,57438,79,26.0,9891,8059.0,922,26686,3057.0,1384.0,144.0,58.0,
NCO,KT1AA,NCOKT1AA,94427,525/242/22,200,2003.0,2023-11-24,2024-01-16,14628,55721,936,314.0,11051,5646.0,6067,5494,826.0,4122.0,164.0,50.0,
NCO,KT1AB,NCOKT1AB,94428,525/230/22,200,2003.0,2023-11-24,2019-12-29,17263,49782,2195,343.0,7960,4781.0,5233,4996,731.0,3712.0,167.0,46.0,
NCO,KT1AC,NCOKT1AC,94429,525/230/22,200,2003.0,2021-08-27,2021-08-27,15135,62700,269,316.0,8975,3336.0,1873,2630,353.0,168.0,15.0,,
NCO,KT1AC,NCOKT1AC,94429,525/230/22,200,2003.0,2023-11-24,2024-01-15,29083,56047,561,280.0,6565,4030.0,5331,4823,659.0,3648.0,167.0,48.0,
NCO,KT2AA,NCOKT2AA,94440,525/230/22,200,2003.0,2023-11-24,2023-12-29,18106,44668,2156,288.0,4650,3699.0,4892,4601,575.0,3611.0,144.0,30.0,
NCO,KT2AB,NCOKT2AB,94441,525/230/22,200,2003.0,2023-11-24,2023-12-29,27146,42903,2234,283.0,2703,2226.0,4079,3755,409.0,3886.0,131.0,30.0,
NCO,KT2AC,NCOKT2AC,94442,525/230/22,200,2003.0,2023-11-24,2024-01-15,31338,54369,2106,351.0,5685,3556.0,5373,4850,562.0,4778.0,153.0,50.0,
NCO,KT3AA,NCOKT3AA,88900014,525/242/22,200,,2023-11-24,2024-01-15,34092,58164,2134,304.0,5572,2116.0,1969,1891,192.0,1285.0,45.0,50.0,
NCO,KT3AB,NCOKT3AB,88900015,525/242/22,200,,2023-11-24,2024-01-15,23937,59551,2357,429.0,10796,2524.0,2392,2155,212.0,1530.0,47.0,50.0,
NCO,KT3AC,NCOKT3AC,88900016,525,200,,2023-11-24,2024-01-15,18357,55116,2411,406.0,13636,3126.0,3326,2763,257.0,3716.0,49.0,50.0,
NCO,KT5AA,NCOKT5AA,95399,230/115/11,200,2007.0,2024-04-17,2024-04-17,18946,36219,871,1532.0,10053,8788.0,10870,41659,18154.0,3805.0,120.0,0.0,
NCO,KT5AA,NCOKT5AA,95399,230/115/11,200,2007.0,2024-06-24,2024-06-26,13852,25509,557,243.0,17002,16924.0,26563,71359,19467.0,7421.0,257.0,67.0,
NCO,KT5AA,NCOKT5AA,95399,230/115/11,200,2007.0,2023-11-24,2024-01-15,10883,25074,1637,188.0,28818,10866.0,32024,36923,10341.0,4666.0,166.0,50.0,
