LOC,NAME,CODETX,SER,KV,MVA,YEAR_Energized,Sample Day,Tested Day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TEMP,NB
NCO,KT5AB,NCOKT5AB,95399,230/115/11,200,2007.0,2024-06-24,2024-06-06,12774,28936,325,312.0,19188,23557.0,38157,109920,34944.0,10492.0,323.0,67.0,
NCO,KT5AB,NCOKT5AB,95399,230/115/11,200,2007.0,2024-04-17,2024-04-17,16527,36545,595,114.0,20785,14721.0,16924,27751,20764.0,3647.0,185.0,0.0,
NCO,KT5AB,NCOKT5AB,95399,230/115/11,200,2007.0,2023-11-24,2023-12-29,10948,27153,881,134.0,22533,12586.0,39317,51283,17145.0,6401.0,189.0,50.0,
NCO,KT5AC,NCOKT5AC,95399,230/115/11,200,2007.0,2023-11-24,2024-01-15,6863,16127,2134,272.0,41366,17157.0,49464,68731,22638.0,5904.0,224.0,50.0,
NCO,KT5AC,NCOKT5AC,95399,230/115/11,200,2007.0,2024-06-23,2024-06-26,12715,26553,261,158.0,17315,21838.0,33133,106333,35202.0,10251.0,327.0,67.0,
NCO,KT5AC,NCOKT5AC,95399,230/115/11,200,2007.0,2024-04-17,2024-04-17,13489,33453,1324,1557.0,15466,7890.0,8481,32064,11522.0,3355.0,93.0,0.0,
NCO,KT6AA,NCOKT6AA,95400,230/115/22,200,2007.0,2023-11-24,2024-01-16,19935,32174,2165,284.0,21403,6526.0,32675,11140,1954.0,2040.0,58.0,54.0,
NCO,KT6AA,NCOKT6AA,95400,230/115/22,200,2007.0,2024-04-17,2024-04-17,34770,41910,551,63.0,14245,3649.0,11973,12782,2442.0,1361.0,26.0,0.0,
NCO,KT6AA,NCOKT6AA,95400,230/115/22,200,2007.0,2022-10-04,2022-10-04,2776,24365,1519,188.0,27977,6861.0,15303,20333,4022.0,1348.0,42.0,,
NCO,KT6AB,NCOKT6AB,95400,230/115/22,200,2007.0,2024-04-17,2024-04-17,36250,38900,367,32.0,15354,4585.0,11692,21213,4077.0,1867.0,48.0,0.0,
NCO,KT6AB,NCOKT6AB,95400,230/115/22,200,2007.0,2022-10-04,2022-10-04,4871,11952,962,116.0,40672,9631.0,15612,36312,8130.0,1639.0,57.0,,
NCO,KT6AB,NCOKT6AB,95400,230/115/22,200,2007.0,2023-11-24,2023-12-29,14351,29803,1790,155.0,23151,7310.0,28591,21596,4276.0,2378.0,63.0,54.0,
NCO,KT6AC,NCOKT6AC,95400,230/115/22,200,2007.0,2023-11-24,2023-12-29,11203,18436,1629,128.0,24379,8328.0,29994,27617,5533.0,4252.0,69.0,54.0,
NCO,KT6AC,NCOKT6AC,95400,230/115/22,200,2007.0,2022-10-04,2022-10-04,4462,14172,973,88.0,33054,9178.0,14002,38037,8153.0,1718.0,55.0,,
NCO,KT6AC,NCOKT6AC,95400,230/115/22,200,2007.0,2024-04-17,2024-04-17,33800,34480,279,34.0,13487,4482.0,9505,22523,4359.0,2386.0,47.0,0.0,
NCS,KT1A,NCSKT1A,5BA159012,115/22,25,1990.0,2022-04-04,2022-04-08,5158,42717,5713,147.0,17026,6689.0,13362,21633,6746.0,1416.0,274.0,56.0,
NCS,KT2A,NCSKT2A,5BA159007,115/22,25,1990.0,2022-04-04,2022-04-08,5727,44095,6201,266.0,17325,5661.0,17557,15302,2891.0,1312.0,92.0,58.0,
NCS,KT5AA,NCSKT5AA,8329837,230/115,300,,2021-09-19,2021-11-02,35487,67029,4218,217.0,797,101.0,547,80,7.0,0.0,0.0,72.0,
NCS,KT5AB,NCSKT5AB,8329837,230/115,300,,2021-09-19,2021-11-03,34014,67272,5574,255.0,748,128.0,625,94,7.0,0.0,0.0,72.0,
NCS,KT5AC,NCSKT5AC,8329837,230/115,300,,2021-09-19,2021-11-02,31055,69491,7734,310.0,1040,159.0,746,110,8.0,0.0,0.0,72.0,
NCS,KT6AA,NCSKT6AA,8329836,230/115,300,,2021-09-19,2021-11-02,34569,67373,4035,225.0,744,100.0,529,81,5.0,0.0,0.0,70.0,
NCS,KT6AB,NCSKT6AB,8329836,230/115,300,,2021-09-19,2021-11-02,30053,70690,6330,333.0,1423,153.0,764,111,12.0,0.0,0.0,70.0,
NCS,KT6AC,NCSKT6AC,8329836,230/115,300,,2021-09-19,2021-11-02,28999,74915,7999,354.0,1518,174.0,772,119,22.0,0.0,0.0,70.0,
NH,KT1A,NHKT1A,574410,115/22,25,,2023-04-24,2023-05-14,7046,63197,2189,725.0,13542,3505.0,30816,4142,210.0,784.0,31.0,64.0,
NH,KT2A,NHKT2A,EDP011903,115/22,50,2012.0,2020-04-07,2020-05-10,7766,63851,95,368.0,2112,2919.0,5404,3233,174.0,598.0,26.0,41.0,
NK,KT1A,NKKT1A,56041,115/22/11,50,2011.0,2020-04-08,2020-05-15,28031,70285,482,45.0,808,189.0,4395,426,18.0,111.0,5.0,,
NK,KT2A,NKKT2A,56042,115/22/11,50,2011.0,2020-04-08,2020-05-25,33431,58891,651,82.0,726,167.0,3996,421,25.0,132.0,0.0,45.0,
NN,KT5AA,NNKT5AA,5BK014201,230/121/22,120/160/200,2010.0,2024-01-20,2024-02-02,26080,49540,407,93.0,468,16.0,174,25,6.0,16.0,14.0,42.0,
NN,KT5AA,NNKT5AA,5BK014201,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-01,15443,65854,1525,228.0,3392,229.0,2765,450,52.0,86.0,3.0,43.0,
NN,KT5AB,NNKT5AB,5BK014201,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-01,11796,52914,514,188.0,2841,287.0,2843,379,19.0,143.0,4.0,43.0,
NN,KT5AB,NNKT5AB,5BK014201,230/121/22,120/160/200,2010.0,2024-01-20,2024-02-03,27510,58190,503,118.0,375,24.0,275,31,6.0,15.0,275.0,42.0,
NN,KT5AC,NNKT5AC,5BK014201,230/121/22,120/160/200,2010.0,2024-01-20,2024-02-03,27210,51780,414,101.0,641,21.0,263,27,4.0,15.0,12.0,42.0,
NN,KT5AC,NNKT5AC,5BK014201,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-01,6178,47746,910,236.0,6260,431.0,4399,573,26.0,136.0,4.0,43.0,
NR1,KT1A,NR1KT1A,338031,115/22,50,,2024-02-07,2024-04-20,29604,43765,443,31.0,9,15.0,33,316,188.0,91.0,81.0,65.0,
NR1,KT2A,NR1KT2A,338032,115/22,50,,2024-02-27,2024-04-08,10993,23637,1800,112.0,11859,12961.0,2413,138605,29775.0,22437.0,572.0,65.0,
NR2,KT1A,NR2KT1A,338027,115/22,50,,2024-02-26,2024-04-07,30176,46368,1517,80.0,2004,5992.0,5089,58218,9020.0,8002.0,288.0,55.0,
NR2,KT2A,NR2KT2A,338026,115/22,50,,2024-02-26,2024-04-07,28413,39027,2252,307.0,7462,5813.0,63757,12850,1430.0,7380.0,180.0,50.0,
NR2,KT3AA,NR2KT3AA,GBK604205,230/121/22,300,2019.0,2024-02-26,2024-04-07,18269,47892,2510,473.0,1799,506.0,4166,832,60.0,466.0,16.0,52.0,
NR2,KT3AB,NR2KT3AB,GBK604205,230/121/22,300,2019.0,2024-02-26,2024-04-05,12843,47115,2572,538.0,2562,698.0,5403,1021,71.0,1441.0,19.0,52.0,
NR2,KT3AC,NR2KT3AC,GBK604205,230/121/22,300,2019.0,2024-02-26,2024-04-06,13247,47105,3176,628.0,4122,1045.0,7381,1373,97.0,513.0,22.0,52.0,
NR2,KT4AA,NR2KT4AA,GBK604203,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-03,16254,67378,564,139.0,2704,354.0,3648,548,36.0,163.0,6.0,42.0,
NR2,KT4AA,NR2KT4AA,GBK604203,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-05,24397,48972,2015,428.0,1436,438.0,3467,705,49.0,638.0,15.0,53.0,
NR2,KT4AB,NR2KT4AB,GBK604203,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-03,7589,74663,930,226.0,8437,672.0,5736,868,53.0,186.0,6.0,42.0,
NR2,KT4AB,NR2KT4AB,GBK604203,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-06,21673,51774,2958,546.0,2912,711.0,5239,1025,69.0,428.0,16.0,53.0,
NR2,KT4AC,NR2KT4AC,GBK604203,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-06,13128,53374,3460,628.0,5797,1077.0,7440,1401,93.0,642.0,18.0,53.0,
NR2,KT4AC,NR2KT4AC,GBK604203,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-04,10158,72683,714,169.0,6122,716.0,5940,857,49.0,169.0,6.0,42.0,
NR2,KT5AA,NR2KT5AA,GBK604204,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-06,23427,50168,2601,469.0,2147,544.0,4461,898,65.0,429.0,16.0,53.0,
NR2,KT5AA,NR2KT5AA,GBK604204,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-03,13702,70442,574,194.0,3605,456.0,4156,653,43.0,288.0,6.0,42.0,
NR2,KT5AB,NR2KT5AB,GBK604204,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-08,10235,59472,354,150.0,4863,497.0,4386,734,51.0,761.0,7.0,42.0,
NR2,KT5AB,NR2KT5AB,GBK604204,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-06,13584,48826,2909,578.0,3408,788.0,5831,1138,79.0,451.0,17.0,53.0,
NR2,KT5AC,NR2KT5AC,GBK604204,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-07,12125,41338,2528,461.0,3298,859.0,6105,1333,116.0,478.0,19.0,53.0,
NR2,KT5AC,NR2KT5AC,GBK604204,230/121/22,180/240/300,2019.0,2022-11-24,2022-12-04,10595,64123,496,187.0,5714,714.0,5700,912,58.0,297.0,7.0,42.0,
NS,KT1AA,NSKT1AA,9274730101,230/121/11,,,2023-07-24,2023-08-17,15320,46060,173,135.0,7595,814.0,6180,1934,133.0,1413.0,153.0,52.0,
NS,KT1AA,NSKT1AA,9274730101,230/121/11,,,2024-02-11,2024-02-25,20890,70430,2151,259.0,6,2.0,0,15,1.0,3.0,0.0,62.0,
NS,KT1AB,NSKT1AB,9274730101,230/121/11,,,2024-02-11,2024-02-25,6170,68670,1313,183.0,7,46.0,0,16,84.0,80.0,62.0,62.0,
NS,KT1AB,NSKT1AB,9274730101,230/121/11,,,2023-07-24,2023-08-17,21100,47130,108,89.0,3633,476.0,5455,1561,107.0,1195.0,30.0,52.0,
NS,KT1AC,NSKT1AC,9274730101,230/121/11,,,2023-07-24,2023-08-17,16600,52010,151,107.0,5486,495.0,6001,1725,116.0,1258.0,29.0,52.0,
NS,KT1AC,NSKT1AC,9274730101,230/121/11,,,2024-12-11,2024-02-25,8510,34090,1663,867.0,25,101.0,14,188,19.0,106.0,8.0,62.0,
NS,KT4AA,NSKT4AA,9274730102,230/121/11,,,2023-07-24,2023-08-17,29670,54180,96,95.0,3951,594.0,6032,1813,112.0,1013.0,28.0,50.0,
NS,KT4AA,NSKT4AA,9274730102,230/121/11,,,2024-02-11,2024-02-25,8650,75780,1563,199.0,37,15.0,0,8,5.0,37.0,3.0,62.0,
NS,KT4AB,NSKT4AB,9274730102,230/121/11,,,2023-07-24,2023-08-17,34150,49190,124,46.0,713,231.0,5199,1187,75.0,813.0,148.0,50.0,
NS,KT4AB,NSKT4AB,9274730102,230/121/11,,,2024-12-11,2024-02-25,12485,70182,1916,207.0,36,23.0,0,13,9.0,18.0,6.0,62.0,
NS,KT4AC,NSKT4AC,9274730102,230/121/11,,,2024-12-11,2024-02-25,12310,69250,5167,378.0,6,6.0,0,8,1.0,4.0,1.0,62.0,
NS,KT4AC,NSKT4AC,9274730102,230/121/11,,,2023-07-24,2023-08-17,33460,51190,115,76.0,2367,342.0,5713,1397,87.0,897.0,136.0,50.0,
NT,KT3AA,NTKT3AA,9274720101,230/121/33,200,,2023-09-23,2023-11-28,53250,44490,540,140.0,21,41.0,118,73,16.0,24.0,2.0,50.0,
NT,KT3AB,NTKT3AB,9274720101,230/121/33,200,,2023-09-23,2023-11-28,52920,46770,563,113.0,59,52.0,136,63,8.0,23.0,2.0,50.0,
NT,KT3AC,NTKT3AC,9274720101,230/121/33,200,,2023-09-23,2023-11-26,49620,42560,530,137.0,141,30.0,90,41,5.0,14.0,2.0,50.0,
NT,KT4AA,NTKT4AA,9374760101,230/121/33,200,2010.0,2023-09-23,2023-11-28,52720,46970,760,136.0,93,70.0,128,77,10.0,24.0,2.0,50.0,
NT,KT4AB,NTKT4AB,9374760101,230/121/33,200,2010.0,2023-09-23,2023-11-28,54870,48410,780,124.0,50,56.0,158,84,11.0,25.0,2.0,50.0,
NV,KT1AA,NVKT1AA,96183,230/115,200,2012.0,2022-09-26,2022-09-26,11345,43720,1590,368.0,17038,2233.0,9817,1992,96.0,293.0,0.0,60.0,
NV,KT1AA,NVKT1AA,96183,230/115,200,2012.0,2022-08-18,2022-08-18,12531,46743,1250,316.0,19847,1588.0,10695,1318,62.0,203.0,0.0,,
NV,KT1AA,NVKT1AA,96183,230/115,200,2012.0,2024-06-04,2024-06-08,13705,42429,2945,236.0,34594,13898.0,50321,24155,7966.0,5613.0,118.0,61.0,
NV,KT1AA,NVKT1AA,96183,230/115,200,2012.0,2023-11-03,2023-11-28,40613,47422,1074,105.0,213,889.0,7421,3296,673.0,799.0,17.0,54.0,
NV,KT1AB,NVKT1AB,96183,230/115,200,2012.0,2022-09-26,2022-09-26,12038,42509,1573,412.0,17946,2427.0,10608,2126,108.0,360.0,0.0,60.0,
NV,KT1AB,NVKT1AB,96183,230/115,200,2012.0,2022-08-18,2022-08-18,15524,50446,1223,309.0,15759,1442.0,10214,1242,61.0,193.0,0.0,,
NV,KT1AB,NVKT1AB,96183,230/115,200,2012.0,2023-11-03,2023-11-27,10513,17629,4364,248.0,29642,4638.0,23258,7247,2936.0,1337.0,26.0,54.0,
NV,KT1AB,NVKT1AB,96183,230/115,200,2012.0,2024-06-04,2024-06-08,10741,38543,5329,297.0,27490,13842.0,30931,28108,10053.0,7014.0,125.0,66.0,
NV,KT1AC,NVKT1AC,96183,230/115,200,2012.0,2022-08-18,2022-08-18,8448,46310,1387,415.0,22705,1941.0,13398,1588,74.0,250.0,0.0,,
NV,KT1AC,NVKT1AC,96183,230/115,200,2012.0,2022-09-26,2022-09-26,11410,43603,1654,426.0,19833,2573.0,11194,2211,112.0,357.0,0.0,60.0,
NV,KT1AC,NVKT1AC,96183,230/115,200,2012.0,2023-11-03,2023-11-27,27954,33576,3750,149.0,6514,2899.0,15026,13484,2547.0,1237.0,22.0,54.0,
NV,KT1AC,NVKT1AC,96183,230/115,200,2012.0,2024-06-04,2024-06-08,23604,42779,6582,308.0,37922,16026.0,31701,29292,11388.0,4522.0,110.0,66.0,
NW,KT1A,NWKT1A,AG69095T311,115/33/11,25,1997.0,2023-10-14,2023-11-21,41913,51758,2664,316.0,306,219.0,1563,1212,128.0,539.0,23.0,50.0,
ON,KT1AA,ONKT1AA,7128900904,,,,2023-11-17,2023-12-04,13640,23380,825,204.0,23130,4885.0,62135,12434,2308.0,2863.0,28.0,58.0,
ON,KT1AB,ONKT1AB,7128900904,,,,2023-11-17,2023-12-04,11290,22140,799,197.0,24900,5713.0,56718,16512,3340.0,2810.0,33.0,58.0,
ON,KT1AC,ONKT1AC,7128900904,,,,2023-11-17,2023-12-04,7730,16420,554,138.0,26875,6816.0,64116,23362,5022.0,3404.0,34.0,58.0,
ON,KT2AA,ONKT2AA,7128900905,,,,2023-11-17,2023-12-08,47530,42420,939,334.0,1670,1635.0,24562,4747,526.0,2110.0,39.0,50.0,
ON,KT2AB,ONKT2AB,7128900905,,,,2023-11-17,2023-12-04,23240,26680,687,168.0,16557,3159.0,37825,6709,834.0,1455.0,21.0,50.0,
ON,KT2AC,ONKT2AC,7128900905,,,,2023-11-17,2023-12-04,12510,19970,954,238.0,28432,4828.0,46177,14653,2801.0,2217.0,25.0,50.0,
PCH,KT1A,PCHKT1A,52015,115/22/11,30/40/50,2007.0,2022-11-23,2022-12-03,28114,66092,297,67.0,410,104.0,3322,331,20.0,277.0,7.0,48.0,
PCH,KT2A,PCHKT2A,52016,115/22/11,30/40/50,2007.0,2022-11-23,2022-12-04,30526,69754,326,46.0,660,129.0,5328,586,34.0,288.0,9.0,45.0,
PDG,KT1AA,PDGKT1AA,01900067,525/230-22,333.3,2015.0,2021-07-09,2021-07-10,14972,80929,2558,370.0,453,53.0,151,21,1.0,4.0,1.0,,
PDG,KT1AB,PDGKT1AB,01900068,500/230/22,333.3,2015.0,2021-07-09,2021-07-10,14078,85593,2281,421.0,462,48.0,168,23,1.0,5.0,1.0,,
PDG,KT1AC,PDGKT1AC,01900069,500/230/22,333.3,2015.0,2021-07-09,2021-07-10,14108,77258,2851,447.0,527,55.0,250,24,0.0,7.0,0.0,,
PDG,KT3AA,PDGKT3AA,9374750103,230/115/22,200,2007.0,2022-12-03,2022-12-04,29984,74223,132,66.0,1718,304.0,2817,872,34.0,171.0,5.0,56.5,
PDG,KT3AA,PDGKT3AA,9374750103,230/115/22,200,2007.0,2023-03-06,2023-03-06,39632,80218,640,133.0,1532,379.0,4209,1283,46.0,217.0,0.0,,
PDG,KT3AA,PDGKT3AA,9374750103,230/115/22,200,2007.0,2023-08-21,2023-09-15,24410,52720,394,77.0,787,248.0,3135,1035,45.0,241.0,7.0,60.0,
PDG,KT3AB,PDGKT3AB,9374750103,230/115/22,200,2007.0,2023-03-06,2023-03-06,39861,83364,509,177.0,2195,473.0,4006,1392,50.0,241.0,0.0,,
PDG,KT3AB,PDGKT3AB,9374750103,230/115/22,200,2007.0,2023-08-21,2023-09-14,37090,47140,138,108.0,1421,293.0,2459,822,46.0,239.0,6.0,60.0,
PDG,KT3AC,PDGKT3AC,9374750103,230/115/22,200,2007.0,2023-03-06,2023-03-06,38161,83795,380,183.0,2011,583.0,3765,1404,53.0,250.0,0.0,,
PDG,KT3AC,PDGKT3AC,9374750103,230/115/22,200,2007.0,2023-08-21,2023-09-14,29790,49590,367,147.0,2795,506.0,2692,1021,53.0,277.0,7.0,60.0,
PE#,KT1A,PE#KT1A,5BA158902,115/22,25,,2022-10-13,2022-10-22,18945,35450,2071,145.0,22,107.0,0,189,66.0,156.0,11.0,40.0,
PE#,KT1A,PE#KT1A,5BA158902,115/22,25,,2020-03-10,2020-03-29,25056,44767,2817,120.0,308,40.0,130,14,0.0,0.0,0.0,61.0,
PHG,KT1AA,PHGKT1AA,92199,230/115/22,200,1995.0,2021-02-26,2021-03-01,26683,51144,375,20.0,83,0.0,137,41,46.0,0.0,0.0,,
PHG,KT1AA,PHGKT1AA,92199,230/115/22,200,1995.0,2021-03-06,2021-03-07,21304,53781,220,24.0,57,27.0,64,15,1.0,3.0,0.0,,
PHG,KT1AA,PHGKT1AA,92199,230/115/22,200,1995.0,2021-02-15,2021-02-16,31686,76030,373,20.0,15,0.0,7,2,1.0,0.0,1.0,31.0,
PHG,KT1AB,PHGKT1AB,92199,230/115/22,200,1995.0,2021-02-16,2021-02-19,11943,32345,195,9.0,5,0.0,1,1,0.0,2.0,0.0,,
PHG,KT1AB,PHGKT1AB,92199,230/115/22,200,1995.0,2021-02-26,2021-03-01,23658,51868,399,26.0,64,0.0,172,61,55.0,0.0,0.0,,
PHG,KT1AB,PHGKT1AB,92199,230/115/22,200,1995.0,2021-03-06,2021-03-07,26901,52497,240,15.0,17,19.0,25,3,0.0,1.0,0.0,,
PHG,KT1AC,PHGKT1AC,92199,230/115/22,200,1995.0,2021-02-16,2021-02-19,23446,56797,394,24.0,9,0.0,6,2,0.0,2.0,0.0,,
PHG,KT1AC,PHGKT1AC,92199,230/115/22,200,1995.0,2021-02-26,2021-03-01,25301,60035,445,24.0,87,0.0,116,21,0.0,0.0,0.0,,
PHG,KT1AC,PHGKT1AC,92199,230/115/22,200,1995.0,2021-03-06,2021-03-07,21579,52688,256,26.0,39,27.0,66,9,0.0,3.0,0.0,,
PHK,KT1A,PHKKT1A,AG69095T436,115/22,25,1998.0,2020-03-31,2020-04-05,33421,79662,182,4.0,47,2.0,1,0,0.0,0.0,0.0,44.0,
PK2,KT1A,PK2KT1A,AG69095T331,115/33/11,25,1998.0,2023-09-16,2023-11-21,22974,43956,2212,114.0,130,622.0,1636,2940,439.0,1771.0,69.0,46.0,
PK2,KT2A,PK2KT2A,574406,115/33/11,25,1999.0,2023-07-28,2023-09-15,45146,55683,214,67.0,338,96.0,768,105,6.0,27.0,1.0,50.0,
PK2,KT2A,PK2KT2A,574406,115/33/11,25,1999.0,2023-09-07,2023-11-19,35751,51019,1790,124.0,1384,252.0,2712,380,19.0,105.0,2.0,46.0,
PK2,KT3A,PK2KT3A,60491-001,115/33/11,75,1993.0,2023-09-17,2023-11-21,28651,42815,1634,24.0,284,824.0,218,7354,1193.0,976.0,72.0,,
PK2,KT4A,PK2KT4A,60548-001,115/33/11,25,1994.0,2023-09-17,2023-11-21,26981,45086,726,15.0,201,336.0,190,3511,667.0,707.0,31.0,45.0,
PKC,KT1A,PKCKT1A,52014,115/22/11,50,2007.0,2022-11-22,2022-12-03,30175,71882,292,97.0,823,196.0,4892,510,30.0,411.0,9.0,42.0,
PKC,KT1A,PKCKT1A,52014,115/22/11,50,2007.0,2020-03-16,2020-03-30,35716,60236,736,59.0,1231,308.0,6189,633,33.0,110.0,0.0,42.0,
PKC,KT2A,PKCKT2A,9912790104,115/22/11,30/40/50,2013.0,2022-11-23,2022-12-03,7925,30394,193,91.0,14953,7497.0,5794,73470,14931.0,7489.0,269.0,42.0,
PKC,KT2A,PKCKT2A,9912790104,115/22/11,30/40/50,2013.0,2024-02-24,2024-04-08,22148,31657,1438,264.0,13411,4132.0,45876,7440,744.0,7685.0,78.0,46.0,
PKK,KT1A,PKKKT1A,573069,115/22,40,2007.0,2023-09-23,2023-10-05,9020,50780,1741,208.0,9573,1783.0,10477,2569,1469.0,541.0,11.0,33.0,
PKK,KT2A,PKKKT2A,AE69025T7-1,230/115/22,100,1997.0,2023-07-23,2023-10-05,17420,54710,843,91.0,557,154.0,437,191,104.0,96.0,77.0,50.0,
PKK,KT3A,PKKKT3A,AE69025T7-2,230/115/22,100,1997.0,2023-09-23,2023-10-05,10820,47420,1360,77.0,820,145.0,554,187,48.0,77.0,23.0,50.0,
PKK,KT4A,PKKKT4A,573070,115/22,40,2007.0,2023-09-23,2023-10-05,13020,50160,1538,109.0,8143,1952.0,9429,2594,3021.0,392.0,12.0,56.0,
PL2,KT1AA,PL2KT1AA,5BK012802,230/121/22,,2006.0,2023-09-15,2023-09-29,8870,32650,466,166.0,7234,2610.0,7344,3587,294.0,736.0,11.0,60.0,
PL2,KT1AB,PL2KT1AB,5BK012802,230/121/22,,2006.0,2023-09-15,2023-09-29,17150,38850,549,208.0,4235,2177.0,3650,2916,197.0,675.0,10.0,60.0,
PL2,KT1AC,PL2KT1AC,5BK012802,230/121/22,,2006.0,2023-10-21,2023-11-25,39070,44960,1150,291.0,4260,1209.0,10911,1918,149.0,706.0,16.0,60.0,
PL2,KT1AC,PL2KT1AC,5BK012802,230/121/22,,2006.0,2023-09-15,2023-09-29,28230,42420,502,233.0,3077,1811.0,1996,2550,168.0,643.0,11.0,60.0,
PL2,KT4A,PL2KT4A,9812810103,230/121/22,200,2013.0,2023-09-15,2023-09-29,7620,29730,637,143.0,10,29.0,29,14,9.0,5.0,13.0,74.0,
PN,KT2A,PNKT2A,AN69001T21-1,115/33/11,25,1998.0,2023-09-15,2023-11-21,47990,43540,1362,196.0,84,65.0,471,149,11.0,87.0,4.0,56.0,
PO,KT1A,POKT1A,60540-001,115/22,32,,2024-03-05,2024-04-07,20304,50628,1160,40.0,332,255.0,145,3880,729.0,578.0,26.0,48.0,
PO,KT2A,POKT2A,AG69095T435,115/22,25,,2024-03-05,2024-04-07,15419,38187,620,103.0,2306,407.0,3431,684,50.0,228.0,6.0,51.0,
POT,KT1A,POTKT1A,574413,115/22/11,25,,2024-02-12,2024-03-21,16254,33825,3879,350.0,16886,4493.0,49365,8136,514.0,4013.0,127.0,59.0,
POT,KT2A,POTKT2A,9912790101,115/22,50,,2024-02-12,2024-03-03,8422,30345,1822,949.0,15953,6201.0,999,20566,5350.0,3877.0,524.0,47.0,
POT,KT3A,POTKT3A,574471,115/22,25,,2024-02-12,2024-03-02,14610,42666,6604,510.0,4029,3233.0,721,3286,118.0,1959.0,1.0,58.0,
PRB,KT1A,PRBKT1A,8R8408T2,115/22,50,2007.0,2023-10-20,2023-01-15,48900,47870,952,86.0,143,75.0,1860,240,25.0,121.0,3.0,60.0,
PRB,KT2A,PRBKT2A,8P9086T1,115/22,50,2004.0,2023-10-20,2023-01-15,48900,52350,1370,119.0,120,95.0,2624,304,16.0,1503.0,3.0,64.0,
PRB*,KT1A,PRB*KT1A,5BA159004,115/22,25,1990.0,2022-07-16,2022-07-21,17325,30012,189,10.0,10,0.0,0,0,0.0,0.0,0.0,,
PTB,KT1A,PTBKT1A,8T9668T3,115/22,50,2011.0,2022-11-04,2022-11-14,24383,74776,1225,83.0,243,86.0,2956,274,17.0,110.0,7.0,50.0,
PTB,KT2A,PTBKT2A,8S9483T2,115/22,50,2009.0,2022-11-04,2022-11-14,26186,76597,1026,83.0,230,66.0,2591,247,15.0,115.0,6.0,35.0,
PTN,KT1A,PTNKT1A,574408,115/33/11,25,,2023-10-15,2023-11-23,14073,50502,6347,455.0,5244,545.0,5657,903,49.0,300.0,9.0,56.0,
PTN,KT2A,PTNKT2A,574409,115/33/11,25,,2023-10-15,2023-11-23,38751,53547,5970,543.0,671,53.0,329,92,3.0,29.0,1.0,58.0,
PTN,KT2A,PTNKT2A,574409,115/33/11,25,,2023-06-26,2023-07-16,12280,64851,5712,38.0,7880,271.0,787,1668,127.0,145.0,7.0,60.0,
PTN,KT3A,PTNKT3A,AG69095T313,115/33/11,25,,2023-10-15,2023-11-23,23195,49486,6360,435.0,1662,494.0,2405,1651,174.0,1021.0,38.0,50.0,
PU,KT2AA,PUKT2AA,5BK013802,230/121/33,200,2010.0,2023-09-21,2023-11-19,45890,58010,3106,176.0,225,13.0,99,11,1.0,3.0,1.0,54.0,
PU,KT2AB,PUKT2AB,5BK013802,230/121/33,200,2010.0,2023-09-21,2023-11-19,47220,59530,3387,234.0,331,22.0,145,17,1.0,4.0,1.0,54.0,
PU,KT2AC,PUKT2AC,5BK013802,230/121/33,200,2010.0,2023-09-21,2023-11-19,45380,60270,3867,259.0,366,23.0,174,18,1.0,4.0,1.0,54.0,
PYK,KT1A,PYKKT1A,60492-002,115/22,25,1993.0,2024-02-24,2024-04-07,23009,50521,1217,38.0,280,162.0,834,951,121.0,428.0,8.0,47.0,
PYK,KT1A,PYKKT1A,60492-002,115/22,25,1993.0,2022-11-23,2022-12-04,8087,26734,815,82.0,16804,7947.0,8531,57289,9878.0,3892.0,151.0,45.0,
RB2,KT1AA,RB2KT1AA,GBK604901,230/115,300,2019.0,2023-11-16,2024-01-20,15660,39180,1965,268.0,20985,4491.0,35573,9082,1396.0,2132.0,77.0,58.0,
RB2,KT1AB,RB2KT1AB,GBK604901,230/115,300,2019.0,2023-11-16,2024-01-20,14750,39420,1939,275.0,22022,4798.0,36982,9413,1513.0,2398.0,82.0,58.0,
RB2,KT1AC,RB2KT1AC,GBK604901,230/115,300,2019.0,2023-11-16,2024-01-21,6070,32400,1787,167.0,30073,7675.0,29258,26151,5601.0,2788.0,125.0,58.0,
RB2,KT4AA,RB2KT4AA,GBK604902,230/115,300,2019.0,2023-11-16,2024-01-19,29960,50230,880,167.0,2729,625.0,5281,790,71.0,251.0,10.0,30.0,
RB2,KT4AB,RB2KT4AB,GBK604902,230/115,300,2019.0,2023-11-16,2024-01-19,14150,53280,1019,211.0,9830,1040.0,8114,1107,72.0,677.0,10.0,30.0,
RB2,KT4AC,RB2KT4AC,GBK604902,230/115,300,2019.0,2023-11-16,2024-01-19,27010,47870,802,119.0,4520,975.0,7353,1247,98.0,314.0,12.0,30.0,
RB3,KT1AA,RB3KT1AA,21784108,525/242/1.73,250,,2020-12-12,2020-12-13,2729,22419,13,23.0,54,5.0,26,16,1.0,2.0,1.0,46.0,
RB3,KT1AB,RB3KT1AB,21784109,525/242/1.73,250,,2020-12-12,2020-12-13,2098,17087,18,21.0,48,5.0,24,13,1.0,1.0,2.0,48.0,
RB3,KT1AC,RB3KT1AC,21784110,525/242/1.73,250,,2020-12-12,2020-12-13,1763,15565,23,17.0,256,44.0,251,64,18.0,42.0,22.0,48.0,
RE1,KT3AA,RE1KT3AA,91900020,230/121/22,200,2005.0,2024-02-11,2024-03-21,12229,50079,249,211.0,1504,842.0,503,929,130.0,150.0,4.0,0.0,
RE1,KT3AA,RE1KT3AA,91900020,230/121/22,200,2005.0,2020-03-09,2020-03-29,7968,61892,119,78.0,8678,1772.0,239,618,175.0,0.0,0.0,54.0,
RE1,KT3AA,RE1KT3AA,91900020,230/121/22,200,2005.0,2020-06-09,2020-06-27,7241,65026,44,48.0,12690,2325.0,220,974,264.0,0.0,16.0,58.0,
RE1,KT3AB,RE1KT3AB,91900020,230/121/22,200,2005.0,2020-03-09,2020-03-29,7685,61670,101,76.0,9254,1882.0,274,627,179.0,0.0,0.0,54.0,
RE1,KT3AB,RE1KT3AB,91900020,230/121/22,200,2005.0,2024-02-11,2024-03-21,14452,49406,153,246.0,2174,955.0,621,878,113.0,288.0,3.0,59.0,
RE1,KT3AB,RE1KT3AB,91900020,230/121/22,200,2005.0,2020-06-09,2020-06-27,7357,63111,57,105.0,9481,1952.0,303,812,187.0,0.0,7.0,58.0,
RE1,KT3AC,RE1KT3AC,91900020,230/121/22,200,2005.0,2020-06-09,2020-06-26,11241,66788,80,115.0,7542,1782.0,282,812,194.0,0.0,0.0,58.0,
RE1,KT3AC,RE1KT3AC,91900020,230/121/22,200,2005.0,2024-02-11,2024-03-21,9610,51514,171,160.0,2968,1268.0,507,1032,182.0,151.0,5.0,59.0,
RE1,KT3AC,RE1KT3AC,91900020,230/121/22,200,2005.0,2020-03-09,2020-03-27,8562,62284,69,30.0,8889,2269.0,207,887,229.0,76.0,29.0,54.0,
RE1,KT4AA,RE1KT4AA,91900021,230/121/22,200,2005.0,2020-06-09,2020-06-26,6626,68364,66,30.0,13700,2868.0,181,1057,342.0,0.0,11.0,55.0,
RE1,KT4AA,RE1KT4AA,91900021,230/121/22,200,2005.0,2024-02-11,2024-03-21,16321,51682,162,227.0,2416,1239.0,706,1107,191.0,145.0,6.0,57.0,
RE1,KT4AA,RE1KT4AA,91900021,230/121/22,200,2005.0,2020-03-09,2020-03-29,6081,61977,150,116.0,7335,1963.0,257,588,198.0,0.0,0.0,52.0,
RE1,KT4AB,RE1KT4AB,91900021,230/121/22,200,2005.0,2020-03-09,2020-03-30,6195,72683,78,55.0,9071,2610.0,283,856,280.0,176.0,33.0,52.0,
RE1,KT4AB,RE1KT4AB,91900021,230/121/22,200,2005.0,2024-02-11,2024-03-21,12965,51224,152,203.0,2759,1353.0,634,1173,199.0,138.0,6.0,57.0,
RE1,KT4AB,RE1KT4AB,91900021,230/121/22,200,2005.0,2020-06-09,2020-06-26,5305,68702,61,73.0,11181,2500.0,335,1126,388.0,0.0,0.0,55.0,
RE1,KT4AC,RE1KT4AC,91900021,230/121/22,200,2005.0,2020-03-09,2020-03-30,6185,68962,66,28.0,9872,2997.0,235,977,381.0,78.0,31.0,52.0,
RE1,KT4AC,RE1KT4AC,91900021,230/121/22,200,2005.0,2024-02-11,2024-03-21,13048,48506,167,89.0,2468,1368.0,409,1253,225.0,121.0,6.0,57.0,
RE1,KT4AC,RE1KT4AC,91900021,230/121/22,200,2005.0,2020-06-09,2020-06-26,8120,68262,63,107.0,9410,2248.0,147,1135,252.0,0.0,7.0,55.0,
RE2,KT1AA,RE2KT1AA,07MK410101,525,333,2022.0,2022-07-25,2022-08-06,13710,53570,263,9.0,10,2.0,3,1,0.0,0.0,0.0,39.0,
RE2,KT1AB,RE2KT1AB,07MK410102,525,333,2022.0,2022-07-25,2022-08-06,18190,56440,212,9.0,60,2.0,22,0,0.0,2.0,0.0,40.0,
RE2,KT1AB,RE2KT1AB,07MK410102,525,333,2022.0,2022-07-25,2022-08-06,18190,56440,212,9.0,60,2.0,22,0,0.0,2.0,0.0,40.0,
RE2,KT1AC,RE2KT1AC,07MK410103,525,333,2022.0,2022-07-25,2022-08-06,21630,69140,246,9.0,10,2.0,1,1,0.0,0.0,0.0,40.0,
RE2,KT2AA,RE2KT2AA,07MK410104,525,333,2022.0,2022-07-25,2022-08-07,14110,38930,117,4.0,6,1.0,0,0,0.0,0.0,0.0,40.0,
RE2,KT2AB,RE2KT2AB,07MK410105,525,333,2022.0,2022-07-25,2022-08-06,15390,56230,167,5.0,8,1.0,1,0,0.0,0.0,0.0,37.0,
RE2,KT2AC,RE2KT2AC,07MK410106,525,333,2022.0,2022-07-25,2022-08-06,14170,52770,201,4.0,6,1.0,1,0,1.0,0.0,1.0,39.0,
RN,KT1A,RNKT1A,60538001,115/33/11,25,1993.0,2023-11-25,2024-01-27,19882,34729,1448,163.0,8725,500.0,2330,850,80.0,225.0,9.0,55.0,
RN,KT1A,RNKT1A,60538001,115/33/11,25,1993.0,2020-11-07,2020-11-29,16635,62542,654,95.0,1881,1604.0,3648,3061,848.0,137.0,26.0,53.0,
RN,KT2A,RNKT2A,60494001,115/33/11,25,1993.0,2020-11-07,2020-11-28,6183,71134,517,82.0,8159,6309.0,4606,25204,3253.0,1725.0,62.0,38.0,
RN,KT2A,RNKT2A,60494001,115/33/11,25,1993.0,2023-11-25,2024-01-26,2845,52331,2410,243.0,2975,540.0,335,1502,161.0,230.0,9.0,28.0,
RPB,KT1AA,RPBKT1AA,9374740101,230/115/33,,,2023-11-27,2024-01-27,5470,56114,283,189.0,203,53.0,944,380,23.0,94.0,10.0,64.0,
RPB,KT1AB,RPBKT1AB,9374740101,230/115/33,,,2023-11-27,2024-01-27,4332,46682,222,129.0,88,29.0,563,237,11.0,126.0,6.0,64.0,
RPB,KT1AC,RPBKT1AC,9374740101,230/115/33,,,2023-11-27,2024-01-26,4846,54041,250,256.0,227,74.0,773,440,32.0,137.0,9.0,64.0,
RPB,KT4A,RPBKT4A,AG69095T312,115/33/11,25,1997.0,2023-11-27,2024-01-27,9001,52536,1602,125.0,1588,627.0,1759,4081,755.0,1006.0,252.0,49.0,
RPS,KT1AA,RPSKT1AA,408036,230/72/11,300,,2023-11-16,2023-12-03,6138,27974,511,87.0,27935,7833.0,4192,38555,18775.0,3071.0,170.0,58.0,
RPS,KT1AB,RPSKT1AB,408036,230/72/11,300,,2023-11-16,2023-12-03,7632,36826,2522,385.0,11618,5188.0,1933,25630,13281.0,2730.0,153.0,58.0,
RPS,KT1AC,RPSKT1AC,408036,230/72/11,300,,2023-11-16,2023-12-03,14035,35196,1160,305.0,17262,4813.0,9307,17045,9257.0,2780.0,95.0,58.0,
RPS,KT2AA,RPSKT2AA,408038,230/72/11,300,,2023-11-16,2023-12-03,7652,11478,2670,147.0,10322,566.0,1511,2333,431.0,249.0,11.0,60.0,
RPS,KT2AB,RPSKT2AB,408038,230/72/11,300,,2023-11-16,2023-12-08,4328,11936,512,99.0,18756,992.0,2762,3911,640.0,402.0,14.0,60.0,
RPS,KT2AC,RPSKT2AC,408038,230/72/11,300,,2023-11-16,2023-12-03,12227,36891,2036,358.0,8966,1162.0,8073,3493,582.0,568.0,17.0,60.0,
RS,KT1AA,RSKT1AA,8946783,230/72/11,200,2009.0,2024-06-11,2024-06-21,10445,29256,589,183.0,16585,9886.0,43449,27426,6129.0,5314.0,150.0,52.0,
RS,KT1AA,RSKT1AA,8946783,230/72/11,200,2009.0,2023-09-21,2023-09-22,16260,28760,2587,243.0,24108,4015.0,22034,9639,1519.0,1203.0,15.0,,
RS,KT1AA,RSKT1AA,8946783,230/72/11,200,2009.0,2023-12-09,2024-01-25,21103,35337,955,202.0,15962,5562.0,34536,13310,2691.0,4439.0,100.0,45.0,
RS,KT1AB,RSKT1AB,8946783,230/72/11,200,2009.0,2023-12-09,2024-01-23,17459,27794,839,146.0,15578,7547.0,35390,25064,5940.0,7181.0,113.0,45.0,
RS,KT1AB,RSKT1AB,8946783,230/72/11,200,2009.0,2023-09-21,2023-09-22,11170,19590,2530,253.0,27481,5599.0,26855,8371,3902.0,1461.0,17.0,,
RS,KT1AB,RSKT1AB,8946783,230/72/11,200,2009.0,2024-06-11,2024-06-21,7738,20665,605,187.0,26293,17515.0,44673,62618,13866.0,6623.0,211.0,52.0,
RS,KT1AC,RSKT1AC,8946783,230/72/11,200,2009.0,2023-09-21,2023-09-22,11390,23280,2165,253.0,26572,5192.0,26128,6520,3463.0,1487.0,19.0,,
RS,KT1AC,RSKT1AC,8946783,230/72/11,200,2009.0,2023-12-09,2024-01-23,15287,25539,1234,219.0,39978,10450.0,46241,29687,6398.0,3489.0,121.0,45.0,
RS,KT1AC,RSKT1AC,8946783,230/72/11,200,2009.0,2024-06-11,2024-06-20,9478,23356,519,143.0,19676,13907.0,38099,49868,11014.0,6275.0,199.0,52.0,
RS,KT2AA,RSKT2AA,8946785,220/69/11,200,2009.0,2023-09-21,2023-09-22,14000,24450,1177,259.0,22832,4619.0,21663,2637,2467.0,1342.0,19.0,,
RS,KT2AA,RSKT2AA,8946785,220/69/11,200,2009.0,2023-12-09,2024-01-26,15142,34528,1351,264.0,25378,7045.0,44296,12743,2091.0,2977.0,77.0,47.0,
RS,KT2AA,RSKT2AA,8946785,220/69/11,200,2009.0,2024-06-11,2024-06-20,9628,28914,531,194.0,18045,9438.0,40487,9438,4318.0,7493.0,155.0,54.0,
RS,KT2AB,RSKT2AB,8946785,220/69/11,200,2009.0,2023-09-21,2023-09-22,12910,21290,1146,152.0,23437,4820.0,24212,3993,2911.0,1364.0,18.0,,
RS,KT2AB,RSKT2AB,8946785,220/69/11,200,2009.0,2023-12-09,2024-01-25,19361,28413,784,154.0,15667,6669.0,31365,18331,4117.0,5494.0,104.0,47.0,
RS,KT2AB,RSKT2AB,8946785,220/69/11,200,2009.0,2024-06-11,2024-06-19,9463,22051,472,234.0,21515,14174.0,43795,45438,10269.0,6760.0,186.0,54.0,
RS,KT2AC,RSKT2AC,8946785,220/69/11,200,2009.0,2023-09-21,2023-09-22,30850,31690,1152,165.0,8120,3328.0,22320,6815,1183.0,1114.0,16.0,,
RS,KT2AC,RSKT2AC,8946785,220/69/11,200,2009.0,2023-12-09,2024-01-23,11647,28283,982,203.0,29410,8388.0,39468,20838,4286.0,6636.0,112.0,47.0,
RS,KT2AC,RSKT2AC,8946785,220/69/11,200,2009.0,2024-06-11,2024-06-20,6405,23385,662,190.0,25888,15093.0,44049,46337,10112.0,5848.0,194.0,54.0,
RS,KT8AA,RSKT8AA,275050229801,230/121/22,300,2011.0,2023-12-09,2024-01-23,12755,26764,1034,179.0,32313,15416.0,21993,87041,20975.0,7829.0,268.0,62.0,
RS,KT8AA,RSKT8AA,275050229801,230/121/22,300,2011.0,2024-06-11,2024-06-19,10501,24066,401,111.0,14811,16601.0,14041,111631,29061.0,11123.0,405.0,70.0,
RS,KT8AB,RSKT8AB,275050229801,230/121/22,300,2011.0,2023-12-09,2024-01-26,11074,28107,907,153.0,30280,16235.0,31202,98848,25993.0,10494.0,300.0,62.0,
RS,KT8AB,RSKT8AB,275050229801,230/121/22,300,2011.0,2024-06-11,2024-06-19,7632,16706,504,124.0,25794,25357.0,18223,172614,45369.0,21589.0,553.0,70.0,
RS,KT8AC,RSKT8AC,275050229801,230/121/22,300,2011.0,2024-06-11,2024-06-19,12265,28536,332,92.0,21870,28251.0,20096,192322,67455.0,19776.0,766.0,70.0,
RS,KT8AC,RSKT8AC,275050229801,230/121/22,300,2011.0,2023-12-09,2024-01-26,11877,24639,753,107.0,31839,18916.0,39998,114397,36137.0,14328.0,387.0,62.0,
RWPS,KT1A,RWPSKT1A,553809,115/22,12.5,1984.0,2021-12-15,2022-01-10,23952,65954,928,16.8,0,0.6,0,0,0.4,1.3,0.5,50.0,
RY2,KT3AA,RY2KT3AA,AX69026T2,115/22,200,2000.0,2019-04-01,2019-04-01,15815,37711,4396,483.0,5895,672.0,1057,603,37.0,99.0,0.0,64.0,
RY2,KT3AA,RY2KT3AA,AX69026T2,115/22,200,2000.0,2022-08-14,2022-09-02,7106,60642,6252,506.0,10865,3181.0,2411,6253,335.0,599.0,10.0,55.0,
RY2,KT3AB,RY2KT3AB,AX69026T2,115/22,200,2000.0,2022-08-14,2022-09-02,8638,60690,5935,503.0,9817,2901.0,3974,2826,286.0,570.0,17.0,55.0,
RY2,KT3AB,RY2KT3AB,AX69026T2,115/22,200,2000.0,2019-04-01,2019-04-01,9139,30716,4364,406.0,5044,902.0,774,833,48.0,139.0,0.0,64.0,
RY2,KT3AC,RY2KT3AC,AX69026T2,115/22,200,2000.0,2022-08-14,2022-09-02,5919,59181,6142,631.0,12249,3157.0,9063,3982,351.0,503.0,0.0,55.0,
RY2,KT3AC,RY2KT3AC,AX69026T2,115/22,200,2000.0,2019-04-01,2019-04-01,8371,34052,4234,349.0,5802,929.0,1002,853,49.0,135.0,0.0,64.0,
RY2,KT4AA,RY2KT4AA,AQ69007T1,115/22,200,2006.0,2023-09-18,2023-09-24,31180,53630,903,118.0,2623,1948.0,5948,3917,292.0,839.0,14.0,52.0,
RY2,KT4AA,RY2KT4AA,AQ69007T1,115/22,200,2006.0,2022-08-14,2022-09-02,7952,48799,3581,600.0,15318,2986.0,18549,3304,219.0,516.0,0.0,50.0,
RY2,KT4AB,RY2KT4AB,AQ69007T1,115/22,200,2006.0,2022-08-14,2022-09-02,7727,18611,3423,612.0,12615,2581.0,15889,2888,190.0,451.0,0.0,50.0,
RY2,KT4AB,RY2KT4AB,AQ69007T1,115/22,200,2006.0,2023-09-18,2023-09-24,34410,51850,452,143.0,1629,1581.0,4324,3306,235.0,750.0,13.0,52.0,
RY2,KT4AC,RY2KT4AC,AQ69007T1,115/22,200,2006.0,2023-09-18,2023-09-24,41430,53130,469,125.0,1281,1421.0,4258,3250,241.0,764.0,14.0,52.0,
RY2,KT4AC,RY2KT4AC,AQ69007T1,115/22,200,2006.0,2022-08-14,2022-09-02,10224,47832,3223,579.0,12206,2749.0,16523,2767,200.0,514.0,0.0,50.0,
RY2,KT6AA,RY2KT6AA,9374750101,230/115,200,2007.0,2023-08-21,2023-09-15,11720,56020,279,85.0,562,369.0,2471,1637,1233.0,306.0,1224.0,56.0,
RY2,KT6AB,RY2KT6AB,9374750101,230/115,200,2007.0,2023-08-21,2023-09-14,6440,47060,139,109.0,1840,441.0,1994,1581,1152.0,413.0,1168.0,56.0,
RY2,KT6AC,RY2KT6AC,9374750101,230/115,200,2007.0,2023-08-21,2023-09-15,24000,54130,122,113.0,1584,544.0,2568,2196,1299.0,498.0,1301.0,56.0,
SA1,KT1AA,SA1KT1AA,9147503,230/115/22,200,2005.0,2023-11-23,2024-01-19,13660,33840,476,119.0,15671,1036.0,7548,1469,151.0,377.0,19.0,50.0,
SA1,KT1AB,SA1KT1AB,9147503,230/115/22,200,2005.0,2023-11-23,2024-01-19,24470,43370,396,112.0,11053,454.0,2681,463,42.0,614.0,7.0,50.0,
SA1,KT1AC,SA1KT1AC,9147503,230/115/22,200,2005.0,2023-11-23,2024-01-19,7850,32320,399,126.0,19938,1016.0,7261,1454,138.0,746.0,17.0,50.0,
SA1,KT2AA,SA1KT2AA,5BK013201,230/121/22,200,2006.0,2020-04-19,2020-04-19,8421,38300,2870,288.0,19749,6283.0,12146,20767,3690.0,3555.0,9291.0,,
SA1,KT2AA,SA1KT2AA,5BK013201,230/121/22,200,2006.0,2023-11-23,2024-01-21,5550,30800,658,217.0,32755,3985.0,19027,9062,1170.0,1818.0,48.0,50.0,
SA1,KT2AA,SA1KT2AA,5BK013201,230/121/22,200,2006.0,2020-04-17,2020-04-17,15537,45752,3353,239.0,12688,5249.0,11417,21286,3661.0,3502.0,9249.0,,
SA1,KT2AB,SA1KT2AB,5BK013201,230/121/22,200,2006.0,2020-04-17,2020-04-17,10846,47576,3599,347.0,15027,5249.0,11919,18406,2814.0,3068.0,8472.0,,
SA1,KT2AB,SA1KT2AB,5BK013201,230/121/22,200,2006.0,2023-11-23,2024-01-19,7660,31350,605,184.0,32909,3906.0,13020,11042,1638.0,1379.0,47.0,50.0,
SA1,KT2AC,SA1KT2AC,5BK013201,230/121/22,200,2006.0,2020-04-18,2020-04-17,14694,53040,2952,375.0,13900,4779.0,15418,12209,2016.0,1979.0,8020.0,,
SA1,KT2AC,SA1KT2AC,5BK013201,230/121/22,200,2006.0,2020-04-19,2020-04-19,8764,45640,2971,400.0,18566,5197.0,15390,12562,1991.0,2111.0,9135.0,,
SA1,KT2AC,SA1KT2AC,5BK013201,230/121/22,200,2006.0,2023-11-23,2024-01-20,9380,29680,495,192.0,33052,3910.0,12881,13059,2065.0,2633.0,53.0,50.0,
SA1,KT3AA,SA1KT3AA,9147504,230/121/22,200,2006.0,2023-11-23,2024-01-19,12380,46270,906,181.0,12591,1162.0,8163,1313,114.0,833.0,12.0,47.0,
SA1,KT3AB,SA1KT3AB,9147504,230/121/22,200,2006.0,2023-11-23,2024-01-20,10620,44330,1039,279.0,19801,2181.0,13533,2315,181.0,1377.0,20.0,47.0,
SA1,KT3AC,SA1KT3AC,9147504,230/121/22,200,2006.0,2023-11-23,2024-01-19,10260,42970,867,259.0,21829,1919.0,11889,2079,173.0,675.0,18.0,47.0,
SA1,KT4AA,SA1KT4AA,5BK013202,230/121/22,200,2006.0,2023-11-23,2024-01-19,7380,40870,1017,300.0,26266,3642.0,18859,6574,865.0,1157.0,46.0,48.0,
SA1,KT4AA,SA1KT4AA,5BK013202,230/121/22,200,2006.0,2020-09-28,2020-09-29,1875,27372,482,153.0,21881,1820.0,9464,2275,215.0,802.0,603.0,,
SA1,KT4AA,SA1KT4AA,5BK013202,230/121/22,200,2006.0,2020-04-19,2020-04-19,13522,45978,2902,260.0,15048,5676.0,12316,19469,3487.0,3325.0,9795.0,,
SA1,KT4AB,SA1KT4AB,5BK013202,230/121/22,200,2006.0,2020-09-28,2020-09-29,2334,36693,645,205.0,19529,1781.0,9194,2096,173.0,523.0,350.0,,
SA1,KT4AB,SA1KT4AB,5BK013202,230/121/22,200,2006.0,2023-11-23,2024-01-20,15450,38080,688,242.0,23656,3919.0,12380,10794,1544.0,2787.0,46.0,48.0,
SA1,KT4AB,SA1KT4AB,5BK013202,230/121/22,200,2006.0,2020-04-19,2020-04-19,11788,45000,2728,285.0,12089,4639.0,11916,13557,2321.0,2528.0,5518.0,,
SA1,KT4AC,SA1KT4AC,5BK013202,230/121/22,200,2006.0,2020-04-19,2020-04-19,18856,52495,2190,276.0,8706,2945.0,8621,8121,1377.0,1753.0,8075.0,,
SA1,KT4AC,SA1KT4AC,5BK013202,230/121/22,200,2006.0,2020-09-28,2020-09-29,4712,45929,757,226.0,11501,1180.0,6920,1340,124.0,421.0,243.0,,
SA1,KT4AC,SA1KT4AC,5BK013202,230/121/22,200,2006.0,2023-11-23,2024-01-21,6090,31900,641,211.0,32193,4697.0,15040,15885,2484.0,2503.0,63.0,48.0,
SA1,KT5A,SA1KT5A,8R8395T2,115/22,50,2007.0,2020-11-27,2020-11-28,34282,61059,1233,103.0,630,86.0,1743,226,44.0,0.0,0.0,43.0,
SA1,KT7A,SA1KT7A,890900049,115/22,50,2003.0,2021-02-16,2021-02-16,2631,55133,2083,823.0,12875,1723.0,9891,2023,96.0,0.0,0.0,64.0,
SB,KT1A,SBKT1A,103923,230/72/22,300,2011.0,2023-11-11,2023-12-15,27683,81727,4989,817.0,19,10.0,0,4,3.0,7.0,4.0,60.0,
SB,KT2A,SBKT2A,103922,230/72/22,300,2011.0,2023-11-11,2023-12-15,25462,78243,4829,854.0,16,11.0,0,0,3.0,9.0,2.0,60.0,
SB,KT2AA,SBKT2AA,103922,230/72/22,300,2011.0,2023-11-27,2024-01-16,3742,40581,1311,128.0,8708,3424.0,22161,9306,1901.0,2284.0,80.0,56.0,
SB,KT2AB,SBKT2AB,103922,230/72/22,300,2011.0,2023-11-27,2024-01-16,3506,40293,1577,117.0,5860,4646.0,30564,15705,3329.0,3438.0,100.0,56.0,
SB,KT2AC,SBKT2AC,103922,230/72/22,300,2011.0,2023-11-27,2024-01-17,3294,29845,1633,96.0,15781,8917.0,31813,37417,8219.0,6489.0,131.0,56.0,
SB,KT3A,SBKT3A,275050119601,230/115,300,,2023-11-11,2023-12-15,21598,74921,6054,608.0,21,0.0,4,4,6.0,4.0,11.0,64.0,
SB,KT3AA,SBKT3AA,275050119601,230/115,300,,2023-11-27,2024-01-16,11877,24963,341,118.0,16002,1784.0,12917,1784,325.0,1191.0,17.0,56.0,
SB,KT3AB,SBKT3AB,275050119601,230/115,300,,2023-11-27,2024-01-17,8234,26235,281,80.0,10755,1454.0,10608,3078,405.0,1442.0,15.0,56.0,
SB,KT3AC,SBKT3AC,275050119601,230/115,300,,2023-11-27,2024-01-17,17282,24368,270,87.0,15879,1990.0,13346,3782,961.0,2140.0,21.0,56.0,
SB,KT4A,SBKT4A,103916,230/72.5,300,2011.0,2023-11-11,2023-12-15,35537,74842,3890,503.0,16,8.0,0,2,6.0,14.0,4.0,60.0,
SB,KT4AA,SBKT4AA,103916,230/72.5,300,,2023-11-27,2024-01-16,13023,35065,311,72.0,3604,533.0,4193,743,48.0,646.0,3.0,57.0,
SB,KT4AB,SBKT4AB,103916,230/72.5,300,,2023-11-27,2024-01-17,13077,43675,796,80.0,5208,658.0,4948,855,38.0,159.0,2.0,57.0,
SB,KT4AC,SBKT4AC,103916,230/72.5,300,,2023-11-27,2024-01-16,13932,43775,329,57.0,2283,357.0,3016,447,22.0,451.0,2.0,57.0,
SB,KT5A,SBKT5A,103917,230/72/11,300,2011.0,2023-11-11,2023-12-15,32394,72901,3142,460.0,17,193.0,4,241,151.0,211.0,45.0,54.0,
SB,KT5AA,SBKT5AA,103917,230/72/11,300,,2024-06-14,2024-06-16,16808,29624,925,230.0,20910,15548.0,29150,71627,13658.0,5918.0,184.0,55.0,
SB,KT5AA,SBKT5AA,103917,230/72/11,300,,2023-11-27,2024-01-17,13571,23685,1614,118.0,20900,9707.0,32973,21741,8163.0,5327.0,124.0,49.0,
SB,KT5AA,SBKT5AA,103917,230/72/11,300,,2024-02-12,2024-02-24,15450,22980,1209,77.0,14748,8571.0,27026,38974,7804.0,3508.0,118.0,52.0,
SB,KT5AB,SBKT5AB,103917,230/72/11,300,,2024-02-12,2024-02-25,13660,25110,1309,158.0,15766,6407.0,44173,17295,3081.0,2871.0,93.0,52.0,
SB,KT5AB,SBKT5AB,103917,230/72/11,300,,2023-11-27,2024-01-17,18992,30379,1652,187.0,22490,6464.0,41664,15319,2568.0,2137.0,77.0,49.0,
SB,KT5AB,SBKT5AB,103917,230/72/11,300,,2024-06-14,2024-06-16,14762,24418,1562,349.0,24887,11357.0,48519,30523,5716.0,4129.0,144.0,55.0,
SB,KT5AC,SBKT5AC,103917,230/72/11,300,,2024-02-12,2024-02-25,27110,31120,896,142.0,7922,3367.0,25486,8568,1439.0,3312.0,61.0,52.0,
SB,KT5AC,SBKT5AC,103917,230/72/11,300,,2023-11-27,2024-01-17,13341,36836,1331,184.0,15868,4265.0,31739,9559,1481.0,2279.0,63.0,49.0,
SB,KT5AC,SBKT5AC,103917,230/72/11,300,,2024-06-14,2024-06-16,15234,33479,798,461.0,12759,5997.0,30613,14795,2837.0,4124.0,101.0,55.0,
SB,KT6A,SBKT6A,275050219601,230/115,300,2011.0,2023-11-11,2023-12-15,20271,53690,4298,679.0,31,8.0,0,0,1.0,3.0,7.0,58.0,
SB,KT6AA,SBKT6AA,275050219601,230/115,300,,2024-02-28,2024-03-19,8796,15746,184,18.0,3295,373.0,1337,1176,240.0,48.0,8.0,57.0,
SB,KT6AB,SBKT6AB,275050219601,230/115,300,,2024-02-28,2024-03-19,11983,22359,185,23.0,2915,350.0,1407,1110,171.0,39.0,0.0,57.0,
SB,KT6AC,SBKT6AC,275050219601,230/115,300,,2024-02-28,2024-03-19,12927,24623,189,22.0,3149,363.0,1557,974,137.0,31.0,0.0,57.0,
SD,KT1A,SDKT1A,EDP011205,115/22,50,2013.0,2022-11-20,2022-12-02,6782,69795,437,154.0,10335,2337.0,5821,2999,482.0,1460.0,39.0,42.0,
SD,KT1A,SDKT1A,EDP011205,115/22,50,2013.0,2020-04-18,2020-05-28,19604,67649,151,113.0,4189,2400.0,4775,2702,259.0,832.0,36.0,54.0,
SD,KT2A,SDKT2A,EDP011206,115/22,50,2013.0,2020-04-18,2020-05-26,16292,57375,109,77.0,4245,2577.0,2801,2610,286.0,807.0,41.0,51.0,
SD,KT2A,SDKT2A,EDP011206,115/22,50,2013.0,2022-11-20,2022-12-02,7483,68264,941,117.0,9905,2195.0,4130,2674,403.0,935.0,39.0,38.0,
SDO,KT1A,SDOKT1A,574407,115/33/11,25,1999.0,2023-10-13,2023-11-30,14590,48010,144,103.0,2531,206.0,2192,314,16.0,111.0,4.0,61.0,
SDO,KT2A,SDOKT2A,AN69050T1,132/115/33,66,1993.0,2023-10-13,2023-11-30,23520,45170,136,95.0,649,104.0,951,144,6.0,46.0,2.0,39.0,
SDO,KT3A,SDOKT3A,AN69003T1,132/121/33,66,1998.0,2023-10-13,2023-11-30,15820,48390,365,211.0,939,194.0,13,270,14.0,89.0,2.0,33.0,
SDO,KT3A,SDOKT3A,AN69003T1,132/121/33,66,1998.0,2020-07-14,2020-08-25,13918,60608,4969,482.0,3297,689.0,333,854,72.0,0.0,0.0,51.0,
SDO,KT4A,SDOKT4A,AN69001T22,115/33/11,25,1998.0,2023-10-13,2023-11-30,14230,44280,452,118.0,1086,849.0,2257,4078,405.0,1371.0,74.0,54.0,
SH1,KT1A,SH1KT1A,5BA159010,115/22,25,1990.0,2020-05-22,2020-05-23,4484,56778,4483,492.0,12968,1932.0,8556,2257,191.0,488.0,0.0,58.0,
SH1,KT1A,SH1KT1A,5BA159010,115/22,25,1990.0,2020-08-18,2020-08-23,32133,68616,388,36.0,72,0.0,258,59,18.0,0.0,0.0,34.0,
SH1,KT1A,SH1KT1A,5BA159010,115/22,25,1990.0,2020-08-18,2020-08-23,10545,46586,4035,335.0,13259,2908.0,15582,3895,380.0,143.0,0.0,34.0,
SH1*,KT2A,SH1*KT2A,554451,115/22,25,1990.0,2020-12-15,2020-12-18,17524,52057,633,297.0,1453,621.0,2211,794,82.0,0.0,0.0,32.0,
SI,KT2A,SIKT2A,8T9664T3,115/22,50,2011.0,2023-10-12,2023-12-09,5308,49142,2851,442.0,614,129.0,3212,395,27.0,265.0,5.0,57.0,
SI,KT3A,SIKT3A,8T9664T4,115/22,50,2011.0,2023-10-12,2023-11-08,5268,48551,2484,267.0,630,140.0,3413,446,21.0,271.0,5.0,60.0,
SKA,KT1A,SKAKT1A,9912790102,115/22,50,2013.0,2024-02-17,2024-03-21,12702,31986,640,91.0,95,80.0,339,533,98.0,57.0,1.0,36.0,
SKA,KT1A,SKAKT1A,9912790102,115/22,50,2013.0,2022-11-22,2022-12-02,5178,49065,394,120.0,10331,4692.0,3711,37880,10614.0,4839.0,251.0,32.0,
SKA,KT2A,SKAKT2A,9912790103,115/22,50,2013.0,2022-11-22,2022-12-08,5423,52471,452,144.0,8952,2847.0,38993,3680,291.0,881.0,27.0,43.0,
SK-P,KT1AA,SK-PKT1AA,5BK014301,230/115,200,2011.0,2023-09-16,2023-09-30,9895,50062,509,241.0,7296,749.0,4285,699,27.0,44.0,2.0,43.0,
SK-P,KT1AB,SK-PKT1AB,5BK014301,230/115,230,2011.0,2023-09-16,2023-09-30,7143,52678,617,305.0,6866,603.0,4666,723,25.0,70.0,2.0,43.0,
SK-P,KT1AC,SK-PKT1AC,5BK014301,230/115,230,2011.0,2023-09-16,2023-09-30,29974,53641,346,262.0,3489,478.0,3644,620,29.0,111.0,3.0,43.0,
SK-P,KT2AA,SK-PKT2AA,5BK014302,230/115,200,2011.0,2023-09-16,2023-09-30,8083,51296,617,222.0,10027,1658.0,8171,2339,166.0,223.0,3.0,44.0,
SK-P,KT2AB,SK-PKT2AB,5BK014302,230/115,200,2011.0,2023-09-16,2023-09-29,21175,56843,508,245.0,6740,1322.0,8276,1641,91.0,172.0,3.0,44.0,
SK-P,KT2AC,SK-PKT2AC,5BK014302,230/115,200,2011.0,2023-09-16,2023-09-30,29172,57985,488,261.0,4918,1027.0,6633,1791,167.0,347.0,8.0,44.0,
SM,KT1A,SMKT1A,5F9902T1,115/22,25,1993.0,2023-09-14,2023-10-05,39120,47070,1608,131.0,9117,2602.0,8125,6161,910.0,4054.0,185.0,60.0,
SM,KT2A,SMKT2A,AN69001T1,115/22,25,,2023-09-14,2023-10-03,22350,55820,1549,201.0,553,153.0,3113,465,27.0,126.0,5.0,58.0,
SM,KT3A,SMKT3A,8R8399T1,115/22,50,2006.0,2023-09-14,2023-10-05,63700,56880,1263,208.0,17,65.0,55,39,8.0,15.0,1.0,57.0,
SN1,KT2A,SN1KT2A,890900051,115/22,50,2003.0,2023-05-26,2023-05-29,16322,84022,1490,1490.0,6353,1384.0,12285,2202,172.0,253.0,25.0,,
SN3,KT1A,SN3KT1A,57030,115/22,50,,2023-09-04,2023-09-22,27300,49920,364,55.0,532,112.0,2685,333,23.0,137.0,6.0,50.0,
SN3,KT2A,SN3KT2A,8P9091T2,115/22,50,2004.0,2023-09-04,2023-09-22,26820,52640,550,59.0,418,58.0,682,196,41.0,70.0,0.0,65.0,
SN3,KT2A,SN3KT2A,8P9091T2,115/22,50,2004.0,2023-02-19,2023-02-19,43293,81461,989,42.0,341,77.0,2471,202,11.0,42.0,0.0,62.0,
SN4,KT1AA,SN4KT1AA,98900013,230/121,200,2012.0,2023-09-10,2023-09-23,12520,35060,197,111.0,21565,4524.0,22756,10446,1570.0,1176.0,14.0,60.0,
SN4,KT1AB,SN4KT1AB,98900013,230/121,200,2012.0,2023-09-10,2023-09-23,10980,28500,167,90.0,22888,5287.0,20997,15936,2573.0,1342.0,19.0,60.0,
SN4,KT1AC,SN4KT1AC,98900013,230/121,200,,2023-09-10,2023-09-23,12570,29620,250,121.0,23210,5522.0,19098,7569,2742.0,1511.0,21.0,60.0,
SN4,KT2AA,SN4KT2AA,98900014,230/121,200,2012.0,2023-09-10,2023-09-22,11510,29600,158,79.0,17007,4061.0,17601,11710,1825.0,1292.0,19.0,60.0,
SN4,KT2AB,SN4KT2AB,98900014,230/121,200,2012.0,2023-09-10,2023-09-23,7410,27270,284,123.0,25812,6163.0,19423,21589,3258.0,1524.0,21.0,60.0,
SN4,KT2AC,SN4KT2AC,98900014,230/121,200,2012.0,2023-09-10,2023-09-23,16560,27140,178,89.0,17386,4831.0,13898,17174,2673.0,1338.0,23.0,60.0,
SN4,KT3AA,SN4KT3AA,98900015,230/121,200,2012.0,2023-09-10,2023-09-23,8100,34870,545,179.0,23752,4956.0,20738,12777,1957.0,1299.0,16.0,60.0,
SN4,KT3AB,SN4KT3AB,98900015,230/121,200,2012.0,2023-09-10,2023-09-23,7750,30300,266,119.0,25529,5922.0,21288,19491,3082.0,1465.0,19.0,60.0,
SN4,KT3AC,SN4KT3AC,98900015,230/121,200,2012.0,2023-09-10,2023-09-23,16810,28770,165,99.0,16185,4437.0,15602,15041,2430.0,1261.0,19.0,60.0,
SN4,KT4AA,SN4KT4AA,508032,230/115,200,2022.0,2023-08-10,2023-08-14,10161,11895,69,3.0,0,7.0,3,0,0.0,0.0,0.0,35.0,
SN4,KT4AB,SN4KT4AB,508032,230/115,200,2022.0,2023-08-10,2023-08-14,7835,7648,76,3.0,0,5.0,2,0,0.0,0.0,0.0,37.0,
SN4,KT4AC,SN4KT4AC,508032,230/115,200,2022.0,2023-08-10,2023-08-14,12438,10699,79,3.0,0,6.0,1,0,0.0,0.0,0.0,35.0,
SNO,KT2AA,SNOKT2AA,GBK600001,230/115,300,,2023-11-27,2024-01-18,7990,19050,971,190.0,39858,10990.0,69090,30327,5094.0,8193.0,144.0,51.0,
SNO,KT2AB,SNOKT2AB,GBK600001,230/115,300,,2023-11-27,2024-01-18,18560,27100,971,184.0,17287,7513.0,55980,18409,2893.0,3783.0,121.0,51.0,
SNO,KT2AC,SNOKT2AC,GBK600001,230/115,300,,2023-11-27,2024-01-18,20970,29950,983,207.0,16319,6139.0,55625,12220,1488.0,3641.0,107.0,51.0,
SNO,KT5AA,SNOKT5AA,11135210,500,300,2009.0,2023-11-27,2024-01-18,7670,41470,1956,395.0,21458,3007.0,22995,3769,235.0,1624.0,29.0,52.0,
SNO,KT5AB,SNOKT5AB,11135211,500,300,2009.0,2023-11-27,2024-01-18,7600,42430,2064,427.0,17269,2676.0,21542,3538,208.0,4109.0,27.0,51.0,
SNO,KT5AC,SNOKT5AC,11135212,500,300,2009.0,2023-11-27,2024-01-19,9540,40630,1694,375.0,22564,3418.0,26013,4825,469.0,1078.0,123.0,51.0,
SNO,KT6AA,SNOKT6AA,11155008,500,300,2009.0,2023-11-27,2024-01-19,15960,42020,2107,573.0,17941,3627.0,20871,3722,210.0,1296.0,28.0,52.0,
SNO,KT6AB,SNOKT6AB,11155009,500,300,2009.0,2023-11-27,2024-01-18,26420,46790,1916,535.0,19463,3526.0,20340,3538,203.0,2255.0,28.0,52.0,
SNO,KT6AC,SNOKT6AC,11155010,500,300,2010.0,2023-11-27,2024-01-19,10300,39570,1799,515.0,19931,3969.0,23892,4258,286.0,1419.0,48.0,52.0,
SNO,KT7AA,SNOKT7AA,21784115,525/242/22,250,,2023-11-27,2024-01-18,30350,52080,1319,289.0,4779,2861.0,23336,7286,815.0,6673.0,219.0,54.0,
SNO,KT7AB,SNOKT7AB,21784116,525/242/22,250,,2023-11-27,2024-01-18,22020,52620,1434,355.0,6765,3588.0,25421,9238,1019.0,7820.0,232.0,54.0,
SNO,KT7AC,SNOKT7AC,21784117,525/242/22,250,,2023-11-27,2024-01-18,22790,54850,1711,346.0,7071,3696.0,25849,9278,1056.0,7195.0,228.0,54.0,
SNO1,KT1A,SNO1KT1A,1728901701,230/121/22,300,2023.0,2023-06-16,2023-06-19,14642,40297,341,28.0,9,12.5,1,3,0.0,4.0,0.0,31.0,
SNR-P,KT1A,SNR-PKT1A,5J8777T1,230/115/11,60,,2019-07-14,2019-08-17,8454,37915,2890,204.0,4145,694.0,8668,756,137.0,125.0,7.0,47.0,
SNR-P,KT1A,SNR-PKT1A,5J8777T1,230/115/11,60,,2020-05-08,2020-05-28,6865,46765,819,68.0,46,37.0,2,1,87.0,8.0,66.0,55.0,
SNR-P,KT1A,SNR-PKT1A,5J8777T1,230/115/11,60,,2023-04-23,2023-04-29,19954,81596,3176,155.0,1105,279.0,1970,640,142.0,285.0,56.0,45.0,
SNR-P,KT1A,SNR-PKT1A,5J8777T1,230/115/11,60,,2022-05-16,2022-05-22,23104,67108,2063,110.0,4122,415.0,3204,615,130.0,314.0,14.0,40.0,
SO1,KT1A,SO1KT1A,8T9792T3,115/22/11,50,2002.0,2020-04-12,2020-05-25,33956,61483,967,104.0,829,177.0,4565,609,27.0,143.0,0.0,53.0,
SO1,KT3A,SO1KT3A,8T9792T4,115/22/11,50,2002.0,2020-04-12,2020-05-25,37249,63613,619,60.0,232,57.0,1886,260,13.0,52.0,0.0,55.0,
SO2,KT2AA,SO2KT2AA,5BK014202,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-03,14820,34490,182,41.0,111,17.0,106,15,3.0,8.0,106.0,42.0,
SO2,KT2AA,SO2KT2AA,5BK014202,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-01,10476,63518,528,207.0,6276,1196.0,9624,1742,165.0,1814.0,72.0,48.0,
SO2,KT2AB,SO2KT2AB,5BK014202,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-01,4985,65984,1640,387.0,12285,1843.0,13445,2759,251.0,557.0,17.0,48.0,
SO2,KT2AB,SO2KT2AB,5BK014202,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-03,13560,35340,224,58.0,240,43.0,213,39,5.0,11.0,7.0,42.0,
SO2,KT2AC,SO2KT2AC,5BK014202,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-02,22880,37250,208,47.0,293,27.0,204,38,5.0,14.0,9.0,42.0,
SO2,KT2AC,SO2KT2AC,5BK014202,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-02,7082,54241,703,210.0,10191,2058.0,13343,3901,461.0,733.0,20.0,48.0,
SO2,KT3AA,SO2KT3AA,5BK014203,230/121/22,120/160/200,2010.0,2022-11-20,2022-12-02,23154,69957,554,138.0,3011,693.0,5405,1109,114.0,259.0,9.0,48.0,
SO2,KT3AA,SO2KT3AA,5BK014203,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-02,23290,30170,297,41.0,119,29.0,138,26,17.0,208.0,23.0,42.0,
SO2,KT3AB,SO2KT3AB,5BK014203,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-03,28640,38460,183,42.0,142,22.0,115,17,6.0,12.0,115.0,42.0,
