LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2020-05-25,2020-05-30,5405,55119,1851.0,202.0,10.0,16.0,0.0,2.0,1.0,2.0,1.0,234.0,47,10,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2021-02-26,2021-05-20,16174,64807,684.0,121.0,14.0,10.0,0.0,2.0,2.0,2.0,1.0,152.0,46,38,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2022-02-04,2022-02-19,10316,46537,1196.0,163.0,9.0,9.0,0.0,2.0,2.0,1.0,2.0,184.0,48,17,-
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2022-02-04,2022-02-19,6284,44223,2112.0,144.0,21.0,15.0,0.0,0.0,2.0,0.0,2.0,184.0,39,18,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2023-02-03,2023-02-18,10547,46745,2075.0,243.0,13.0,15.0,0.0,3.0,3.0,3.0,2.0,282.0,45,6,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007.0,2024-02-02,2024-03-08,5642,30749,2084.0,200.0,16.0,10.0,0.0,15.0,3.0,14.0,2.0,260.0,49,11,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2020-02-28,2020-04-04,11354,68371,1004.0,617.0,27.0,4.0,0.0,2.0,2.0,0.0,3.0,655.0,49,15,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2021-02-26,2021-05-21,14386,65964,854.0,544.0,42.0,7.0,0.0,8.0,2.0,6.0,3.0,612.0,50,29,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2022-02-04,2022-02-18,10351,35195,755.0,158.0,4.0,2.0,0.0,2.0,0.0,2.0,0.0,735.0,49,26,-
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2022-02-04,2022-02-18,11005,70904,1439.0,684.0,40.0,3.0,0.0,2.0,1.0,3.0,2.0,735.0,43,16,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2023-02-03,2023-02-16,10570,56560,1642.0,592.0,14.0,3.0,0.0,5.0,1.0,28.0,3.0,646.0,46,6,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013.0,2024-02-02,2024-03-08,19766,47492,1625.0,641.0,17.0,8.0,0.0,12.0,2.0,4.0,5.0,689.0,50,10,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2019-11-17,2019-12-14,16223,66531,3015.0,400.0,26.0,48.0,0.0,17.0,10.0,25.0,0.0,526.0,60,15,-
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2020-06-19,2020-07-05,7629,74966,4752.0,725.0,9.0,71.0,0.0,47.0,15.0,26.0,6.0,899.0,57,21,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2021-01-25,2021-03-23,8180,89930,4752.0,750.0,18.0,102.0,0.0,0.0,15.0,0.0,9.0,894.0,50,23,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2021-04-17,2021-06-12,12690,89900,4956.0,427.0,49.0,69.0,0.0,19.0,11.0,33.0,8.0,616.0,57,10,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2022-07-01,2022-07-02,5484,64556,6394.0,794.0,15.0,36.0,0.0,46.0,26.0,8.0,2.0,927.0,69,8,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2022-07-08,2022-07-14,8830,88250,6667.0,767.0,16.0,80.0,0.0,22.0,16.0,35.0,11.0,947.0,50,12,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2023-03-19,2023-04-07,9300,75320,6685.0,751.0,9.0,87.0,0.0,24.0,16.0,35.0,12.0,934.0,54,19,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2023-09-07,2023-10-10,13780,57890,6768.0,753.0,7.0,91.0,0.0,34.0,15.0,30.0,10.0,940.0,56,13,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989.0,2024-05-30,2024-05-31,12370,44744,6539.0,658.0,13.0,79.0,0.0,48.0,11.0,26.0,8.0,843.0,53,12,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2019-11-17,2019-12-14,20934,60881,3358.0,147.0,21.0,14.0,0.0,0.0,6.0,0.0,0.0,188.0,72,21,-
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2020-04-17,2021-06-12,42430,235790,5353.0,151.0,55.0,24.0,0.0,0.0,8.0,0.0,4.0,242.0,68,14,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2020-06-19,2020-07-05,4008,43356,5767.0,330.0,41.0,21.0,0.0,0.0,0.0,4.0,4.0,400.0,70,18,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2021-01-25,2021-03-21,7100,95970,6000.0,400.0,43.0,32.0,0.0,0.0,10.0,0.0,5.0,90.0,62,19,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2022-07-08,2022-07-14,7330,68500,6078.0,418.0,58.0,32.0,0.0,0.0,12.0,6.0,7.0,533.0,70,21,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2023-03-19,2023-04-07,8110,52980,6294.0,431.0,38.0,35.0,0.0,0.0,12.0,6.0,7.0,529.0,61,20,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005.0,2023-09-07,2023-10-10,11910,43880,6431.0,438.0,41.0,40.0,0.0,1.0,12.0,6.0,7.0,545.0,65,21,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011.0,2019-11-17,2019-12-14,22472,63915,1003.0,282.0,17.0,1.0,0.0,0.0,0.0,0.0,0.0,300.0,46,9,-
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011.0,2020-06-19,2020-07-05,13322,70115,1274.0,436.0,5.0,5.0,0.0,1.0,0.0,2.0,0.0,449.0,35,13,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011.0,2021-01-25,2021-03-26,20020,58380,0.0,160.0,31.0,0.0,0.0,0.0,1.0,4.0,0.0,196.0,48,14,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011.0,2023-03-19,2023-04-07,25570,68190,2341.0,279.0,5.0,2.0,0.0,0.0,0.0,2.0,0.0,288.0,49,9,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2019-11-17,2019-12-14,11532,53926,2020.0,70.0,29.0,59.0,0.0,0.0,219.0,0.0,148.0,525.0,62,20,-
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2020-01-23,2020-01-23,3128,39156,3338.0,140.0,32.0,94.0,0.0,0.0,586.0,0.0,115.0,967.0,,18,research
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2020-02-10,2020-03-01,2513,37051,2740.0,112.0,44.0,82.0,0.0,0.0,261.0,0.0,170.0,669.0,58,17,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2020-06-19,2020-07-05,4431,42556,2231.0,84.0,16.0,69.0,0.0,6.0,208.0,0.0,114.0,497.0,44,26,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2021-01-25,2021-03-21,6420,50210,2300.0,90.0,33.0,70.0,0.0,0.0,166.0,17.0,126.0,502.0,57,17,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2021-11-29,2021-12-03,6023,46054,3290.0,20.0,50.0,25.0,0.0,6.0,296.0,0.0,150.0,547.0,58,15,repeat
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2022-07-08,2022-07-14,3360,47950,3055.0,57.0,55.0,71.0,0.0,2.0,237.0,15.0,147.0,584.0,,17,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999.0,2023-03-19,2023-04-07,7390,50440,4316.0,59.0,24.0,66.0,0.0,2.0,217.0,16.0,161.0,545.0,60,22,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007.0,2019-11-17,2019-12-14,10147,61062,3329.0,1066.0,25.0,4.0,0.0,0.0,0.0,0.0,0.0,1095.0,48,8,-
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007.0,2020-06-19,2020-07-05,2934,61432,4065.0,1338.0,17.0,10.0,0.0,0.0,0.0,0.0,0.0,1365.0,60,11,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007.0,2021-01-25,2021-03-21,6570,79950,1400.0,20.0,25.0,15.0,0.0,0.0,2.0,56.0,3.0,121.0,40,13,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007.0,2022-07-08,2022-07-14,6600,69760,2652.0,648.0,31.0,4.0,0.0,0.0,2.0,6.0,3.0,694.0,42,11,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007.0,2023-03-19,2023-04-07,6830,60910,3874.0,764.0,24.0,5.0,0.0,0.0,2.0,7.0,4.0,806.0,42,10,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2019-11-17,2019-12-14,18887,51574,1895.0,221.0,29.0,6.0,0.0,0.0,0.0,0.0,0.0,256.0,62,23,-
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2020-06-19,2020-07-05,6900,47305,3862.0,578.0,19.0,4.0,0.0,1.0,0.0,4.0,0.0,606.0,60,17,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2021-01-25,2021-03-21,12730,50620,4000.0,600.0,30.0,0.0,0.0,0.0,0.0,0.0,0.0,630.0,58,17,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2021-04-17,2021-06-12,13000,56000,4031.0,667.0,51.0,1.0,0.0,0.0,1.0,0.0,0.0,720.0,62,17,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2022-07-02,2022-07-07,7620,16180,140.0,2.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0,,13,ทดสอบก่อนนำเข้าใช้งาน
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2023-03-19,2023-04-07,10070,26000,3301.0,90.0,6.0,1.0,0.0,0.0,0.0,3.0,0.0,100.0,55,14,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007.0,2023-09-07,2023-10-10,15020,14340,3516.0,97.0,8.0,15.0,0.0,0.0,0.0,0.0,0.0,120.0,58,12,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2019-01-12,2019-03-08,11950,41445,3842.0,133.0,78.0,88.0,0.0,4.0,196.0,0.0,139.0,638.0,56,23,-
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2020-01-23,2020-02-09,12500,45000,4474.0,146.0,27.0,44.0,0.0,0.0,150.0,0.0,153.0,520.0,59,16,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2021-01-23,2021-01-31,5840,80270,5212.0,90.0,62.0,80.0,0.0,0.0,173.0,85.0,136.0,626.0,56,16,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2022-02-18,2022-03-10,4517,39146,5411.0,137.0,66.0,74.0,0.0,5.0,240.0,0.0,136.0,658.0,54,12,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2022-07-29,2022-08-07,5344,38345,4502.0,125.0,56.0,51.0,0.0,6.0,212.0,0.0,115.0,565.0,56,18,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2023-02-25,2023-03-10,3164,42379,4727.0,122.0,42.0,69.0,0.0,2.0,162.0,2.0,121.0,520.0,55,14,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2023-07-13,2023-08-05,3140,62690,4291.0,122.0,43.0,70.0,0.0,1.0,163.0,2.0,126.0,527.0,55,16,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005.0,2024-01-26,2024-02-23,11399,48276,3435.0,106.0,29.0,72.0,0.0,7.0,356.0,14.0,177.0,761.0,50,12,
AT1,KT2AA,AT1KT2AA,ASEA,5899719,220/69/11,33,1980.0,2019-01-11,2019-03-08,9128,42526,6382.0,689.0,285.0,68.0,0.0,69.0,12.0,10.0,2.0,1135.0,50,24,-
AT1,KT2AA,AT1KT2AA,ASEA,5899719,220/69/11,33,1980.0,2020-01-23,2020-02-07,6127,30990,6400.0,650.0,421.0,70.0,0.0,42.0,6.0,11.0,5.0,1205.0,60,25,
AT1,KT2AB,AT1KT2AB,ASEA,5899717,220/69/11,33,1980.0,2019-01-11,2019-03-10,8253,41677,3200.0,225.0,131.0,49.0,0.0,22.0,12.0,4.0,5.0,448.0,54,25,-
AT1,KT2AB,AT1KT2AB,ASEA,5899717,220/69/11,33,1980.0,2020-01-23,2020-02-07,6820,70400,6786.0,610.0,272.0,114.0,0.0,20.0,22.0,32.0,14.0,1084.0,60,20,
AT1,KT2AC,AT1KT2AC,ASEA,5899718,220/69/11,33,1980.0,2019-01-11,2019-03-08,8128,4128,5067.0,332.0,250.0,96.0,0.0,26.0,24.0,0.0,0.0,728.0,36,25,-
AT1,KT2AC,AT1KT2AC,ASEA,5899718,220/69/11,33,1980.0,2020-01-23,2020-02-07,27320,41000,2675.0,112.0,38.0,49.0,0.0,30.0,35.0,15.0,0.0,279.0,41,20,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013.0,2022-02-18,2022-03-10,8707,27784,1439.0,221.0,18.0,4.0,0.0,0.0,1.0,1.0,1.0,246.0,60,8,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013.0,2022-07-29,2022-08-07,3921,24030,1717.0,280.0,15.0,0.0,0.0,0.0,3.0,0.0,0.0,298.0,61,11,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013.0,2023-02-26,2023-03-10,8352,36824,1782.0,286.0,6.0,3.0,0.0,1.0,2.0,0.0,1.0,299.0,62,12,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013.0,2023-07-13,2023-08-05,8040,23510,1806.0,284.0,7.0,14.0,0.0,0.0,2.0,12.0,1.0,320.0,0,8,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013.0,2024-01-26,2024-02-19,16534,47267,1630.0,275.0,8.0,6.0,0.0,0.0,5.0,1.0,7.0,302.0,56,15,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2019-01-12,2019-03-08,11268,52354,2807.0,486.0,57.0,18.0,0.0,0.0,15.0,0.0,18.0,594.0,57,19,-
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2020-01-23,2020-02-09,12000,53000,1612.0,134.0,31.0,4.0,0.0,0.0,10.0,0.0,35.0,214.0,57,13,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2020-09-14,2020-09-22,6267,55897,1977.0,525.0,48.0,14.0,0.0,3.0,11.0,11.0,20.0,632.0,,11,research
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2021-01-23,2021-02-01,6330,14597,4189.0,445.0,49.0,8.0,0.0,0.0,11.0,19.0,27.0,559.0,56,11,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2021-11-28,2021-12-03,5755,60771,5448.0,626.0,38.0,8.0,0.0,0.0,11.0,20.0,28.0,731.0,53,14,repeat
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2022-02-18,2022-03-10,3912,74968,4506.0,825.0,38.0,25.0,0.0,7.0,12.0,12.0,20.0,939.0,59,9,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2022-07-29,2022-08-07,9028,62934,3585.0,648.0,35.0,0.0,0.0,2.0,14.0,4.0,8.0,711.0,56,18,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2023-02-25,2023-03-10,6884,75301,3861.0,701.0,28.0,7.0,0.0,1.0,8.0,0.0,8.0,753.0,55,13,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2023-07-13,2023-08-05,12540,52850,3552.0,700.0,20.0,22.0,0.0,1.0,8.0,20.0,22.0,793.0,55,16,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988.0,2024-01-26,2024-02-23,14815,53080,3506.0,668.0,5.0,8.0,0.0,1.0,5.0,15.0,14.0,716.0,54,14,
AT1,KT8A,AT1KT8A,MEIDENSHA,5F9907T1,115/69/22,25,1992.0,2019-01-11,2019-03-10,9174,41600,1049.0,67.0,43.0,17.0,0.0,4.0,43.0,0.0,33.0,207.0,44,22,-
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2019-02-15,2019-03-02,10672,41813,3455.0,160.0,18.0,85.0,0.0,2.0,237.0,0.0,175.0,677.0,65,18,-
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2020-02-08,2020-03-14,9322,67902,3159.0,103.0,10.0,69.0,0.0,0.0,221.0,0.0,109.0,512.0,60,14,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2021-02-13,2021-04-26,4980,70000,2584.0,90.0,56.0,99.0,0.0,2.0,215.0,16.0,197.0,675.0,66,20,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2022-02-19,2022-03-10,6196,60991,4596.0,153.0,26.0,53.0,0.0,5.0,275.0,0.0,165.0,677.0,67,12,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2022-08-27,2022-09-03,2271,64379,4390.0,155.0,8.0,88.0,0.0,4.0,230.0,0.0,147.0,632.0,72,13,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2023-01-29,2023-02-05,8751,72266,5000.0,216.0,53.0,109.0,0.0,8.0,262.0,0.0,169.0,817.0,70,11,สี 2.5
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2023-08-17,2023-09-02,11847,70514,2800.0,152.0,26.0,107.0,0.0,7.0,217.0,17.0,135.0,661.0,74,21,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2023-11-18,2023-11-18,3025,71036,4616.0,220.0,57.0,126.0,0.0,61.0,306.0,0.0,155.0,925.0,48,20,Sampling point at bottom valve (Test after Tx. Diff)
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2023-11-18,2023-11-18,2597,70132,4734.0,224.0,59.0,126.0,0.0,12.0,304.0,0.0,146.0,871.0,48,9,Sampling point at middle valve (Test after Tx. Diff)
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996.0,2024-02-08,2024-02-24,14631,73139,6475.0,279.0,24.0,90.0,0.0,19.0,318.0,18.0,220.0,968.0,70,10,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2019-02-25,2019-03-02,10453,41976,2502.0,195.0,69.0,77.0,0.0,9.0,100.0,0.0,50.0,500.0,58,16,-
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2020-02-08,2020-03-14,9231,75782,1989.0,101.0,10.0,55.0,0.0,0.0,90.0,0.0,34.0,290.0,60,14,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2022-02-20,2022-03-10,3699,75384,5036.0,229.0,38.0,64.0,0.0,4.0,214.0,0.0,86.0,635.0,48,10,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2022-08-27,2022-09-03,2312,88459,4451.0,217.0,11.0,114.0,0.0,3.0,197.0,0.0,93.0,635.0,60,22,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2023-01-29,2023-02-05,12789,89921,4782.0,184.0,24.0,56.0,0.0,6.0,219.0,0.0,103.0,592.0,62,22,สี 2.5
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2023-08-17,2023-09-21,3405,73058,3189.0,159.0,109.0,140.0,0.0,4.0,193.0,9.0,83.0,697.0,66,21,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003.0,2024-02-08,2024-02-24,8253,78838,6402.0,334.0,40.0,201.0,0.0,6.0,316.0,11.0,156.0,1064.0,60,11,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013.0,2019-02-15,2019-03-02,15440,41727,1669.0,712.0,7.0,6.0,0.0,0.0,0.0,0.0,0.0,725.0,57,9,-
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013.0,2021-02-13,2021-04-27,17097,82417,3739.0,1666.0,10.0,7.0,0.0,7.0,4.0,2.0,3.0,1699.0,52,39,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013.0,2022-02-19,2022-03-10,5317,70625,4606.0,1797.0,5.0,16.0,0.0,7.0,3.0,2.0,2.0,1832.0,47,11,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013.0,2023-01-29,2023-02-05,9654,62498,3900.0,1690.0,8.0,11.0,0.0,7.0,0.0,0.0,0.0,1716.0,53,5,สี 2.5
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013.0,2024-02-08,2024-02-24,17719,70326,5054.0,2139.0,2.0,7.0,0.0,12.0,8.0,4.0,10.0,2182.0,56,8,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013.0,2019-01-10,2019-03-09,9303,38169,1152.0,319.0,42.0,6.0,0.0,0.0,0.0,0.0,0.0,367.0,54,18,-
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013.0,2021-01-25,2021-02-01,5420,30250,3718.0,859.0,40.0,4.0,0.0,0.0,2.0,0.0,1.0,906.0,50,6,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013.0,2022-01-17,2022-02-08,9860,66720,3778.0,767.0,4.0,4.0,0.0,1.0,2.0,0.0,2.0,780.0,48,11,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013.0,2023-02-10,2023-03-12,13803,57168,4057.0,842.0,7.0,9.0,0.0,8.0,8.0,0.0,0.0,874.0,54,13,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013.0,2024-01-26,2024-02-25,25908,68980,4250.0,872.0,14.0,9.0,0.0,10.0,10.0,3.0,2.0,920.0,57,6,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2019-03-24,2019-03-31,8363,39690,4811.0,846.0,3.0,33.0,0.0,0.0,10.0,0.0,0.0,892.0,53,11,-
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2021-03-12,2021-05-11,9645,51990,3002.0,610.0,31.0,14.0,0.0,0.0,11.0,0.0,8.0,674.0,52,22,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2021-06-12,2021-09-05,28615,76951,559.0,13.0,17.0,29.0,0.0,4.0,0.0,0.0,0.0,63.0,61,8,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2022-05-21,2022-05-22,8100,14754,152.0,5.0,6.0,4.0,0.0,0.0,0.0,0.0,0.0,15.0,,10,ย้ายมาจาก  SN3-KT3A
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2023-02-10,2023-03-12,13987,29441,1702.0,202.0,5.0,1.0,0.0,2.0,5.0,0.0,0.0,215.0,51,14,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011.0,2024-01-26,2024-03-04,15503,51632,845.0,57.0,1.0,3.0,0.0,1.0,1.0,5.0,2.0,70.0,53,5,
AY2,KT1A,AY2KT1A,MEIDEN,8N5450T4,115/22,50,2012.0,2022-02-28,2022-03-10,6579,46664,1358.0,314.0,4.0,3.0,0.0,1.0,3.0,0.0,6.0,331.0,48,5,
AY2,KT1A,AY2KT1A,MEIDEN,8N5450T4,115/22,50,2012.0,2024-01-25,2024-02-25,10192,66552,1577.0,354.0,7.0,9.0,0.0,2.0,6.0,0.0,3.0,381.0,52,4,
AY2,KT2A,AY2KT2A,MEIDEN,8N5451T1,115/22,50,2012.0,2022-02-28,2022-03-10,7373,48683,1085.0,251.0,5.0,3.0,0.0,1.0,2.0,0.0,4.0,266.0,46,7,
AY2,KT2A,AY2KT2A,MEIDEN,8N5451T1,115/22,50,2012.0,2024-01-25,2024-02-04,20720,73901,1687.0,911.0,3.0,1.0,0.0,2.0,7.0,1.0,2.0,927.0,50,5,
AY2,KT3A,AY2KT3A,MITSUBISHI,558031,115/69/11,40,1986.0,2022-02-28,2022-03-10,2606,48634,1203.0,79.0,52.0,22.0,0.0,15.0,54.0,12.0,31.0,265.0,45,15,ย้ายมาจาก TK2-KT3A
AY2,KT3A,AY2KT3A,MITSUBISHI,558031,115/69/11,40,1986.0,2024-01-25,2024-03-02,13629,70854,1582.0,89.0,5.0,44.0,0.0,61.0,82.0,45.0,50.0,376.0,49,14,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2019-12-08,2019-12-16,8942,37042,1427.0,140.0,10.0,6.0,0.0,0.0,13.0,0.0,0.0,169.0,38,6,-
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2020-07-26,2020-08-22,6105,50207,882.0,53.0,28.0,8.0,0.0,0.0,17.0,1.0,10.0,117.0,39,18,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2020-12-27,2021-01-11,5175,53845,1087.0,101.0,20.0,19.0,0.0,0.0,26.0,4.0,17.0,187.0,27,13,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2021-07-17,2021-10-09,5895,38084,1211.0,134.0,14.0,11.0,0.0,0.0,38.0,0.0,0.0,197.0,38,23,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2021-12-11,2022-01-06,5250,50770,1518.0,154.0,13.0,18.0,0.0,0.0,30.0,5.0,19.0,239.0,40,15,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2022-07-30,2022-08-04,2505,66419,1431.0,143.0,4.0,18.0,0.0,3.0,44.0,2.0,23.0,237.0,38,10,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2023-01-22,2023-01-27,16065,53247,1017.0,117.0,10.0,6.0,0.0,3.0,27.0,9.0,10.0,182.0,29,8,สีเบอร์ 2 .
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2023-07-20,2023-08-06,29770,53480,1215.0,128.0,8.0,8.0,0.0,14.0,17.0,8.0,18.0,201.0,40,11,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991.0,2024-01-18,2024-01-30,36560,57820,1254.0,149.0,6.0,6.0,0.0,19.0,18.0,13.0,23.0,234.0,40,6,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,,2019-07-19,2019-08-18,4388,21315,1051.0,52.0,9.0,5.0,0.0,0.0,11.0,0.0,0.0,77.0,50,22,-
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,,2020-02-08,2020-05-09,6776,39516,645.0,54.0,2.0,3.0,0.0,1.0,3.0,1.0,3.0,67.0,35,30,research
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,,2020-12-27,2021-01-12,4499,38522,1177.0,61.0,22.0,9.0,0.0,0.0,5.0,1.0,4.0,102.0,33,19,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,,2021-12-11,2022-01-06,4267,24212,833.0,79.0,6.0,0.0,0.0,0.0,25.0,0.0,0.0,110.0,31,13,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,,2023-01-22,2023-01-27,6596,23958,992.0,81.0,8.0,8.0,0.0,0.0,11.0,9.0,8.0,125.0,32,10,สีเบอร์ 1.
BB,KT3A,BBKT3A,OSAKA,3A430001,115/22,13,,2021-12-11,2022-01-06,6400,25560,837.0,72.0,5.0,6.0,0.0,0.0,6.0,2.0,8.0,99.0,38,16,
BB,KT3A,BBKT3A,OSAKA,3A430001,115/22,13,,2023-01-22,2023-01-27,8556,25584,1063.0,94.0,8.0,2.0,0.0,0.0,5.0,0.0,0.0,109.0,30,11,สีเบอร์ 2
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2019-12-08,2019-12-16,5124,38719,1100.0,107.0,20.0,14.0,0.0,0.0,22.0,0.0,11.0,174.0,44,7,-
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2020-07-26,2020-08-22,5524,35107,616.0,34.0,23.0,6.0,0.0,0.0,15.0,2.0,9.0,89.0,43,8,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2020-12-27,2021-01-12,6410,41956,1459.0,62.0,23.0,11.0,0.0,0.0,16.0,2.0,12.0,126.0,32,12,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2021-07-17,2021-10-09,3839,23020,921.0,85.0,9.0,6.0,0.0,0.0,25.0,0.0,0.0,125.0,44,20,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2021-12-11,2022-01-06,8160,36870,881.0,76.0,5.0,8.0,0.0,0.0,14.0,4.0,13.0,120.0,46,11,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2022-07-30,2022-08-04,1773,20084,911.0,87.0,3.0,8.0,0.0,1.0,23.0,0.0,14.0,136.0,43,8,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2023-01-22,2023-01-27,2615,20113,1031.0,106.0,29.0,12.0,0.0,2.0,26.0,0.0,16.0,191.0,34,10,สีเบอร์ 2 .
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2023-07-20,2023-08-07,13587,34751,1080.0,113.0,13.0,12.0,0.0,1.0,21.0,2.0,13.0,175.0,47,8,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991.0,2024-01-18,2024-01-30,32760,60150,1007.0,101.0,8.0,17.0,0.0,4.0,31.0,8.0,23.0,192.0,47,9,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011.0,2019-11-15,2019-11-30,13960,66913,3798.0,743.0,6.0,20.0,0.0,11.0,15.0,0.0,0.0,795.0,75,8,-
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011.0,2022-04-08,2022-04-22,3232,51994,3503.0,568.0,3.0,2.0,0.0,4.0,5.0,8.0,3.0,593.0,71,10,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011.0,2022-10-22,2022-10-29,12302,50038,3327.0,521.0,6.0,1.0,0.0,3.0,5.0,3.0,5.0,544.0,65,13,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011.0,2023-05-21,2023-05-26,8030,61050,3451.0,542.0,2.0,25.0,0.0,3.0,4.0,0.0,3.0,579.0,56,5,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011.0,2024-03-09,2024-04-09,15049,59140,3729.0,622.0,8.0,15.0,0.0,10.0,7.0,4.0,5.0,671.0,60,7,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011.0,2019-11-15,2019-11-30,8823,66047,4508.0,1086.0,7.0,14.0,0.0,0.0,9.0,0.0,0.0,1116.0,62,11,-
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011.0,2022-04-08,2022-04-21,11795,69152,5102.0,876.0,4.0,7.0,0.0,0.0,3.0,0.0,2.0,892.0,68,9,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011.0,2022-10-22,2022-10-29,11873,63094,4720.0,902.0,7.0,1.0,0.0,6.0,7.0,3.0,2.0,928.0,60,10,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011.0,2023-05-21,2023-05-26,10100,69730,4904.0,983.0,2.0,30.0,0.0,3.0,4.0,4.0,0.0,1026.0,54,6,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011.0,2024-03-09,2024-04-09,18760,84036,3288.0,829.0,23.0,20.0,0.0,8.0,5.0,4.0,3.0,892.0,60,15,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004.0,2019-11-01,2019-12-26,9470,69300,3766.0,168.0,32.0,112.0,0.0,0.0,366.0,0.0,232.0,910.0,29,18,-
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004.0,2020-10-31,2020-11-29,12083,64952,3954.0,172.0,22.0,213.0,0.0,0.0,388.0,0.0,245.0,1040.0,60,32,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004.0,2021-10-31,2021-11-23,4220,27070,3233.0,85.0,3.0,30.0,0.0,0.0,119.0,15.0,122.0,374.0,56,9,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004.0,2022-12-08,2023-01-13,2810,35500,2682.0,99.0,3.0,47.0,0.0,0.0,153.0,13.0,143.0,458.0,69,9,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004.0,2023-11-19,2024-01-25,8203,44426,2680.0,127.0,18.0,60.0,0.0,3.0,232.0,6.0,119.0,565.0,48,15,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004.0,2019-11-01,2019-12-26,21000,61020,2281.0,58.0,30.0,44.0,0.0,0.0,214.0,0.0,181.0,527.0,58,18,-
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004.0,2020-10-31,2020-11-29,16164,69507,3186.0,74.0,23.0,64.0,0.0,0.0,248.0,0.0,201.0,610.0,65,11,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004.0,2021-11-12,2021-11-23,2390,36420,4198.0,144.0,8.0,88.0,0.0,0.0,313.0,30.0,209.0,792.0,56,11,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004.0,2022-12-08,2023-01-13,11941,54573,5963.0,184.0,8.0,98.0,0.0,1.0,384.0,9.0,211.0,895.0,52,12,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004.0,2023-11-19,2024-01-23,5793,46627,4429.0,164.0,15.0,75.0,0.0,4.0,302.0,13.0,152.0,725.0,55,21,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007.0,2019-09-15,2019-09-21,15794,42214,1581.0,163.0,19.0,66.0,0.0,0.0,281.0,0.0,244.0,773.0,67,10,-
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007.0,2021-01-22,2021-02-13,17582,53798,1372.0,160.0,25.0,54.0,0.0,0.0,238.0,0.0,209.0,686.0,64,13,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007.0,2021-10-18,2021-11-17,6098,43642,2781.0,215.0,21.0,95.0,0.0,1.0,315.0,0.0,313.0,960.0,61,10,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007.0,2023-03-03,2023-03-12,2467,58273,1889.0,242.0,21.0,121.0,0.0,4.0,394.0,3.0,314.0,1099.0,34,10,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007.0,2024-02-02,2024-02-24,13020,42400,1963.0,256.0,16.0,177.0,0.0,6.0,553.0,56.0,441.0,1505.0,62,9,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004.0,2019-03-14,2019-03-30,6662,36789,2152.0,94.0,28.0,67.0,0.0,0.0,222.0,0.0,83.0,494.0,60,11,-
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004.0,2021-02-12,2021-04-02,9970,40000,2250.0,96.0,29.0,70.0,0.0,0.0,180.0,0.0,89.0,464.0,53,19,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004.0,2022-03-18,2022-04-01,6865,47128,2459.0,84.0,9.0,113.0,0.0,4.0,298.0,0.0,128.0,636.0,55,10,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004.0,2023-03-24,2023-04-01,6070,50410,4660.0,104.0,14.0,88.0,0.0,2.0,260.0,7.0,150.0,625.0,54,10,หม้อแปลงไม่ได้ใช้งาน วัดทางไฟฟ้าผิดปกติ
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004.0,2019-03-14,2019-04-01,6713,35695,1541.0,137.0,11.0,19.0,0.0,0.0,9.0,0.0,0.0,176.0,59,10,-
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004.0,2021-02-12,2021-04-26,9790,47330,805.0,130.0,30.0,45.0,0.0,0.0,14.0,0.0,21.0,240.0,58,13,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004.0,2022-03-18,2022-04-01,6782,32985,1644.0,263.0,2.0,85.0,0.0,2.0,25.0,3.0,17.0,397.0,57,10,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004.0,2023-03-24,2023-04-03,2060,39470,3544.0,239.0,4.0,55.0,0.0,1.0,22.0,7.0,12.0,340.0,58,11,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004.0,2024-03-15,2024-04-19,8483,51603,1684.0,237.0,21.0,70.0,0.0,4.0,28.0,5.0,18.0,383.0,54,10,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2019-03-14,2019-03-30,7662,46789,2512.0,134.0,8.0,37.0,0.0,0.0,212.0,0.0,87.0,478.0,71,13,-
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2020-03-21,2020-04-04,5990,50000,1636.0,105.0,90.0,89.0,0.0,0.0,303.0,155.0,217.0,959.0,62,18,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2021-03-20,2021-05-09,5476,53744,1585.0,87.0,57.0,67.0,0.0,2.0,206.0,0.0,190.0,609.0,60,19,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2022-04-29,2022-05-08,4385,94293,2892.0,81.0,52.0,58.0,0.0,1.0,229.0,0.0,170.0,591.0,61,7,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2022-09-09,2022-10-02,2265,60853,1509.0,80.0,61.0,60.0,0.0,2.0,201.0,0.0,148.0,552.0,63,14,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2023-01-23,2023-01-23,1710,60880,1632.0,52.0,26.0,45.0,0.0,1.0,180.0,105.0,148.0,557.0,38,8,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2023-03-25,2023-04-03,2220,40040,1590.0,46.0,13.0,34.0,0.0,0.0,147.0,109.0,135.0,484.0,64,12,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2023-10-15,2023-12-14,8971,60962,2941.0,71.0,14.0,52.0,0.0,7.0,251.0,1.0,155.0,551.0,62,18,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007.0,2024-03-23,2024-04-20,12615,62306,2049.0,71.0,16.0,40.0,0.0,8.0,217.0,3.0,126.0,481.0,62,17,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2020-11-03,2020-11-21,4090,50460,1954.0,108.0,16.0,19.0,0.0,0.0,9.0,0.0,7.0,159.0,61,11,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2022-02-07,2022-03-18,13348,76411,889.0,4.0,1.0,1.0,0.0,0.0,3.0,0.0,6.0,15.0,,8,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2023-02-11,2023-02-25,32271,73110,1337.0,82.0,13.0,5.0,0.0,0.0,6.0,0.0,7.0,113.0,32,21,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2023-05-16,2023-05-21,6973,17506,43.0,2.0,0.0,2.0,0.0,6.0,1.0,6.0,1.0,18.0,36,14,ย้ายมาจากโรงไฟฟ้าลานกระบือ-KG11B (ทดสอบก่อนจ่ายไฟ)
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2023-10-15,2023-12-14,7179,24258,3349.0,188.0,3.0,3.0,0.0,1.0,2.0,0.0,1.0,198.0,64,13,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2024-03-23,2024-04-20,2732,27559,2782.0,181.0,7.0,3.0,0.0,0.0,3.0,0.0,0.0,194.0,60,18,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2024-05-14,2024-05-18,12890,23974,149.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,30,5,ก่อนทดสอบ HIGH VOLTAGE
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012.0,2024-05-25,2024-05-26,13058,30030,172.0,7.0,0.0,0.0,0.0,0.0,0.0,6.0,1.0,14.0,0,9,หลังทดสอบ HIGH VOLTAGE
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2019-03-14,2019-04-01,6500,48244,6872.0,1007.0,18.0,77.0,0.0,58.0,39.0,10.0,9.0,1218.0,61,15,-
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2020-03-21,2020-04-04,4600,6967,2033.0,608.0,65.0,183.0,0.0,41.0,63.0,263.0,25.0,1248.0,60,8,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2021-03-20,2021-05-09,5783,54144,3010.0,472.0,36.0,164.0,0.0,40.0,58.0,17.0,50.0,837.0,58,11,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2022-03-16,2022-04-01,16391,79315,4085.0,376.0,5.0,155.0,0.0,49.0,47.0,69.0,12.0,713.0,56,11,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2022-09-09,2022-10-02,3328,80704,3431.0,518.0,19.0,170.0,0.0,51.0,47.0,77.0,15.0,897.0,56,16,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2023-01-23,2023-01-23,9252,75485,7788.0,1110.0,26.0,122.0,0.0,59.0,54.0,73.0,18.0,1462.0,40,6,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2023-03-25,2023-04-03,4190,73470,6346.0,874.0,35.0,141.0,0.0,34.0,48.0,17.0,20.0,1169.0,60,9,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2023-10-15,2023-12-14,15493,75449,9461.0,892.0,45.0,159.0,0.0,38.0,62.0,72.0,18.0,1286.0,58,17,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008.0,2024-03-23,2024-04-20,9339,54566,6618.0,876.0,24.0,86.0,0.0,49.0,51.0,53.0,5.0,1144.0,60,20,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2019-03-14,2019-03-30,8310,36018,2585.0,146.0,15.0,27.0,0.0,0.0,66.0,0.0,25.0,279.0,74,14,-
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2020-03-21,2020-04-04,5980,51370,1628.0,108.0,79.0,59.0,0.0,0.0,123.0,15.0,79.0,463.0,70,15,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2021-03-20,2021-05-09,7869,51304,1895.0,115.0,35.0,47.0,0.0,0.0,118.0,0.0,92.0,407.0,66,20,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2022-04-29,2022-05-08,4387,54750,3378.0,111.0,51.0,45.0,0.0,0.0,114.0,2.0,72.0,419.0,57,7,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2022-09-09,2022-10-02,3096,55521,2462.0,136.0,44.0,50.0,0.0,0.0,124.0,0.0,72.0,426.0,62,15,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2023-01-23,2023-01-23,9198,51435,4254.0,195.0,81.0,59.0,0.0,3.0,145.0,6.0,71.0,560.0,38,12,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2023-03-25,2023-04-03,4160,48360,4152.0,154.0,38.0,61.0,0.0,0.0,126.0,3.0,87.0,469.0,72,10,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2023-10-15,2023-12-14,11195,53328,5979.0,198.0,32.0,64.0,0.0,4.0,150.0,1.0,74.0,523.0,68,17,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011.0,2024-03-23,2024-04-20,14193,63335,4916.0,193.0,16.0,66.0,0.0,36.0,181.0,3.0,83.0,578.0,69,17,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2019-05-18,2019-05-24,9583,43329,3290.0,781.0,17.0,10.0,0.0,0.0,4.0,0.0,0.0,812.0,57,13,-
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2019-11-01,2019-11-08,16432,63495,3425.0,805.0,23.0,12.0,0.0,0.0,4.0,0.0,0.0,844.0,56,13,-
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2020-05-25,2020-06-01,21333,56728,3955.0,794.0,22.0,12.0,0.0,0.0,5.0,0.0,0.0,833.0,53,8,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2020-11-27,2020-12-25,15664,64211,4201.0,811.0,38.0,15.0,0.0,1.0,2.0,0.0,1.0,868.0,60,14,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2021-11-07,2021-11-12,13433,46275,4316.0,941.0,26.0,0.0,0.0,0.0,7.0,0.0,0.0,974.0,56,10,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2022-05-26,2022-06-02,15135,52528,4581.0,1113.0,23.0,4.0,0.0,2.0,5.0,0.0,0.0,1147.0,50,11,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2022-12-15,2023-01-06,12960,56260,6797.0,1207.0,20.0,8.0,0.0,0.0,3.0,0.0,2.0,1240.0,55,8,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2023-05-29,2023-06-02,12204,70351,6909.0,1229.0,29.0,9.0,0.0,3.0,6.0,8.0,1.0,1285.0,60,7,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006.0,2023-11-06,2023-12-15,23300,69012,5771.0,913.0,24.0,15.0,0.0,3.0,5.0,8.0,2.0,970.0,62,6,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2019-05-18,2019-05-24,12824,46215,4250.0,785.0,17.0,11.0,0.0,0.0,5.0,0.0,0.0,818.0,57,19,-
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2019-11-01,2019-11-08,20021,64457,4473.0,818.0,23.0,22.0,0.0,0.0,4.0,0.0,0.0,867.0,56,10,-
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2020-05-25,2020-06-01,18255,56441,4005.0,918.0,19.0,15.0,0.0,0.0,5.0,0.0,3.0,960.0,55,8,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2020-11-27,2020-12-25,17205,62518,4183.0,962.0,44.0,19.0,0.0,2.0,2.0,0.0,1.0,1030.0,60,15,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2021-11-07,2021-11-19,13435,44609,3910.0,914.0,35.0,0.0,0.0,0.0,10.0,0.0,0.0,959.0,56,9,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2022-05-26,2022-06-02,16613,49164,4508.0,1093.0,31.0,7.0,0.0,2.0,6.0,0.0,0.0,1139.0,60,11,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2022-12-15,2023-01-06,11130,51560,6516.0,1275.0,28.0,9.0,0.0,0.0,3.0,0.0,1.0,1316.0,56,10,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2023-05-29,2023-06-02,9911,59717,6074.0,1197.0,33.0,9.0,0.0,4.0,5.0,6.0,1.0,1255.0,51,9,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006.0,2023-11-06,2023-12-15,27392,74625,4456.0,852.0,25.0,15.0,0.0,0.0,4.0,6.0,2.0,904.0,62,9,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2019-02-07,2019-02-09,7494,54605,4773.0,1455.0,14.0,44.0,0.0,33.0,10.0,43.0,0.0,1599.0,64,6,มีเสียงดังผิดปกติ
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2019-05-18,2019-05-24,8265,48709,6081.0,1431.0,18.0,47.0,0.0,42.0,18.0,67.0,0.0,1623.0,65,13,-
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2019-11-01,2019-11-08,7354,61859,6389.0,1506.0,27.0,80.0,0.0,67.0,16.0,89.0,0.0,1785.0,66,5,-
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2020-05-25,2020-06-01,13726,53663,4953.0,1271.0,18.0,45.0,0.0,34.0,15.0,0.0,0.0,1383.0,62,6,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2020-11-27,2020-12-25,9661,51218,5411.0,1433.0,38.0,57.0,0.0,41.0,21.0,65.0,5.0,1660.0,67,11,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2021-08-03,2021-08-04,11898,68012,3855.0,1514.0,273.0,54.0,80.0,114.0,19.0,84.0,2.0,2140.0,,8,Buchholz and Sudden pressure RelayTrip
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2021-08-04,2021-08-04,3026,21868,5268.0,1019.0,148.0,158.0,82.0,165.0,20.0,112.0,8.0,1712.0,,8,Bouchholz relay Trip(พบสาย Lead Bushing Neutral ขาดลง tank)
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2021-08-09,2021-08-10,15682,44744,1177.0,79.0,17.0,11.0,14.0,22.0,6.0,43.0,0.0,192.0,,6,หลังซ่อมและทำน้ำมัน
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2021-09-10,2021-09-11,21758,55534,1023.0,134.0,16.0,8.0,16.0,25.0,8.0,55.0,1.0,263.0,,8,ตามผลหลังซ่อม Bushing เสียหายแล้วนำกลับเข้าใช้งาน
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2021-11-07,2021-11-19,32554,58384,1828.0,123.0,7.0,0.0,8.0,19.0,9.0,0.0,0.0,166.0,49,5,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2022-05-26,2022-06-02,33392,62286,2122.0,152.0,13.0,30.0,0.0,13.0,7.0,12.0,0.0,227.0,60,9,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2022-12-15,2022-01-06,29090,69390,3376.0,167.0,3.0,2.0,0.0,3.0,3.0,15.0,3.0,196.0,50,9,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2023-05-29,2023-06-02,25106,63204,4377.0,218.0,6.0,1.0,0.0,10.0,3.0,37.0,3.0,278.0,60,8,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012.0,2023-11-06,2023-12-15,34825,75100,3997.0,681.0,7.0,12.0,0.0,0.0,5.0,45.0,5.0,755.0,48,8,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2019-02-07,2019-02-09,9054,41825,5078.0,1529.0,11.0,12.0,0.0,3.0,4.0,28.0,0.0,1587.0,58,5,-
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2019-05-18,2019-05-24,6442,49081,6060.0,1452.0,15.0,18.0,0.0,5.0,7.0,31.0,0.0,1528.0,60,19,-
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2019-11-01,2019-11-08,8480,62304,6398.0,1528.0,18.0,17.0,0.0,3.0,4.0,35.0,0.0,1605.0,60,7,-
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2020-05-25,2020-06-01,9124,54214,4449.0,1257.0,22.0,19.0,0.0,1.0,7.0,28.0,6.0,1340.0,59,8,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2020-11-27,2020-12-25,10863,61922,5164.0,1483.0,31.0,21.0,0.0,3.0,4.0,21.0,4.0,1567.0,63,11,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2021-11-07,2021-11-19,12025,56924,5414.0,1400.0,14.0,16.0,0.0,0.0,11.0,0.0,0.0,1441.0,46,9,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2022-05-26,2022-06-02,15425,54783,5606.0,1422.0,11.0,7.0,0.0,5.0,7.0,26.0,0.0,1478.0,62,10,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2022-12-15,2023-01-06,11920,69210,8065.0,1873.0,14.0,12.0,0.0,0.0,5.0,22.0,5.0,1931.0,44,7,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2023-05-29,2023-06-02,9932,63123,7614.0,1773.0,19.0,13.0,0.0,4.0,5.0,66.0,6.0,1886.0,54,5,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012.0,2023-11-06,2023-12-15,43753,77216,7634.0,1726.0,8.0,2.0,0.0,7.0,2.0,42.0,5.0,1792.0,53,9,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2019-02-08,2019-05-12,9797,43237,1826.0,209.0,14.0,23.0,0.0,2.0,24.0,3.0,11.0,286.0,61,24,-
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2020-03-13,2020-05-10,6381,49773,873.0,132.0,20.0,38.0,0.0,2.0,47.0,0.0,28.0,267.0,,22,research
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2020-04-10,2020-05-17,9284,53567,914.0,146.0,15.0,35.0,0.0,0.0,38.0,0.0,29.0,263.0,51,28,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2021-02-09,2021-05-24,8211,56329,2289.0,177.0,53.0,63.0,0.0,5.0,66.0,13.0,63.0,440.0,58,35,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2022-01-22,2022-02-08,3775,57803,1616.0,221.0,50.0,34.0,0.0,4.0,63.0,0.0,20.0,392.0,57,13,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2023-01-22,2023-02-03,2507,73915,1851.0,240.0,53.0,51.0,0.0,2.0,66.0,15.0,41.0,468.0,56,10,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,,2024-01-19,2024-02-10,6110,56940,1687.0,217.0,54.0,84.0,0.0,6.0,106.0,46.0,71.0,584.0,55,13,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2019-02-08,2019-05-12,7759,54478,1829.0,261.0,13.0,2.0,0.0,0.0,6.0,0.0,0.0,282.0,42,27,-
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2020-04-10,2020-05-17,9116,59483,2345.0,565.0,11.0,8.0,0.0,0.0,3.0,0.0,4.0,591.0,28,16,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2021-02-09,2021-05-25,16254,65582,4305.0,635.0,17.0,7.0,0.0,3.0,0.0,2.0,2.0,666.0,32,24,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2022-01-22,2022-02-06,10856,56524,2938.0,323.0,11.0,4.0,0.0,1.0,2.0,2.0,2.0,345.0,33,10,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2023-01-20,2023-02-03,5824,53682,2529.0,298.0,8.0,5.0,0.0,2.0,2.0,2.0,2.0,319.0,26,8,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,,2024-01-19,2024-02-10,7160,44590,5218.0,2437.0,10.0,18.0,0.0,7.0,4.0,5.0,4.0,2485.0,29,10,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000.0,2019-11-14,2019-11-30,4956,38946,5656.0,279.0,87.0,56.0,0.0,0.0,132.0,0.0,76.0,630.0,67,13,-
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000.0,2022-05-29,2022-06-06,3714,37873,7041.0,370.0,125.0,48.0,0.0,0.0,110.0,0.0,42.0,695.0,62,9,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000.0,2022-11-17,2022-11-27,7509,43415,6774.0,342.0,100.0,70.0,0.0,1.0,120.0,10.0,81.0,724.0,69,21,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000.0,2023-06-03,2023-06-10,8851,43749,6592.0,329.0,34.0,63.0,0.0,3.0,128.0,0.0,46.0,603.0,65,8,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009.0,2019-11-14,2019-11-30,11280,49057,549.0,63.0,7.0,22.0,0.0,0.0,82.0,0.0,34.0,208.0,63,10,-
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009.0,2022-05-29,2022-06-06,5330,40713,1837.0,113.0,26.0,32.0,0.0,3.0,133.0,0.0,33.0,340.0,58,14,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009.0,2022-11-17,2022-11-25,7134,49464,1773.0,132.0,21.0,51.0,0.0,3.0,135.0,0.0,72.0,414.0,59,7,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009.0,2023-06-03,2023-06-10,6916,39770,1804.0,146.0,23.0,47.0,0.0,2.0,142.0,0.0,36.0,396.0,57,10,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2019-02-02,2019-04-07,10115,46333,5105.0,319.0,10.0,3.0,100.0,45.0,11.0,15.0,0.0,503.0,47,34,-
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2019-04-06,2019-06-30,12665,46542,6023.0,371.0,22.0,24.0,115.0,50.0,5.0,16.0,0.0,603.0,58,35,-
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2019-09-06,2019-10-18,9622,50112,5741.0,401.0,17.0,21.0,95.0,47.0,14.0,21.0,0.0,616.0,58,26,-
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2020-07-25,2020-08-24,13847,58351,12451.0,208.0,533.0,13.0,65.0,33.0,0.0,13.0,2.0,867.0,63,32,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2022-07-15,2022-07-24,5763,81193,20231.0,273.0,49.0,2.0,14.0,18.0,14.0,0.0,0.0,370.0,54,40,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2023-06-26,2023-07-17,19995,55072,7760.0,36.0,7.0,1.0,9.0,8.0,3.0,2.0,7.0,73.0,38,17,ค่า p.f สูง
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977.0,2023-07-28,2023-11-18,23270,37090,5053.0,72.0,10.0,4.0,8.0,19.0,3.0,5.0,3.0,124.0,33,27,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2019-04-06,2019-08-26,16541,54793,3180.0,516.0,43.0,20.0,125.0,22.0,0.0,0.0,0.0,726.0,66,27,-
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2019-04-06,2019-07-05,13330,45288,2146.0,373.0,41.0,8.0,56.0,24.0,2.0,11.0,0.0,515.0,66,29,-
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2019-09-06,2019-10-18,12926,47571,2138.0,450.0,23.0,9.0,38.0,26.0,0.0,14.0,1.0,561.0,-64,24,-
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2020-07-25,2020-08-24,10863,53477,1683.0,197.0,38.0,0.0,37.0,15.0,6.0,0.0,59.0,352.0,67,16,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2022-07-15,2022-07-24,10540,71630,4695.0,608.0,59.0,4.0,0.0,8.0,3.0,7.0,88.0,777.0,,20,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2023-07-28,2023-11-18,33550,53850,4137.0,552.0,3.0,17.0,24.0,27.0,2.0,6.0,2.0,633.0,0,27,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977.0,2024-01-13,2024-04-09,23524,85953,4815.0,606.0,9.0,9.0,29.0,36.0,2.0,7.0,1.0,699.0,0,19,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007.0,2020-01-18,2020-01-27,6762,45049,846.0,53.0,30.0,43.0,0.0,1.0,203.0,21.0,185.0,536.0,48,9,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007.0,2021-06-06,2021-08-16,14583,46823,850.0,77.0,13.0,54.0,0.0,16.0,291.0,0.0,85.0,536.0,51,33,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007.0,2022-01-08,2022-01-16,4213,49144,1321.0,181.0,38.0,214.0,0.0,8.0,375.0,0.0,226.0,1042.0,52,10,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007.0,2023-03-05,2023-03-12,3605,54027,1019.0,129.0,12.0,83.0,0.0,5.0,336.0,0.0,262.0,827.0,52,18,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007.0,2024-02-03,2024-02-24,72800,39540,1261.0,120.0,17.0,143.0,0.0,10.0,532.0,49.0,394.0,1265.0,56,6,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007.0,2020-01-18,2020-01-26,6794,38084,1239.0,165.0,42.0,190.0,0.0,15.0,758.0,81.0,703.0,1954.0,49,5,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007.0,2021-06-06,2021-08-16,10646,60750,977.0,153.0,12.0,144.0,0.0,34.0,577.0,0.0,370.0,1290.0,51,26,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007.0,2022-01-08,2022-01-16,4449,73062,1452.0,251.0,32.0,254.0,0.0,25.0,848.0,0.0,596.0,2006.0,53,7,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007.0,2023-03-05,2023-03-12,2664,75851,1053.0,244.0,7.0,184.0,0.0,26.0,679.0,24.0,602.0,1766.0,46,9,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007.0,2024-02-03,2024-02-24,5750,52810,1323.0,215.0,10.0,308.0,0.0,31.0,1011.0,149.0,852.0,2576.0,57,8,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2019-11-04,2019-12-14,28150,76555,1921.0,341.0,6.0,6.0,0.0,3.0,0.0,3.0,0.0,359.0,40,25,-
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2019-12-05,2019-05-24,10185,48997,1713.0,376.0,11.0,0.0,0.0,2.0,0.0,0.0,0.0,389.0,40,10,de-energize.
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2020-06-03,2020-07-03,27393,62374,1831.0,423.0,12.0,0.0,0.0,8.0,4.0,0.0,0.0,447.0,42,14,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2020-11-21,2020-11-30,29264,72753,1795.0,361.0,4.0,0.0,0.0,0.0,4.0,3.0,0.0,372.0,,9,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2021-05-21,2021-06-15,12940,65687,1752.0,351.0,7.0,3.0,0.0,8.0,0.0,2.0,0.0,371.0,40,10,De-energize .
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2021-11-15,2021-11-21,16655,45462,1833.0,368.0,2.0,1.0,0.0,1.0,1.0,1.0,1.0,375.0,40,6,De-Energize
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2022-05-30,2022-06-13,30697,63264,2023.0,278.0,9.0,78.0,0.0,5.0,6.0,0.0,0.0,376.0,63,9,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2022-11-26,2022-11-28,32652,60401,1797.0,278.0,10.0,3.0,0.0,4.0,1.0,4.0,2.0,302.0,56,5,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2023-05-19,2023-05-22,27340,66270,1989.0,254.0,4.0,1.0,0.0,2.0,0.0,1.0,0.0,262.0,40,6,De Energize
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008.0,2023-11-24,2023-12-25,40970,78204,1909.0,228.0,21.0,1.0,0.0,3.0,1.0,4.0,3.0,261.0,58,16,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2019-05-12,2019-05-25,7237,42914,5378.0,1085.0,15.0,72.0,6.0,43.0,21.0,40.0,0.0,1282.0,68,12,-
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2019-11-04,2019-12-14,11420,62697,5078.0,1063.0,10.0,57.0,4.0,38.0,24.0,51.0,0.0,1247.0,66,9,-
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2020-06-03,2020-07-03,9249,51994,5123.0,1255.0,16.0,63.0,4.0,40.0,28.0,0.0,0.0,1406.0,68,11,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2020-11-21,2017-11-30,8570,62498,6035.0,1503.0,9.0,51.0,3.0,33.0,20.0,43.0,0.0,1662.0,66,7,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2021-05-21,2021-06-21,9032,59531,6372.0,1050.0,31.0,32.0,1.0,15.0,17.0,18.0,6.0,1170.0,66,13,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2021-11-15,2021-11-21,7392,38921,5373.0,813.0,7.0,30.0,1.0,14.0,17.0,14.0,5.0,901.0,56,4,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2022-05-30,2022-06-04,8484,47781,4255.0,1037.0,14.0,35.0,0.0,37.0,25.0,20.0,10.0,1178.0,42,10,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2022-11-26,2022-11-28,6654,42045,4718.0,1263.0,21.0,68.0,0.0,31.0,22.0,27.0,7.0,1439.0,60,4,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2023-05-19,2023-05-25,9067,59494,3453.0,851.0,17.0,64.0,0.0,35.0,20.0,42.0,5.0,1034.0,58,6,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008.0,2023-11-24,2023-12-25,15255,57457,5782.0,1173.0,25.0,57.0,0.0,52.0,28.0,49.0,6.0,1390.0,58,10,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2019-05-12,2019-05-25,5560,31091,2644.0,206.0,36.0,15.0,0.0,2.0,10.0,2.0,3.0,274.0,58,20,-
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2019-11-04,2019-12-14,18092,47423,1991.0,113.0,16.0,9.0,0.0,1.0,12.0,1.0,6.0,158.0,54,22,-
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2020-06-03,2020-07-03,6542,27929,2705.0,182.0,33.0,17.0,0.0,0.0,21.0,0.0,0.0,253.0,,12,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2020-11-21,2020-11-30,7706,26761,2559.0,166.0,25.0,18.0,0.0,3.0,14.0,0.0,0.0,226.0,56,12,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2021-05-18,2021-06-21,6779,39048,2489.0,134.0,33.0,25.0,0.0,0.0,14.0,0.0,7.0,213.0,58,14,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2021-11-15,2021-11-21,4286,26968,3351.0,157.0,21.0,33.0,0.0,0.0,24.0,6.0,12.0,253.0,54,7,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2022-05-30,2022-06-04,7733,29648,3138.0,178.0,23.0,21.0,0.0,2.0,30.0,0.0,0.0,254.0,54,10,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2022-11-26,2022-11-28,7650,28837,2922.0,180.0,34.0,36.0,0.0,2.0,32.0,10.0,17.0,311.0,56,6,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2023-05-19,2023-05-25,6139,38748,3322.0,223.0,48.0,42.0,0.0,5.0,38.0,2.0,20.0,378.0,61,9,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004.0,2023-11-24,2023-12-25,8371,37112,3297.0,196.0,71.0,45.0,0.0,9.0,39.0,4.0,48.0,412.0,51,11,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2019-05-12,2019-05-25,9004,47115,2339.0,356.0,21.0,40.0,0.0,61.0,13.0,42.0,0.0,533.0,60,16,-
