LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2019-11-04,2019-12-13,8567,41772,2413.0,420.0,37.0,54.0,0.0,92.0,15.0,55.0,0.0,673.0,60,14,-
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2020-06-03,2020-07-03,10653,40264,2387.0,383.0,25.0,44.0,0.0,63.0,18.0,0.0,0.0,533.0,60,13,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2020-11-21,2020-11-30,7610,38699,2650.0,422.0,29.0,42.0,0.0,65.0,42.0,25.0,0.0,625.0,60,8,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2021-05-18,2021-06-21,7231,41735,2379.0,391.0,46.0,47.0,0.0,69.0,10.0,35.0,4.0,602.0,61,14,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2021-11-15,2021-11-21,8752,43172,3410.0,361.0,20.0,51.0,0.0,111.0,13.0,56.0,5.0,617.0,60,7,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2022-05-30,2022-06-04,7662,45848,2968.0,579.0,33.0,31.0,0.0,65.0,18.0,43.0,8.0,777.0,60,18,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2022-11-26,2022-11-28,6723,43541,3039.0,623.0,36.0,45.0,0.0,69.0,17.0,27.0,0.0,817.0,62,9,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2023-05-19,2023-05-25,9578,62250,2925.0,638.0,31.0,48.0,0.0,56.0,13.0,51.0,5.0,842.0,53,28,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994.0,2023-11-24,2023-12-25,13016,59197,3759.0,624.0,46.0,49.0,0.0,86.0,21.0,51.0,6.0,883.0,50,15,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2019-05-12,2019-05-25,6083,47224,1678.0,104.0,47.0,60.0,0.0,14.0,152.0,0.0,80.0,457.0,60,13,-
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2019-11-04,2019-12-13,10721,43512,2281.0,128.0,69.0,55.0,0.0,4.0,91.0,0.0,62.0,409.0,55,15,-
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2020-06-03,2020-07-03,5806,35645,1652.0,90.0,57.0,54.0,0.0,14.0,164.0,0.0,64.0,443.0,58,8,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2020-11-21,2020-11-30,4568,34405,1668.0,89.0,58.0,58.0,0.0,14.0,177.0,46.0,20.0,462.0,60,9,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2021-05-18,2021-06-21,4386,46351,1542.0,87.0,55.0,51.0,0.0,7.0,148.0,4.0,43.0,395.0,55,13,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2021-11-15,2021-11-21,3149,33915,2279.0,73.0,36.0,50.0,0.0,6.0,162.0,3.0,108.0,438.0,55,5,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2022-05-30,2022-06-04,6486,51641,1739.0,84.0,43.0,46.0,0.0,15.0,178.0,0.0,45.0,411.0,51,24,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2022-11-26,2022-11-28,8684,36723,1788.0,88.0,38.0,61.0,0.0,12.0,176.0,57.0,80.0,512.0,51,5,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2023-05-19,2023-05-25,4435,43658,1522.0,117.0,59.0,71.0,0.0,16.0,187.0,5.0,87.0,542.0,46,10,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997.0,2023-11-24,2023-12-25,8600,41744,2549.0,161.0,74.0,77.0,0.0,16.0,130.0,7.0,16.0,481.0,50,12,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2019-05-12,2019-05-25,4257,40662,2776.0,165.0,72.0,63.0,0.0,13.0,85.0,0.0,43.0,441.0,58,13,-
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2019-11-04,2019-12-14,10432,50742,1548.0,74.0,38.0,47.0,0.0,13.0,183.0,0.0,81.0,436.0,55,44,-
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2020-06-03,2020-07-03,719534824,34824,2456.0,142.0,97.0,68.0,0.0,13.0,97.0,0.0,34.0,451.0,52,12,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2020-11-21,2020-11-30,6466,40534,2673.0,139.0,51.0,44.0,0.0,11.0,91.0,0.0,49.0,385.0,54,9,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2021-05-18,2021-06-21,5196,39558,2532.0,118.0,69.0,59.0,0.0,6.0,94.0,7.0,65.0,418.0,51,11,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2021-11-15,2021-11-21,4786,31487,3099.0,100.0,43.0,53.0,0.0,4.0,93.0,0.0,71.0,364.0,50,6,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2022-05-30,2022-06-04,7290,36363,3278.0,128.0,68.0,52.0,0.0,14.0,104.0,6.0,31.0,403.0,51,6,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2022-11-26,2022-11-28,9107,34793,3281.0,133.0,68.0,55.0,0.0,14.0,106.0,79.0,71.0,526.0,48,6,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2023-03-11,2023-03-20,4649,32241,2561.0,155.0,91.0,60.0,0.0,15.0,132.0,0.0,43.0,496.0,51,10,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2023-05-19,2023-05-25,5108,43292,2301.0,165.0,73.0,41.0,0.0,15.0,111.0,7.0,55.0,467.0,50,5,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998.0,2023-11-24,2023-12-25,7895,44637,2176.0,152.0,70.0,74.0,0.0,18.0,219.0,5.0,92.0,630.0,45,55,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2019-03-29,2019-04-18,9759,47592,2800.0,1069.0,7.0,13.0,0.0,0.0,0.0,0.0,0.0,1089.0,54,16,-
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2020-03-29,2020-05-25,12930,67660,1625.0,888.0,27.0,9.0,0.0,0.0,3.0,0.0,1.0,928.0,55,11,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2021-01-17,2021-02-12,8685,61327,2810.0,977.0,33.0,9.0,0.0,0.0,8.0,0.0,8.0,1035.0,54,13,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2022-03-05,2022-03-27,13056,60475,2776.0,1027.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,1032.0,48,10,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2023-03-03,2023-03-18,17486,62456,3080.0,1107.0,7.0,10.0,0.0,8.0,16.0,0.0,0.0,1148.0,56,11,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012.0,2024-03-03,2024-04-07,16921,36032,1307.0,264.0,1.0,3.0,0.0,2.0,0.0,1.0,0.0,271.0,57,7,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2019-03-29,2019-04-21,12985,45228,2018.0,920.0,10.0,7.0,0.0,5.0,8.0,0.0,11.0,961.0,51,11,-
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2020-03-29,2020-05-25,14880,72550,1577.0,927.0,49.0,8.0,0.0,0.0,2.0,0.0,2.0,988.0,53,12,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2021-01-17,2021-02-12,9112,61160,3214.0,1000.0,33.0,8.0,0.0,0.0,2.0,0.0,2.0,1045.0,52,12,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2022-03-05,2022-03-27,17556,61887,2613.0,912.0,5.0,0.0,0.0,5.0,0.0,0.0,0.0,922.0,46,9,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2023-03-03,2023-03-17,19126,62830,3010.0,1014.0,5.0,16.0,0.0,8.0,7.0,0.0,0.0,1050.0,53,15,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012.0,2024-03-03,2024-04-07,19138,34398,1133.0,189.0,2.0,2.0,0.0,2.0,0.0,1.0,0.0,196.0,55,8,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2019-03-11,2019-03-20,13338,37766,3679.0,318.0,12.0,67.0,0.0,10.0,103.0,0.0,54.0,564.0,54,42,-
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2019-03-21,2019-03-30,7436,39032,4879.0,335.0,15.0,70.0,0.0,7.0,91.0,0.0,31.0,549.0,50,16,-
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2019-06-08,2019-06-13,5630,20460,845.0,52.0,4.0,8.0,0.0,1.0,23.0,0.0,27.0,115.0,40,10,หลังแก้ไขOFF LOAD TAP CHANGER.
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2021-02-20,2021-04-02,7890,38006,1015.0,67.0,40.0,0.0,0.0,0.0,22.0,20.0,21.0,170.0,50,16,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2022-02-07,2022-03-10,5035,48874,2081.0,142.0,21.0,34.0,0.0,28.0,28.0,10.0,18.0,281.0,54,11,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2023-02-12,2023-03-12,8497,30808,2958.0,221.0,12.0,9.0,0.0,14.0,18.0,0.0,0.0,274.0,57,14,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989.0,2024-02-25,2024-03-21,11005,46048,2709.0,289.0,22.0,11.0,0.0,21.0,23.0,9.0,25.0,400.0,54,10,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2019-03-11,2019-06-21,4761,44859,3913.0,253.0,13.0,123.0,0.0,7.0,266.0,0.0,209.0,871.0,59,31,-
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2019-03-21,2019-04-01,7220,48174,4187.0,275.0,7.0,91.0,0.0,7.0,222.0,0.0,132.0,734.0,52,16,-
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2020-02-10,2020-02-23,8284,44791,3246.0,289.0,34.0,190.0,0.0,0.0,395.0,0.0,304.0,1212.0,,11,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2021-02-20,2021-04-26,19330,45000,2038.0,78.0,29.0,89.0,0.0,2.0,229.0,25.0,242.0,694.0,52,24,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2022-02-07,2022-03-07,9082,55867,3817.0,197.0,9.0,97.0,0.0,7.0,282.0,0.0,133.0,725.0,52,15,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2023-02-12,2023-03-12,6336,57268,4599.0,280.0,9.0,140.0,0.0,0.0,333.0,0.0,177.0,939.0,54,16,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993.0,2024-02-25,2024-03-21,7166,72646,4765.0,292.0,7.0,161.0,0.0,0.0,343.0,0.0,231.0,1034.0,54,8,
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2019-03-11,2019-06-21,9674,36546,1194.0,91.0,8.0,56.0,0.0,16.0,210.0,0.0,86.0,467.0,62,39,-
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2019-03-21,2019-03-30,8312,37658,1123.0,94.0,10.0,62.0,0.0,13.0,204.0,0.0,93.0,476.0,62,21,-
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2020-12-22,2021-01-09,15302,44281,6176.0,261.0,50.0,129.0,0.0,4.0,333.0,0.0,288.0,1065.0,,15,research
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2021-02-20,2021-04-26,5950,52110,1314.0,82.0,33.0,57.0,0.0,4.0,157.0,28.0,215.0,494.0,50,21,
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2021-11-28,2021-12-03,5732,49048,2754.0,137.0,55.0,19.0,0.0,7.0,242.0,0.0,228.0,688.0,50,8,repeat
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2022-02-07,2022-03-07,4654,35623,2319.0,107.0,38.0,68.0,0.0,9.0,214.0,0.0,110.0,546.0,42,11,
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2023-02-12,2023-03-12,6683,39244,2802.0,212.0,49.0,79.0,0.0,0.0,222.0,0.0,161.0,723.0,50,16,
BP1,KT3A,BP1KT3A,ELEKTRO-BAU,136700,115/22,50,,2024-02-25,2024-03-21,11229,59705,2913.0,217.0,31.0,74.0,0.0,13.0,246.0,0.0,218.0,799.0,50,16,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2019-04-11,2019-06-21,10038,54402,4270.0,120.0,21.0,73.0,0.0,8.0,252.0,0.0,138.0,612.0,72,36,-
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2019-11-09,2019-11-30,9569,59402,4748.0,95.0,36.0,83.0,0.0,12.0,262.0,0.0,134.0,622.0,72,10,-
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2020-05-17,2020-06-05,7411,55710,4598.0,82.0,33.0,83.0,0.0,13.0,270.0,0.0,252.0,735.0,66,15,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2021-05-22,2021-08-03,7422,62869,4538.0,102.0,45.0,98.0,0.0,4.0,267.0,0.0,171.0,687.0,66,22,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2022-05-28,2022-06-05,3500,32320,2302.0,49.0,17.0,16.0,0.0,16.0,49.0,13.0,41.0,201.0,38,10,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2022-11-18,2022-12-04,5532,31054,2361.0,65.0,14.0,24.0,0.0,2.0,59.0,0.0,43.0,207.0,52,8,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2023-05-12,2023-06-09,7940,30492,2199.0,49.0,21.0,23.0,0.0,7.0,81.0,3.0,31.0,215.0,0,15,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2023-11-12,2023-12-29,7951,45599,2480.0,83.0,33.0,42.0,0.0,3.0,113.0,0.0,62.0,336.0,59,6,
BP2,KT1A,BP2KT1A,FUJI,AX69026T1-1,230/121/33,200,,2024-05-24,2024-06-02,7700,56342,2483.0,89.0,29.0,67.0,0.0,7.0,153.0,3.0,76.0,424.0,40,8,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2019-04-11,2019-06-21,11224,49630,3897.0,84.0,19.0,77.0,0.0,5.0,254.0,0.0,124.0,563.0,73,23,-
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2019-11-09,2019-11-30,16608,76520,4659.0,98.0,48.0,78.0,0.0,6.0,301.0,0.0,151.0,682.0,68,16,-
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2020-05-17,2020-06-05,7388,57696,4801.0,92.0,59.0,68.0,0.0,5.0,307.0,0.0,292.0,823.0,64,13,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2021-05-22,2021-07-25,9762,63700,5310.0,106.0,50.0,77.0,0.0,7.0,298.0,0.0,187.0,725.0,73,18,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2022-05-28,2022-06-05,5330,80950,4028.0,69.0,102.0,78.0,0.0,38.0,295.0,66.0,192.0,840.0,57,7,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2022-11-18,2022-12-04,6908,70524,3867.0,80.0,34.0,117.0,0.0,6.0,388.0,13.0,210.0,848.0,53,9,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2023-05-12,2023-06-09,9988,59563,3942.0,88.0,43.0,90.0,0.0,6.0,344.0,22.0,85.0,678.0,52,5,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2023-11-12,2023-12-29,6548,72021,4621.0,122.0,59.0,127.0,0.0,8.0,450.0,0.0,201.0,967.0,55,9,
BP2,KT2A,BP2KT2A,FUJI,AX69026T1-2,230/115,200,,2024-05-24,2024-06-02,6284,45957,4306.0,108.0,69.0,177.0,0.0,13.0,530.0,159.0,387.0,1443.0,49,7,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998.0,2019-04-11,2019-06-21,11098,47027,7689.0,131.0,34.0,127.0,0.0,7.0,346.0,0.0,166.0,811.0,69,34,-
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998.0,2021-05-22,2021-08-03,15975,60311,6081.0,108.0,30.0,97.0,0.0,7.0,355.0,0.0,119.0,716.0,72,23,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998.0,2022-05-28,2022-06-05,6560,56760,4946.0,61.0,79.0,72.0,0.0,42.0,282.0,11.0,183.0,730.0,68,25,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998.0,2023-05-12,2023-06-09,5384,43889,5263.0,135.0,117.0,116.0,0.0,8.0,469.0,5.0,109.0,959.0,78,24,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998.0,2024-05-24,2024-06-02,4953,39642,6945.0,166.0,148.0,265.0,0.0,13.0,715.0,62.0,483.0,1852.0,68,23,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2019-11-09,2019-11-30,10320,55439,3002.0,164.0,27.0,49.0,0.0,5.0,171.0,0.0,73.0,489.0,67,9,-
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2020-05-17,2020-06-05,5495,56129,2878.0,151.0,25.0,62.0,0.0,4.0,215.0,0.0,159.0,616.0,66,12,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2021-05-22,2021-08-03,7202,60689,2573.0,152.0,25.0,67.0,0.0,4.0,283.0,0.0,84.0,615.0,75,22,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2022-05-28,2022-06-05,4770,96900,2491.0,95.0,36.0,63.0,0.0,3.0,263.0,480.0,183.0,1123.0,55,11,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2022-11-18,2022-12-04,4150,72379,2558.0,160.0,24.0,110.0,0.0,6.0,406.0,11.0,306.0,1023.0,53,8,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2023-05-12,2023-06-09,3790,71350,2599.0,148.0,28.0,81.0,0.0,6.0,357.0,2.0,168.0,790.0,52,9,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2023-11-12,2023-12-29,7620,92628,2849.0,160.0,24.0,105.0,0.0,8.0,470.0,0.0,226.0,993.0,56,10,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008.0,2024-05-24,2024-06-02,8710,98932,2526.0,158.0,29.0,128.0,0.0,13.0,523.0,13.0,249.0,1113.0,52,6,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998.0,2019-04-11,2019-06-21,8595,47211,5404.0,135.0,44.0,127.0,0.0,9.0,384.0,0.0,216.0,915.0,59,22,-
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998.0,2021-05-22,2021-08-03,10795,54466,3971.0,104.0,38.0,82.0,0.0,8.0,320.0,0.0,115.0,667.0,60,23,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998.0,2022-05-28,2022-06-05,3850,61880,3299.0,69.0,86.0,76.0,0.0,31.0,296.0,14.0,185.0,757.0,61,22,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998.0,2023-05-12,2023-06-09,4806,42220,4180.0,121.0,92.0,116.0,0.0,11.0,397.0,0.0,110.0,847.0,65,20,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998.0,2024-05-24,2024-06-02,10152,59688,4371.0,138.0,48.0,134.0,0.0,20.0,584.0,12.0,248.0,1184.0,62,17,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2019-04-01,2019-04-19,4691,50982,4730.0,547.0,24.0,28.0,0.0,7.0,13.0,0.0,0.0,619.0,37,12,-
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2020-05-02,2020-06-01,10210,49512,3784.0,412.0,31.0,62.0,0.0,15.0,16.0,26.0,6.0,568.0,39,15,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2021-01-20,2021-01-29,6192,50424,6010.0,530.0,30.0,20.0,0.0,8.0,12.0,0.0,4.0,604.0,,8,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2022-03-10,2022-03-27,4931,48976,4580.0,664.0,21.0,0.0,0.0,29.0,27.0,0.0,0.0,741.0,38,15,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2023-03-10,2023-03-17,7018,65424,5665.0,762.0,42.0,48.0,0.0,33.0,23.0,31.0,8.0,947.0,60,10,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005.0,2024-03-08,2024-04-08,7316,44416,5583.0,843.0,18.0,37.0,0.0,34.0,0.0,16.0,0.0,948.0,60,6,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2019-04-01,2019-04-19,7592,42123,1940.0,690.0,39.0,0.0,0.0,0.0,18.0,0.0,0.0,747.0,60,9,-
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2020-05-02,2020-06-01,9454,41201,1096.0,680.0,42.0,4.0,0.0,0.0,2.0,0.0,3.0,731.0,54,10,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2021-01-20,2021-02-05,6301,57961,2603.0,762.0,38.0,3.0,0.0,0.0,1.0,0.0,3.0,807.0,32,11,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2022-03-10,2022-03-27,7936,49319,2492.0,916.0,26.0,0.0,0.0,6.0,0.0,0.0,0.0,948.0,52,12,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2023-03-10,2023-03-17,8668,62645,2800.0,1027.0,48.0,8.0,0.0,8.0,2.0,7.0,4.0,1104.0,52,9,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011.0,2024-03-08,2024-04-08,14488,66086,3344.0,1154.0,21.0,64.0,0.0,18.0,71.0,7.0,5.0,1340.0,53,7,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2019-01-20,2019-01-26,9716,47912,1697.0,173.0,10.0,45.0,0.0,7.0,116.0,0.0,102.0,453.0,45,24,-
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2019-11-07,2019-11-24,15150,73010,1566.0,170.0,64.0,67.0,0.0,10.0,153.0,162.0,118.0,744.0,55,11,-
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2020-12-22,2021-01-09,13785,52036,2587.0,179.0,62.0,79.0,0.0,2.0,141.0,34.0,110.0,607.0,,9,research
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2021-05-24,2021-06-13,4444,61463,2240.0,153.0,51.0,34.0,0.0,0.0,94.0,1.0,58.0,391.0,55,12,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2022-05-15,2022-06-09,2823,34550,1909.0,212.0,18.0,73.0,0.0,2.0,145.0,0.0,65.0,515.0,58,13,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2022-07-11,2022-07-14,10131,40301,1844.0,194.0,52.0,34.0,0.0,6.0,150.0,0.0,49.0,485.0,54,10,TEST AFTER TRANSFORMER TRIP.
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2022-11-19,2022-11-25,6376,42454,1722.0,191.0,17.0,69.0,0.0,8.0,156.0,9.0,96.0,546.0,47,8,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2023-06-04,2023-06-10,6315,36163,1886.0,184.0,57.0,63.0,0.0,5.0,149.0,255.0,38.0,751.0,51,6,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995.0,2024-06-23,2024-06-30,8432,46249,3083.0,200.0,34.0,74.0,0.0,9.0,177.0,10.0,99.0,603.0,60,10,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2019-01-20,2019-01-26,9421,51662,1203.0,81.0,34.0,47.0,0.0,4.0,182.0,0.0,129.0,477.0,40,23,-
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2019-11-07,2019-11-24,16280,68050,1300.0,85.0,28.0,41.0,0.0,0.0,198.0,0.0,135.0,487.0,42,19,-
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2021-05-24,2021-06-13,10353,54760,1539.0,102.0,43.0,45.0,0.0,2.0,190.0,0.0,123.0,505.0,51,13,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2022-05-15,2022-06-09,3349,46417,1700.0,160.0,15.0,51.0,0.0,0.0,229.0,0.0,120.0,575.0,46,11,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2022-11-19,2022-11-27,11970,62690,893.0,35.0,7.0,34.0,0.0,1.0,157.0,2.0,110.0,346.0,40,12,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2023-06-04,2023-06-10,2673,41152,1676.0,92.0,31.0,64.0,0.0,3.0,242.0,30.0,55.0,517.0,40,8,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003.0,2024-06-23,2024-06-30,6701,53728,2216.0,123.0,25.0,68.0,0.0,4.0,296.0,0.0,128.0,644.0,44,8,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008.0,2019-11-14,2019-11-24,5400,31570,1700.0,180.0,18.0,20.0,0.0,10.0,22.0,68.0,16.0,334.0,57,10,-
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008.0,2022-05-15,2022-06-09,5481,27580,2349.0,218.0,27.0,23.0,0.0,0.0,23.0,0.0,17.0,308.0,57,16,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008.0,2022-11-19,2022-11-27,7877,33784,1652.0,186.0,2.0,19.0,0.0,2.0,16.0,4.0,12.0,241.0,47,9,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008.0,2023-06-04,2023-06-10,3803,23972,2458.0,216.0,14.0,22.0,0.0,3.0,25.0,92.0,10.0,382.0,50,10,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008.0,2024-06-23,2024-06-30,8093,38283,3507.0,277.0,23.0,35.0,0.0,3.0,38.0,5.0,25.0,406.0,70,16,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2019-05-31,2019-06-30,6194,35212,3691.0,166.0,128.0,18.0,0.0,0.0,28.0,0.0,18.0,358.0,45,20,-
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2019-11-14,2019-11-25,8330,56160,3781.0,200.0,38.0,13.0,0.0,0.0,18.0,0.0,15.0,284.0,45,20,-
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2020-05-15,2020-05-29,2954,43992,3245.0,162.0,69.0,27.0,0.0,0.0,33.0,10.0,28.0,229.0,50,16,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2020-11-22,2020-12-04,3178,37750,2361.0,72.0,28.0,4.0,0.0,0.0,23.0,2.0,13.0,142.0,64,11,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2021-05-24,2021-07-12,4888,38807,4259.0,202.0,37.0,5.0,0.0,0.0,49.0,0.0,0.0,293.0,59,14,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2021-11-14,2021-12-11,14910,54750,3375.0,175.0,4.0,15.0,0.0,0.0,23.0,8.0,21.0,246.0,52,23,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2022-05-28,2022-06-02,4604,42356,3386.0,163.0,60.0,29.0,0.0,3.0,26.0,11.0,19.0,311.0,,11,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2023-05-22,2023-05-26,9047,56767,3423.0,178.0,59.0,18.0,0.0,0.0,13.0,0.0,19.0,287.0,51,17,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987.0,2023-11-26,2023-12-21,7697,47808,2440.0,85.0,89.0,22.0,0.0,29.0,4.0,20.0,0.0,249.0,48,16,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2019-04-12,2019-04-12,8452,48128,5094.0,279.0,26.0,106.0,0.0,8.0,186.0,0.0,89.0,694.0,-,-,-
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2019-07-27,2019-08-30,7349,40805,4443.0,207.0,16.0,83.0,0.0,6.0,156.0,0.0,117.0,585.0,60,18,-
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2019-11-14,2019-11-28,12909,50351,4910.0,252.0,20.0,94.0,0.0,8.0,188.0,0.0,0.0,562.0,67,14,-
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2020-05-15,2020-05-29,8206,48285,4991.0,284.0,49.0,124.0,0.0,3.0,224.0,29.0,177.0,890.0,70,12,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2020-11-22,2020-12-04,5001,50623,5536.0,319.0,21.0,102.0,0.0,3.0,190.0,0.0,115.0,750.0,60,8,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2021-11-14,2021-12-11,13060,55940,4666.0,206.0,3.0,66.0,0.0,0.0,180.0,25.0,168.0,648.0,60,9,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2022-05-28,2022-06-02,11501,76354,6595.0,333.0,12.0,90.0,0.0,8.0,207.0,70.0,14.0,734.0,,16,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2023-05-22,2023-05-26,9975,65521,6438.0,296.0,15.0,60.0,0.0,8.0,200.0,8.0,127.0,714.0,62,11,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994.0,2023-11-26,2023-12-21,20310,65263,4659.0,247.0,22.0,100.0,0.0,7.0,199.0,5.0,124.0,704.0,60,16,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2019-05-31,2019-06-29,9368,37738,2863.0,93.0,33.0,44.0,0.0,5.0,144.0,0.0,76.0,395.0,54,19,-
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2019-11-14,2019-11-25,6490,53580,2900.0,95.0,18.0,52.0,0.0,0.0,186.0,0.0,128.0,479.0,-,14,-
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2020-05-15,2020-05-31,26694,43964,1124.0,140.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,150.0,60,10,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2020-12-20,2020-12-22,8985,49792,3988.0,134.0,48.0,51.0,0.0,0.0,158.0,0.0,116.0,507.0,38,7,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2021-11-14,2021-12-11,18690,55750,3030.0,128.0,2.0,28.0,0.0,0.0,151.0,37.0,136.0,482.0,50,14,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2022-05-28,2022-06-02,6873,44252,4766.0,137.0,14.0,75.0,0.0,5.0,205.0,60.0,121.0,617.0,,9,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2023-05-22,2023-05-26,5060,35974,5124.0,203.0,35.0,59.0,0.0,7.0,130.0,3.0,71.0,508.0,53,8,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003.0,2023-11-26,2023-12-21,9913,49271,4031.0,95.0,36.0,67.0,0.0,3.0,239.0,0.0,106.0,546.0,32,10,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2019-07-27,2019-08-30,6953,47355,6106.0,184.0,49.0,173.0,0.0,91.0,299.0,92.0,203.0,1091.0,69,23,-
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2019-11-14,2019-11-28,6180,42511,6980.0,187.0,110.0,200.0,0.0,95.0,311.0,55.0,186.0,1144.0,62,83,-
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2020-05-15,2020-05-29,5064,49852,6036.0,179.0,305.0,331.0,0.0,263.0,513.0,207.0,393.0,2191.0,60,38,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2020-11-22,2020-12-04,4764,48620,7148.0,206.0,469.0,238.0,0.0,101.0,374.0,99.0,214.0,1701.0,60,42,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2021-05-24,2021-07-12,8817,48609,7401.0,204.0,49.0,161.0,0.0,104.0,374.0,137.0,216.0,1245.0,60,16,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2021-11-14,2021-12-11,12800,55570,7275.0,181.0,63.0,100.0,0.0,37.0,273.0,134.0,269.0,1057.0,62,21,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2022-05-28,2022-06-02,3280,45509,7314.0,224.0,55.0,255.0,0.0,113.0,386.0,174.0,269.0,1476.0,,26,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2023-06-07,2023-06-09,5540,40447,6647.0,210.0,34.0,182.0,0.0,89.0,366.0,49.0,134.0,1064.0,55,25,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004.0,2023-11-26,2023-12-21,10926,52115,8350.0,232.0,50.0,209.0,0.0,98.0,353.0,61.0,238.0,1241.0,58,40,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2019-05-31,2019-06-29,10832,39579,4684.0,285.0,22.0,65.0,0.0,6.0,86.0,0.0,47.0,511.0,58,27,-
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2019-11-14,2019-11-28,19760,65170,4981.0,290.0,17.0,66.0,0.0,3.0,106.0,16.0,83.0,581.0,58,12,-
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2020-05-15,2020-05-29,6071,43716,4679.0,294.0,72.0,129.0,0.0,4.0,137.0,44.0,105.0,785.0,54,13,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2020-12-20,2020-12-22,6392,50216,4607.0,399.0,52.0,96.0,0.0,0.0,105.0,0.0,75.0,727.0,52,10,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2021-05-24,2021-07-11,7260,41010,4671.0,167.0,33.0,52.0,0.0,0.0,46.0,26.0,36.0,360.0,62,12,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2021-11-14,2021-12-11,7490,38180,4699.0,245.0,7.0,57.0,0.0,0.0,89.0,16.0,86.0,500.0,58,9,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2022-05-28,2022-06-02,5770,40714,7509.0,512.0,23.0,70.0,0.0,10.0,129.0,12.0,79.0,835.0,,9,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2023-05-22,2023-05-26,4477,36863,7157.0,436.0,36.0,61.0,0.0,18.0,123.0,12.0,70.0,756.0,55,8,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009.0,2023-11-26,2023-12-21,9605,38115,7255.0,369.0,46.0,107.0,0.0,17.0,150.0,0.0,84.0,773.0,58,12,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2019-05-31,2019-06-29,7322,43686,1705.0,231.0,13.0,7.0,0.0,11.0,6.0,0.0,0.0,268.0,36,21,-
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2019-11-14,2019-11-28,19500,72870,1710.0,240.0,12.0,7.0,0.0,10.0,5.0,0.0,0.0,274.0,52,15,-
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2020-05-15,2020-05-29,12701,70352,1425.0,435.0,46.0,7.0,0.0,10.0,6.0,11.0,8.0,523.0,34,15,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2020-12-20,2020-12-22,12674,50597,1934.0,533.0,40.0,6.0,0.0,9.0,5.0,9.0,7.0,609.0,27,7,De-energize .
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2021-05-24,2021-07-12,28756,55871,3262.0,285.0,15.0,4.0,0.0,6.0,3.0,11.0,62.0,386.0,,26,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2021-11-14,2021-12-11,15750,51150,2021.0,244.0,2.0,3.0,0.0,5.0,3.0,10.0,6.0,273.0,62,11,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2022-05-28,2022-06-02,9807,72184,3980.0,586.0,13.0,18.0,0.0,14.0,5.0,5.0,6.0,647.0,,12,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2023-05-22,2023-05-26,7225,75094,3329.0,550.0,16.0,9.0,0.0,24.0,5.0,5.0,6.0,615.0,0,10,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009.0,2023-11-26,2023-12-24,23679,78585,2896.0,616.0,23.0,8.0,0.0,23.0,6.0,5.0,7.0,688.0,30,21,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2019-02-11,2019-02-14,4780,38973,3058.0,655.0,13.0,10.0,0.0,1.0,2.0,2.0,2.0,685.0,44,18,Tx.tripด้วย relay 87k
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2019-05-31,2019-06-29,8170,42280,3218.0,556.0,15.0,9.0,0.0,0.0,0.0,0.0,0.0,580.0,57,17,-
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2019-11-14,2019-11-25,16610,60610,3250.0,570.0,13.0,15.0,0.0,0.0,0.0,0.0,0.0,598.0,54,12,-
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2020-05-15,2020-05-29,7186,35110,3284.0,504.0,32.0,5.0,0.0,0.0,2.0,0.0,2.0,545.0,34,11,De-Energize
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2020-11-22,2020-12-04,5166,36519,3001.0,710.0,15.0,0.0,0.0,0.0,3.0,3.0,6.0,737.0,34,8,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2021-05-24,2021-07-11,24340,83390,3980.0,410.0,29.0,5.0,0.0,0.0,1.0,0.0,3.0,448.0,34,26,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2021-11-14,2021-12-11,17060,46750,2862.0,249.0,2.0,3.0,0.0,0.0,2.0,28.0,5.0,289.0,30,18,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2022-05-28,2022-06-02,8127,40476,4867.0,677.0,19.0,12.0,0.0,2.0,5.0,6.0,9.0,730.0,,9,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2023-05-22,2023-05-26,8425,51986,4256.0,606.0,26.0,13.0,0.0,2.0,3.0,2.0,5.0,657.0,53,11,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009.0,2023-11-26,2023-12-21,14427,51361,4389.0,822.0,37.0,16.0,0.0,6.0,6.0,3.0,8.0,898.0,48,10,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2019-03-23,2019-04-18,8295,41639,6189.0,810.0,14.0,49.0,0.0,54.0,56.0,0.0,49.0,1032.0,57,17,-
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2020-03-22,2020-05-25,8290,51580,6703.0,851.0,35.0,123.0,0.0,21.0,50.0,0.0,17.0,1097.0,57,15,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2021-01-11,2021-02-05,5741,62477,7798.0,814.0,25.0,108.0,0.0,15.0,37.0,12.0,13.0,1024.0,50,8,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2022-02-28,2022-03-27,14790,77260,5281.0,508.0,12.0,51.0,0.0,14.0,31.0,37.0,12.0,665.0,45,12,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2023-02-21,2023-03-04,7863,56673,7034.0,1245.0,10.0,68.0,0.0,40.0,45.0,62.0,11.0,1481.0,40,8,After Buchholz alarm & TX. Pres Relief Dev.alarm
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2023-02-25,2023-03-12,12886,45291,6996.0,1113.0,11.0,56.0,0.0,38.0,36.0,34.0,8.0,1296.0,56,11,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004.0,2024-02-24,2024-04-08,12481,52099,7526.0,1021.0,4.0,3.0,0.0,55.0,43.0,58.0,13.0,1197.0,55,11,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2019-03-23,2019-04-21,8149,38953,1408.0,164.0,12.0,53.0,0.0,0.0,22.0,0.0,0.0,251.0,53,15,-
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2020-03-22,2020-05-25,7520,46660,1095.0,165.0,28.0,87.0,0.0,0.0,29.0,0.0,14.0,323.0,43,18,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2021-01-11,2021-02-01,6532,51974,1765.0,98.0,18.0,60.0,0.0,0.0,21.0,0.0,11.0,208.0,45,8,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2022-02-28,2022-03-27,5775,37174,1502.0,168.0,15.0,0.0,0.0,0.0,32.0,0.0,0.0,215.0,36,14,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2023-02-25,2023-03-11,8205,46345,4598.0,229.0,5.0,61.0,0.0,1.0,25.0,0.0,12.0,333.0,56,17,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007.0,2024-02-24,2024-04-08,8547,41725,2080.0,250.0,4.0,102.0,0.0,4.0,37.0,7.0,19.0,423.0,48,13,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2019-10-19,2019-11-25,9210,32696,1484.0,516.0,13.0,0.0,0.0,0.0,0.0,0.0,0.0,529.0,54,11,-
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2020-04-26,2020-05-03,4758,27173,1628.0,680.0,47.0,9.0,0.0,0.0,13.0,0.0,7.0,756.0,44,8,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2021-04-18,2021-06-07,23900,48120,735.0,190.0,57.0,4.0,0.0,0.0,2.0,0.0,1.0,254.0,50,30,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2022-05-21,2022-05-26,6050,34273,1697.0,572.0,7.0,8.0,0.0,1.0,6.0,0.0,0.0,594.0,48,9,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2022-10-16,2023-01-27,38713,67474,1699.0,566.0,5.0,2.0,0.0,0.0,0.0,0.0,0.0,573.0,53,13,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2023-01-20,2023-02-02,5150,39140,1692.0,564.0,4.0,9.0,0.0,0.0,7.0,0.0,0.0,584.0,50,10,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2023-04-23,2023-05-08,12071,48427,1502.0,495.0,3.0,7.0,0.0,0.0,0.0,0.0,0.0,505.0,48,10,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2023-10-13,2023-12-11,19790,29180,1529.0,416.0,3.0,7.0,0.0,2.0,1.0,48.0,0.0,477.0,54,16,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007.0,2024-04-20,2024-04-27,8581,27654,1988.0,745.0,12.0,5.0,0.0,0.0,0.0,0.0,0.0,762.0,54,5,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2019-10-19,2019-11-24,10533,38361,1250.0,463.0,20.0,7.0,0.0,0.0,0.0,23.0,0.0,513.0,56,10,-
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2020-04-26,2020-05-03,2357,29768,1839.0,737.0,28.0,9.0,0.0,0.0,6.0,0.0,3.0,783.0,46,7,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2021-04-18,2021-06-07,16040,50130,880.0,208.0,46.0,3.0,0.0,0.0,1.0,1.0,1.0,260.0,52,20,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2022-05-21,2022-05-26,5690,33937,1678.0,516.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,528.0,54,5,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2022-10-16,2023-01-27,37645,66899,1680.0,516.0,5.0,2.0,0.0,0.0,0.0,0.0,0.0,523.0,0,14,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2023-01-20,2023-02-02,4440,39160,1655.0,524.0,4.0,4.0,0.0,0.0,1.0,28.0,0.0,561.0,51,10,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2023-04-23,2023-05-07,6337,43937,1785.0,596.0,5.0,6.0,0.0,1.0,1.0,1.0,1.0,611.0,50,14,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2023-10-13,2023-12-05,12737,43178,1870.0,556.0,17.0,5.0,0.0,1.0,2.0,9.0,0.0,590.0,57,12,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007.0,2024-04-20,2024-04-27,6084,28326,1896.0,626.0,11.0,5.0,0.0,0.0,10.0,0.0,0.0,652.0,52,4,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007.0,2021-04-18,2021-06-08,7648,49000,2400.0,120.0,43.0,19.0,0.0,1.0,131.0,6.0,116.0,436.0,50,24,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007.0,2022-05-21,2022-05-26,9169,49702,2425.0,116.0,7.0,54.0,0.0,8.0,324.0,0.0,89.0,598.0,45,12,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007.0,2023-01-20,2023-02-02,2680,57280,2477.0,184.0,4.0,90.0,0.0,5.0,321.0,20.0,191.0,815.0,45,10,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007.0,2023-04-23,2023-05-07,2374,61675,2634.0,179.0,5.0,97.0,0.0,18.0,325.0,21.0,170.0,815.0,44,15,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007.0,2024-04-20,2024-04-27,5747,46111,2520.0,164.0,9.0,111.0,0.0,9.0,457.0,0.0,171.0,921.0,52,3,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2019-10-19,2019-11-25,13235,44348,1814.0,687.0,6.0,0.0,0.0,6.0,0.0,0.0,0.0,699.0,48,12,-
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2020-04-26,2020-05-03,7715,43582,2095.0,951.0,21.0,9.0,0.0,0.0,4.0,0.0,8.0,993.0,54,20,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2020-05-24,2020-06-02,8273,33481,1748.0,687.0,11.0,0.0,0.0,5.0,0.0,0.0,0.0,703.0,,7,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2021-04-18,2021-06-11,19510,73560,1589.0,414.0,59.0,3.0,0.0,1.0,1.0,0.0,3.0,481.0,56,15,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2022-05-21,2022-05-26,13980,42131,2019.0,769.0,8.0,3.0,0.0,5.0,6.0,0.0,0.0,791.0,50,8,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2022-10-16,2023-01-27,37134,66550,2073.0,766.0,5.0,4.0,0.0,5.0,1.0,0.0,0.0,781.0,52,14,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2023-01-20,2023-02-02,7850,45440,2179.0,738.0,2.0,6.0,0.0,2.0,2.0,194.0,5.0,949.0,45,10,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2023-04-23,2023-05-07,8727,49923,2092.0,592.0,4.0,7.0,0.0,4.0,3.0,0.0,0.0,610.0,50,15,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2023-10-13,2023-12-11,10570,35880,2166.0,607.0,5.0,13.0,0.0,21.0,5.0,0.0,0.0,651.0,44,18,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008.0,2024-06-09,2024-06-28,14051,58631,4119.0,1044.0,6.0,12.0,0.0,9.0,4.0,8.0,13.0,1096.0,49,4,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2019-10-19,2019-11-25,17855,47401,1941.0,609.0,7.0,0.0,0.0,6.0,0.0,0.0,0.0,622.0,50,20,-
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2020-04-26,2020-05-03,6148,39685,2478.0,952.0,14.0,7.0,0.0,5.0,3.0,2.0,8.0,991.0,54,11,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2020-05-24,2020-06-01,0,0,908.0,497.0,0.0,6.0,0.0,1.0,2.0,0.0,6.0,512.0,,10,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้"
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2021-04-18,2021-06-07,17930,62930,1496.0,370.0,40.0,3.0,0.0,1.0,1.0,0.0,3.0,418.0,56,17,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2022-05-21,2022-05-27,9660,38926,2599.0,795.0,9.0,4.0,0.0,6.0,4.0,0.0,0.0,818.0,50,13,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2022-10-16,2023-01-27,41029,65708,2556.0,761.0,7.0,1.0,0.0,5.0,3.0,3.0,3.0,783.0,53,16,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2023-01-20,2023-02-02,7270,45770,2573.0,774.0,3.0,6.0,0.0,3.0,3.0,0.0,0.0,789.0,45,13,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2023-04-23,2023-05-07,8141,51418,2911.0,922.0,3.0,11.0,0.0,9.0,3.0,7.0,5.0,960.0,52,13,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2023-10-13,2023-12-11,17410,33220,2936.0,939.0,4.0,13.0,0.0,13.0,4.0,10.0,5.0,988.0,44,12,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008.0,2024-04-19,2024-04-27,8225,34399,2873.0,1007.0,8.0,10.0,0.0,6.0,0.0,0.0,0.0,1031.0,52,5,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2019-10-19,2019-11-25,12219,45047,1780.0,512.0,5.0,3.0,0.0,5.0,0.0,7.0,4.0,536.0,50,17,-
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2020-04-26,2020-05-03,6817,39629,2204.0,975.0,22.0,8.0,0.0,0.0,4.0,0.0,7.0,1016.0,54,11,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2020-05-24,2020-06-01,0,0,864.0,539.0,0.0,8.0,0.0,1.0,4.0,0.0,6.0,558.0,,8,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้"
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2021-04-18,2021-06-07,1309,5178,1125.0,383.0,23.0,4.0,0.0,0.0,1.0,0.0,0.0,411.0,56,12,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2022-05-21,2022-05-26,13407,39720,1926.0,710.0,8.0,4.0,0.0,4.0,7.0,0.0,0.0,733.0,50,14,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2022-10-16,2023-01-27,36230,63652,1937.0,697.0,5.0,4.0,0.0,1.0,2.0,4.0,2.0,715.0,52,12,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2023-01-20,2023-02-02,10800,49760,1978.0,706.0,2.0,6.0,0.0,3.0,2.0,0.0,0.0,719.0,45,9,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2023-04-23,2023-05-07,13882,57915,1806.0,707.0,2.0,7.0,0.0,5.0,2.0,7.0,5.0,735.0,50,13,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2023-10-13,2023-12-05,17019,52795,2477.0,817.0,17.0,9.0,0.0,5.0,3.0,10.0,5.0,866.0,44,11,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008.0,2024-04-19,2024-04-27,9303,35010,2723.0,898.0,7.0,10.0,0.0,5.0,0.0,0.0,0.0,920.0,52,4,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2020-04-27,2020-05-03,6349,26053,721.0,119.0,5.0,2.0,0.0,0.0,1.0,0.0,1.0,128.0,54,14,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2021-04-19,2021-06-11,16370,37240,667.0,79.0,46.0,1.0,0.0,0.0,1.0,0.0,0.0,127.0,62,19,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2021-08-20,2021-11-11,21989,43834,209.0,25.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,56,12,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2022-04-23,2022-05-06,12944,51337,913.0,56.0,12.0,2.0,0.0,0.0,8.0,0.0,0.0,78.0,55,13,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2022-10-16,2023-01-27,36005,59136,922.0,53.0,6.0,1.0,0.0,0.0,0.0,0.0,0.0,60.0,55,17,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2023-04-22,2023-05-07,3804,24534,943.0,64.0,6.0,5.0,0.0,0.0,0.0,0.0,0.0,75.0,56,18,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2023-10-16,2023-12-11,12930,23700,977.0,146.0,8.0,6.0,0.0,3.0,1.0,5.0,1.0,170.0,54,20,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2024-02-17,2024-03-04,21640,37850,791.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018.0,2024-04-20,2024-04-27,5462,32059,1707.0,180.0,7.0,9.0,0.0,1.0,4.0,18.0,6.0,225.0,60,9,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2020-04-27,2020-05-03,4693,19728,734.0,116.0,7.0,2.0,0.0,0.0,1.0,0.0,1.0,127.0,56,10,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2021-04-19,2021-06-11,23880,38350,728.0,89.0,48.0,1.0,0.0,0.0,1.0,0.0,0.0,139.0,64,26,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2021-08-20,2021-11-11,12480,21138,170.0,13.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,21.0,,8,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2022-04-23,2022-05-06,6345,23376,900.0,56.0,10.0,3.0,0.0,0.0,10.0,0.0,0.0,79.0,56,7,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2022-10-16,2023-01-27,10378,23170,902.0,53.0,5.0,1.0,0.0,0.0,0.0,1.0,1.0,61.0,0,8,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2023-04-22,2023-05-07,17205,48596,933.0,58.0,2.0,5.0,0.0,0.0,1.0,0.0,0.0,66.0,55,16,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2023-10-16,2023-12-11,7600,22350,1053.0,84.0,5.0,9.0,0.0,23.0,7.0,6.0,1.0,135.0,55,15,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018.0,2024-04-20,2024-04-27,4744,29945,1190.0,139.0,9.0,3.0,0.0,0.0,0.0,0.0,0.0,151.0,60,6,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2020-04-27,2020-05-03,4405,15418,637.0,121.0,5.0,6.0,0.0,0.0,6.0,0.0,4.0,142.0,54,15,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2021-04-19,2021-06-07,14500,37240,525.0,72.0,47.0,1.0,0.0,0.0,0.0,0.0,5.0,125.0,64,14,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2021-08-20,2021-11-11,13308,21763,171.0,11.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,20.0,,9,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2022-04-23,2022-05-06,4548,20463,624.0,34.0,11.0,4.0,0.0,2.0,2.0,0.0,2.0,55.0,55,11,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2022-07-23,2022-07-31,10045,31365,947.0,41.0,7.0,1.0,0.0,3.0,1.0,2.0,7.0,62.0,56,13,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2022-10-16,2023-01-27,36392,60957,914.0,42.0,5.0,1.0,0.0,0.0,0.0,0.0,0.0,48.0,55,15,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2023-04-22,2023-05-07,14385,34327,910.0,51.0,3.0,3.0,0.0,0.0,0.0,0.0,0.0,57.0,56,16,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2023-10-16,2023-12-11,8680,21290,926.0,63.0,5.0,9.0,0.0,19.0,7.0,5.0,1.0,109.0,54,18,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018.0,2024-04-20,2024-04-27,8334,25121,1663.0,179.0,7.0,7.0,0.0,1.0,2.0,14.0,3.0,213.0,60,8,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2019-03-30,2019-04-07,9310,40264,1094.0,80.0,16.0,23.0,0.0,0.0,21.0,0.0,0.0,140.0,51,12,-
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2021-05-23,2021-07-20,7334,38842,3049.0,123.0,38.0,30.0,0.0,0.0,46.0,0.0,0.0,237.0,71,18,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2022-05-12,2022-05-20,5758,50354,3181.0,85.0,73.0,34.0,0.0,16.0,48.0,0.0,27.0,283.0,70,5,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2022-12-16,2023-01-06,4611,40493,4366.0,145.0,45.0,41.0,0.0,0.0,54.0,0.0,30.0,315.0,55,6,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2023-06-24,2023-06-29,5281,32885,3750.0,128.0,20.0,44.0,0.0,1.0,54.0,2.0,38.0,287.0,66,7,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009.0,2024-03-10,2024-04-10,5337,41308,3789.0,134.0,8.0,41.0,0.0,11.0,87.0,89.0,65.0,435.0,60,10,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2019-03-30,2019-04-05,7013,45538,1027.0,465.0,13.0,4.0,0.0,0.0,4.0,0.0,0.0,486.0,55,14,-
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2021-05-23,2021-07-20,5949,35091,1937.0,387.0,16.0,0.0,0.0,0.0,6.0,0.0,0.0,409.0,68,23,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2022-05-12,2022-05-20,3265,43441,2332.0,300.0,35.0,7.0,0.0,14.0,5.0,0.0,10.0,371.0,62,9,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2022-12-16,2023-01-07,7812,30859,2696.0,493.0,26.0,8.0,0.0,0.0,2.0,0.0,5.0,534.0,54,5,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2023-06-24,2023-06-29,6958,46224,3278.0,541.0,22.0,19.0,0.0,1.0,4.0,0.0,4.0,591.0,60,7,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006.0,2024-03-10,2024-04-09,7986,37584,4132.0,576.0,24.0,26.0,0.0,28.0,9.0,52.0,15.0,730.0,55,7,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2019-03-30,2019-04-07,9152,43102,1857.0,527.0,17.0,5.0,0.0,0.0,8.0,0.0,0.0,557.0,49,15,-
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2021-05-23,2021-07-20,9063,43450,3462.0,670.0,21.0,0.0,0.0,0.0,5.0,0.0,0.0,696.0,62,15,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2022-05-12,2022-05-20,5584,49651,3479.0,459.0,39.0,7.0,0.0,18.0,4.0,27.0,12.0,566.0,60,10,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2022-12-16,2023-01-06,7048,42360,5897.0,801.0,18.0,6.0,0.0,0.0,4.0,0.0,12.0,841.0,50,14,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2023-06-24,2023-06-29,7479,48229,6023.0,896.0,24.0,24.0,0.0,0.0,5.0,0.0,8.0,957.0,60,6,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011.0,2024-03-10,2024-04-11,7312,42486,4690.0,592.0,7.0,22.0,0.0,3.0,7.0,56.0,28.0,715.0,54,10,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010.0,2021-05-23,2021-07-20,7284,35242,1905.0,164.0,19.0,12.0,0.0,0.0,21.0,0.0,0.0,216.0,61,15,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010.0,2022-05-12,2022-05-20,5624,44425,2057.0,94.0,29.0,18.0,0.0,24.0,27.0,2.0,0.0,194.0,62,5,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010.0,2022-12-16,2023-01-06,7618,38432,3121.0,131.0,13.0,20.0,0.0,0.0,29.0,2.0,17.0,212.0,52,14,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010.0,2023-06-24,2023-06-29,5968,40887,2516.0,184.0,22.0,35.0,0.0,1.0,43.0,1.0,0.0,286.0,58,6,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010.0,2024-03-10,2024-04-09,8012,43096,3180.0,214.0,20.0,52.0,0.0,75.0,113.0,62.0,45.0,581.0,56,7,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009.0,2019-01-18,2019-03-08,8217,41902,681.0,77.0,13.0,58.0,0.0,7.0,217.0,0.0,151.0,523.0,66,27,-
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009.0,2021-01-15,2021-01-31,5840,144690,1483.0,63.0,22.0,106.0,0.0,3.0,457.0,33.0,322.0,1006.0,,12,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009.0,2022-01-21,2022-02-05,8510,75410,1504.0,73.0,15.0,89.0,0.0,4.0,398.0,16.0,341.0,936.0,50,22,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009.0,2023-01-20,2023-01-27,6737,74082,1574.0,119.0,33.0,165.0,0.0,11.0,617.0,19.0,379.0,1343.0,48,8,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009.0,2024-01-18,2024-01-30,8497,84943,1465.0,131.0,14.0,174.0,0.0,14.0,719.0,21.0,379.0,1452.0,48,10,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006.0,2019-01-18,2019-03-08,7512,41843,1517.0,93.0,21.0,53.0,0.0,0.0,128.0,0.0,57.0,352.0,49,20,-
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006.0,2021-02-13,2021-03-01,7024,84917,1961.0,162.0,5.0,72.0,0.0,4.0,202.0,0.0,96.0,541.0,52,17,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006.0,2022-01-20,2022-02-05,7800,86740,2134.0,150.0,1.0,59.0,0.0,1.0,156.0,41.0,116.0,524.0,48,12,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006.0,2023-01-20,2023-01-27,7056,89458,2246.0,188.0,18.0,118.0,0.0,7.0,256.0,6.0,121.0,714.0,47,6,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006.0,2024-01-18,2024-01-30,10007,94218,1662.0,176.0,3.0,103.0,0.0,9.0,236.0,12.0,114.0,653.0,44,8,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004.0,2019-11-08,2019-11-24,7520,62670,4800.0,180.0,18.0,122.0,0.0,0.0,493.0,35.0,306.0,1154.0,24,10,-
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004.0,2022-05-20,2022-06-06,5479,46278,3532.0,65.0,11.0,24.0,0.0,4.0,145.0,0.0,54.0,303.0,65,10,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004.0,2022-12-15,2023-01-06,5691,31604,4152.0,61.0,3.0,31.0,0.0,19.0,119.0,2.0,113.0,348.0,50,8,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004.0,2023-05-20,2023-05-26,4369,34642,3591.0,81.0,2.0,42.0,0.0,2.0,150.0,5.0,158.0,440.0,54,11,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004.0,2024-04-22,2024-04-24,6130,26260,4307.0,93.0,204.0,118.0,0.0,6.0,324.0,88.0,284.0,1117.0,45,7,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007.0,2019-11-08,2019-11-24,4350,33520,1300.0,192.0,10.0,68.0,0.0,0.0,125.0,36.0,88.0,519.0,62,9,-
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007.0,2022-05-20,2022-06-06,6971,21619,3456.0,132.0,7.0,25.0,0.0,0.0,66.0,0.0,19.0,249.0,68,13,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007.0,2022-12-15,2023-01-06,5551,24895,3291.0,84.0,3.0,23.0,0.0,0.0,42.0,0.0,34.0,186.0,57,10,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007.0,2023-05-20,2023-05-26,4245,25726,2852.0,82.0,1.0,35.0,0.0,1.0,62.0,0.0,42.0,223.0,58,7,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007.0,2024-04-22,2024-04-24,5780,23900,3481.0,152.0,4.0,88.0,0.0,4.0,151.0,17.0,121.0,537.0,64,7,
