LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015.0,2022-04-10,2022-04-17,21958,54390,3811.0,718.0,9.0,2.0,0.0,6.0,7.0,0.0,0.0,742.0,60,10,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015.0,2022-10-07,2022-11-03,14776,32001,3068.0,797.0,9.0,4.0,0.0,5.0,3.0,0.0,0.0,818.0,49,15,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015.0,2023-05-28,2023-06-03,15876,69588,3804.0,864.0,5.0,4.0,0.0,6.0,3.0,2.0,1.0,885.0,50,5,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015.0,2024-05-18,2024-06-03,36880,50610,3808.0,826.0,5.0,11.0,0.0,8.0,1.0,25.0,0.0,876.0,49,12,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2019-10-19,2019-11-11,19820,56382,1651.0,331.0,47.0,0.0,0.0,11.0,0.0,0.0,0.0,389.0,44,12,-
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2022-04-10,2022-04-17,14755,50878,3344.0,781.0,12.0,4.0,0.0,14.0,4.0,0.0,0.0,815.0,48,6,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2022-10-07,2022-11-03,20999,54576,2395.0,788.0,7.0,4.0,0.0,11.0,6.0,0.0,0.0,816.0,40,18,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2023-03-18,2023-03-25,28227,58722,2519.0,672.0,4.0,10.0,0.0,27.0,9.0,0.0,0.0,722.0,40,6,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2023-05-28,2023-06-03,11011,67644,3060.0,850.0,4.0,6.0,0.0,14.0,6.0,6.0,2.0,888.0,40,15,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015.0,2024-05-18,2024-06-03,36680,51900,3483.0,714.0,3.0,20.0,0.0,18.0,6.0,25.0,5.0,791.0,48,15,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998.0,2020-01-23,2020-02-03,2108,69204,5998.0,237.0,71.0,236.0,0.0,17.0,543.0,38.0,301.0,1443.0,68,22,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998.0,2022-01-22,2022-01-28,3264,52248,4838.0,196.0,80.0,99.0,0.0,0.0,291.0,0.0,176.0,842.0,72,18,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998.0,2022-07-07,2022-07-14,4580,55950,4517.0,167.0,89.0,97.0,0.0,1.0,296.0,8.0,178.0,836.0,57,18,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998.0,2023-01-15,2023-01-20,4361,41600,4639.0,177.0,88.0,132.0,0.0,10.0,366.0,26.0,182.0,981.0,,10,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998.0,2023-03-04,2023-03-12,3236,49665,4706.0,180.0,77.0,112.0,0.0,6.0,306.0,8.0,189.0,878.0,57,16,โครงการวิจัยหม้อแปลง
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998.0,2020-01-23,2020-02-03,3297,45621,2720.0,207.0,44.0,28.0,0.0,0.0,39.0,11.0,59.0,388.0,66,22,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998.0,2021-05-21,2021-06-06,6800,26290,2800.0,220.0,37.0,1.0,0.0,0.0,0.0,0.0,0.0,258.0,,20,หลังทดสอบทางไฟฟ้า
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998.0,2022-01-22,2022-01-28,2373,22795,2291.0,207.0,44.0,15.0,0.0,0.0,18.0,0.0,10.0,294.0,65,25,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998.0,2022-07-07,2022-07-14,4980,37110,2463.0,244.0,55.0,18.0,0.0,14.0,28.0,6.0,16.0,381.0,72,21,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998.0,2023-01-15,2023-01-20,4229,21271,3102.0,271.0,81.0,39.0,0.0,3.0,51.0,12.0,25.0,482.0,54,12,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998.0,2020-01-23,2020-02-03,1859,47165,3592.0,151.0,56.0,76.0,0.0,10.0,276.0,89.0,134.0,792.0,74,9,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998.0,2022-01-22,2022-01-28,5384,53081,3281.0,89.0,15.0,43.0,0.0,1.0,155.0,0.0,97.0,400.0,30,14,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998.0,2023-01-15,2023-01-20,5358,35047,3932.0,124.0,15.0,53.0,0.0,7.0,183.0,63.0,49.0,494.0,,5,Tx. COLD STANDBY
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2019-05-27,2019-05-31,6571,44596,3481.0,517.0,23.0,12.0,0.0,2.0,8.0,2.0,6.0,570.0,65,8,-
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2019-11-10,2019-12-14,11064,51685,3445.0,445.0,13.0,9.0,0.0,0.0,9.0,2.0,8.0,486.0,60,11,-
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2020-11-08,2020-11-21,5174,52016,2594.0,450.0,32.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,,8,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2021-06-12,2021-08-16,7212,57935,5182.0,881.0,21.0,12.0,0.0,28.0,12.0,0.0,0.0,954.0,70,12,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2021-11-07,2021-11-18,5400,46900,7342.0,741.0,8.0,8.0,0.0,0.0,10.0,5.0,14.0,786.0,60,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2022-05-27,2022-06-03,5025,63842,6088.0,806.0,23.0,10.0,0.0,16.0,11.0,2.0,22.0,890.0,60,7,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2022-11-25,2022-11-28,8454,62570,6296.0,1081.0,18.0,20.0,0.0,0.0,11.0,0.0,4.0,1134.0,60,4,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2023-05-18,2023-05-22,8650,70870,6389.0,1024.0,11.0,33.0,0.0,0.0,10.0,0.0,15.0,1093.0,65,7,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2023-11-06,2023-12-15,9205,75242,3019.0,272.0,2.0,5.0,0.0,5.0,6.0,19.0,7.0,316.0,66,10,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009.0,2024-06-04,2024-06-07,9993,57714,7435.0,931.0,21.0,15.0,0.0,7.0,6.0,0.0,0.0,980.0,65,5,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2019-05-27,2019-05-31,6428,32573,2133.0,331.0,30.0,3.0,0.0,1.0,1.0,1.0,2.0,369.0,65,8,-
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2019-11-10,2019-12-14,7552,33300,2323.0,264.0,28.0,0.0,0.0,0.0,1.0,1.0,3.0,297.0,60,10,-
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2020-11-08,2020-11-21,5523,39061,1690.0,157.0,23.0,4.0,0.0,0.0,1.0,0.0,4.0,189.0,66,6,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2021-06-12,2021-08-16,8967,31193,2888.0,288.0,22.0,0.0,0.0,0.0,8.0,0.0,0.0,318.0,70,16,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2021-11-07,2021-11-18,4690,23420,5062.0,399.0,18.0,5.0,0.0,0.0,2.0,7.0,10.0,441.0,60,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2022-05-27,2022-06-03,5919,31334,4538.0,289.0,36.0,7.0,0.0,5.0,3.0,6.0,9.0,375.0,61,7,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2022-11-25,2022-11-28,5372,25239,4770.0,359.0,25.0,12.0,0.0,0.0,2.0,0.0,4.0,402.0,60,3,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2023-05-18,2023-05-22,3090,28270,4919.0,379.0,23.0,18.0,0.0,0.0,2.0,5.0,8.0,435.0,65,9,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2023-11-06,2023-12-16,6017,57454,1430.0,29.0,10.0,1.0,0.0,0.0,1.0,0.0,3.0,44.0,66,24,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009.0,2024-06-04,2024-06-07,6212,32132,4793.0,324.0,23.0,13.0,0.0,0.0,3.0,0.0,1.0,364.0,65,5,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023.0,2023-06-26,2023-06-29,7449,11612,112.0,18.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,30,6,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023.0,2024-01-15,2024-02-02,25989,43294,306.0,42.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,56.0,50,6,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023.0,2024-06-04,2024-06-07,6299,30777,787.0,120.0,19.0,2.0,0.0,5.0,0.0,0.0,0.0,146.0,60,3,
CLB-P,KT1A,CLB-PKT1A,ASEA,27715,115/22,6,1987.0,2023-05-25,2023-06-15,25354,59251,2134.0,392.0,17.0,1.0,0.0,20.0,3.0,0.0,0.0,433.0,57,28,
CLB-P,KT2A,CLB-PKT2A,SAVIGLIANO,60423,115/22,12,,2019-09-22,2019-10-20,5596,24478,1313.0,75.0,7.0,5.0,0.0,0.0,14.0,0.0,5.0,106.0,-,20,-
CLB-P,KT2A,CLB-PKT2A,SAVIGLIANO,60423,115/22,12,,2020-05-25,2020-06-16,3726,37923,2214.0,146.0,54.0,21.0,0.0,13.0,12.0,13.0,6.0,265.0,,38,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2019-09-23,2019-09-27,5811,60321,2893.0,116.0,8.0,122.0,0.0,0.0,421.0,0.0,247.0,914.0,58,12,-
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2020-03-22,2020-05-17,2839,60990,2952.0,119.0,2.0,137.0,0.0,4.0,445.0,0.0,204.0,911.0,57,10,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2021-04-10,2021-10-21,4136,72361,2262.0,22.0,5.0,20.0,0.0,3.0,505.0,0.0,228.0,783.0,,21,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2022-06-10,2022-06-19,2745,73156,2463.0,72.0,5.0,101.0,0.0,25.0,379.0,8.0,226.0,816.0,61,17,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2023-04-03,2023-06-04,3793,69197,3229.0,95.0,2.0,65.0,0.0,7.0,388.0,5.0,185.0,747.0,56,14,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004.0,2024-03-08,2024-05-26,10574,63068,4363.0,129.0,2.0,184.0,0.0,9.0,649.0,94.0,439.0,1506.0,,18,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2019-09-23,2019-09-27,7342,53401,3461.0,121.0,15.0,90.0,0.0,0.0,275.0,0.0,157.0,658.0,55,11,-
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2020-03-22,2020-05-17,2222,51659,4343.0,127.0,17.0,108.0,0.0,0.0,279.0,0.0,134.0,665.0,61,10,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2021-04-10,2021-10-09,13477,53404,3925.0,131.0,12.0,71.0,0.0,0.0,253.0,0.0,116.0,583.0,,21,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2022-06-10,2022-06-20,15093,61902,2820.0,91.0,5.0,41.0,0.0,11.0,153.0,3.0,115.0,419.0,66,15,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2023-04-03,2023-06-04,10303,64584,4471.0,149.0,10.0,46.0,0.0,1.0,246.0,6.0,126.0,584.0,61,13,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004.0,2024-03-08,2024-05-26,14416,68000,5782.0,184.0,13.0,102.0,0.0,4.0,337.0,5.0,153.0,798.0,,33,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2019-10-21,2019-11-29,6843,44317,2922.0,268.0,18.0,92.0,0.0,2.0,299.0,76.0,245.0,1000.0,65,9,-
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2020-03-27,2020-05-16,2564,53378,3060.0,282.0,8.0,192.0,0.0,0.0,457.0,0.0,329.0,1268.0,65,9,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2021-04-10,2021-10-21,4354,59854,2309.0,297.0,18.0,270.0,0.0,3.0,416.0,0.0,255.0,1259.0,,31,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2022-06-09,2022-06-19,6279,5935,2573.0,235.0,4.0,109.0,0.0,22.0,305.0,71.0,244.0,990.0,,12,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2023-04-03,2023-06-04,9990,61591,2718.0,219.0,7.0,123.0,0.0,12.0,344.0,10.0,224.0,939.0,53,9,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007.0,2024-02-08,2024-05-26,7424,62656,3580.0,374.0,3.0,166.0,0.0,4.0,456.0,12.0,266.0,1281.0,,11,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007.0,2020-03-27,2020-03-27,7016,52519,2880.0,284.0,10.0,187.0,0.0,0.0,535.0,0.0,423.0,1439.0,43,7,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007.0,2021-04-10,2021-10-09,14211,53974,1828.0,274.0,6.0,113.0,0.0,0.0,403.0,0.0,253.0,1049.0,,19,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007.0,2022-06-09,2022-06-20,16115,63617,1758.0,258.0,2.0,76.0,0.0,13.0,298.0,70.0,286.0,1003.0,74,11,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007.0,2023-04-03,2023-06-09,17698,71717,2715.0,269.0,4.0,180.0,0.0,7.0,529.0,8.0,346.0,1343.0,57,12,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007.0,2024-02-08,2024-05-26,2462,30911,2811.0,211.0,5.0,177.0,0.0,8.0,605.0,0.0,432.0,1438.0,,10,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998.0,2020-03-20,2020-05-16,4508,80257,1704.0,64.0,32.0,78.0,0.0,3.0,332.0,0.0,183.0,692.0,58,11,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998.0,2021-04-11,2021-10-22,14241,69760,1394.0,59.0,34.0,89.0,0.0,8.0,271.0,0.0,121.0,582.0,,13,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998.0,2022-06-11,2022-06-19,5556,73401,1547.0,61.0,9.0,56.0,0.0,12.0,267.0,3.0,148.0,556.0,54,12,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998.0,2023-04-03,2023-06-05,9410,72068,1608.0,63.0,4.0,58.0,0.0,14.0,276.0,4.0,137.0,556.0,53,16,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998.0,2024-01-21,2024-05-26,3551,44502,2130.0,80.0,61.0,73.0,0.0,10.0,391.0,0.0,179.0,794.0,49,12,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004.0,2020-03-20,2020-05-16,7863,48725,2756.0,128.0,42.0,130.0,0.0,0.0,311.0,0.0,170.0,781.0,64,16,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004.0,2021-04-10,2021-10-21,11171,60485,2092.0,15.0,20.0,15.0,0.0,2.0,253.0,0.0,126.0,431.0,,22,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004.0,2022-06-11,2022-06-19,5713,61804,2522.0,86.0,26.0,78.0,0.0,14.0,218.0,20.0,131.0,573.0,64,13,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004.0,2023-04-03,2023-06-11,29787,72583,2857.0,109.0,1.0,84.0,0.0,5.0,201.0,4.0,68.0,472.0,60,8,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004.0,2024-02-26,2024-05-26,7280,51619,1228.0,52.0,5.0,11.0,0.0,2.0,25.0,0.0,28.0,123.0,53,15,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2020-03-22,2020-05-16,7905,45701,3179.0,538.0,20.0,9.0,0.0,0.0,11.0,0.0,4.0,582.0,60,11,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2020-10-05,2020-11-13,8897,32264,2851.0,372.0,20.0,0.0,0.0,0.0,43.0,0.0,0.0,435.0,,15,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2021-04-21,2021-10-21,19395,70101,1619.0,36.0,21.0,2.0,0.0,16.0,5.0,21.0,5.0,106.0,,27,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2021-10-01,2021-11-12,5227,32828,3723.0,454.0,23.0,0.0,0.0,0.0,9.0,0.0,0.0,486.0,62,10,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2023-02-11,2023-02-22,4130,39080,2063.0,244.0,12.0,6.0,0.0,0.0,3.0,10.0,8.0,283.0,,8,ทดสอบหลัง replace bushing ด้าน 230 kv 3 เฟส
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2023-03-24,2023-03-31,3275,31596,4761.0,385.0,15.0,6.0,0.0,0.0,3.0,10.0,15.0,434.0,0,4,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2023-04-03,2023-06-05,8921,46353,4882.0,396.0,10.0,6.0,0.0,0.0,3.0,9.0,13.0,437.0,60,12,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2023-09-24,2023-10-10,12394,36092,3598.0,358.0,10.0,7.0,0.0,1.0,2.0,5.0,4.0,387.0,0,6,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007.0,2024-01-21,2024-05-26,6379,42383,4400.0,469.0,14.0,14.0,0.0,2.0,7.0,2.0,9.0,517.0,45,11,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2020-03-20,2020-05-16,6584,54542,2961.0,579.0,10.0,10.0,0.0,0.0,5.0,0.0,11.0,615.0,59,10,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2020-10-05,2020-11-13,9235,32257,2812.0,386.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,400.0,,9,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2021-04-11,2021-10-21,9944,57653,2646.0,83.0,23.0,2.0,0.0,4.0,4.0,1.0,6.0,123.0,,11,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2021-10-01,2021-11-12,3460,27355,3593.0,481.0,15.0,0.0,0.0,0.0,7.0,0.0,0.0,503.0,58,10,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2023-04-03,2023-06-04,4058,37080,5049.0,571.0,12.0,6.0,0.0,1.0,6.0,1.0,7.0,604.0,60,10,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2023-09-24,2023-10-10,11152,26015,2864.0,399.0,7.0,9.0,0.0,0.0,3.0,1.0,7.0,426.0,0,8,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007.0,2024-01-21,2024-05-26,6864,45418,5164.0,587.0,11.0,16.0,0.0,6.0,7.0,2.0,11.0,640.0,,12,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2020-03-20,2020-05-16,14662,66875,1529.0,191.0,8.0,5.0,0.0,0.0,10.0,0.0,10.0,224.0,60,12,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2020-10-05,2020-11-13,13368,37828,1738.0,158.0,8.0,0.0,0.0,0.0,51.0,0.0,0.0,217.0,,9,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2021-04-12,2021-10-21,24358,81627,1182.0,5.0,14.0,5.0,0.0,0.0,7.0,2.0,6.0,39.0,,27,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2021-10-01,2021-11-12,5723,32587,2573.0,292.0,6.0,0.0,0.0,0.0,12.0,0.0,0.0,310.0,58,10,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2023-04-03,2023-06-11,28140,67405,2491.0,275.0,3.0,21.0,0.0,1.0,12.0,1.0,8.0,321.0,67,13,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2023-09-24,2023-10-10,14125,31048,2622.0,233.0,2.0,7.0,0.0,0.0,8.0,1.0,8.0,259.0,0,5,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013.0,2024-01-21,2024-05-26,9667,54172,3867.0,413.0,2.0,18.0,0.0,1.0,19.0,3.0,21.0,477.0,,14,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008.0,2019-11-22,2019-12-23,16670,72760,1355.0,107.0,20.0,83.0,0.0,1.0,327.0,80.0,264.0,882.0,54,11,-
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008.0,2020-11-09,2020-11-28,7762,73495,1621.0,126.0,42.0,81.0,0.0,3.0,223.0,69.0,180.0,724.0,53,12,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008.0,2021-11-02,2021-11-22,4465,40315,1633.0,161.0,22.0,108.0,0.0,6.0,361.0,0.0,107.0,765.0,64,11,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008.0,2022-11-28,2023-01-08,4991,41428,1631.0,168.0,21.0,115.0,0.0,5.0,354.0,211.0,196.0,1070.0,59,13,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008.0,2023-11-24,2024-01-27,7577,63962,1631.0,207.0,31.0,142.0,0.0,2.0,400.0,13.0,251.0,1046.0,58,17,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2019-02-10,2019-02-11,2826,48024,2145.0,275.0,26.0,115.0,0.0,5.0,279.0,0.0,164.0,864.0,34,7,เนื่องจาก Trip ด้วย Diff. Relay เมื่อ 28 ต.ค 47
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2019-11-22,2019-12-26,5610,59630,3019.0,366.0,34.0,161.0,0.0,0.0,434.0,96.0,317.0,1408.0,59,10,-
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2020-11-09,2020-11-27,6408,56553,3166.0,387.0,40.0,105.0,0.0,2.0,313.0,85.0,237.0,1169.0,58,13,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2021-11-02,2021-11-22,4820,42400,2924.0,193.0,13.0,109.0,0.0,0.0,324.0,104.0,273.0,1016.0,64,11,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2022-11-28,2023-01-13,3330,50390,2422.0,192.0,13.0,109.0,0.0,2.0,323.0,83.0,269.0,991.0,60,8,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008.0,2023-11-24,2024-01-27,9399,47023,1875.0,194.0,28.0,103.0,0.0,5.0,340.0,12.0,197.0,879.0,62,15,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001.0,2019-03-30,2019-07-06,13052,53950,399.0,6.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,40,31,หม้อแปลงไม่ได้ใช้งาน เนื่องจาก SVS เสีย
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001.0,2022-04-17,2022-04-25,4260,47610,2432.0,530.0,9.0,2.0,0.0,1.0,1.0,3.0,3.0,549.0,30,11,ก่อนนำระบบ SVS เข้าใช้งานหลังจากหยุดใช้งานมาหลายปี
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001.0,2022-11-28,2023-01-13,21169,71375,2484.0,898.0,18.0,5.0,0.0,1.0,3.0,6.0,5.0,936.0,,17,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001.0,2023-11-24,2024-01-27,16936,62804,2782.0,733.0,6.0,7.0,0.0,1.0,2.0,2.0,4.0,755.0,45,20,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2019-03-26,2019-04-19,4992,34939,1901.0,103.0,31.0,29.0,0.0,0.0,112.0,0.0,39.0,314.0,57,18,-
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2019-08-30,2019-09-28,8491,42765,1822.0,98.0,17.0,12.0,0.0,4.0,110.0,0.0,68.0,309.0,55,22,-
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2020-04-06,2020-05-18,8615,57294,1265.0,82.0,11.0,39.0,0.0,0.0,136.0,0.0,95.0,363.0,34,18,ก่อนย้าย
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2021-05-03,2021-07-24,14050,24937,559.0,38.0,10.0,0.0,0.0,0.0,16.0,0.0,0.0,64.0,49,21,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2021-11-01,2021-11-23,4390,14530,1135.0,49.0,4.0,9.0,0.0,0.0,16.0,35.0,10.0,123.0,47,18,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2022-05-08,2022-05-15,4473,17333,931.0,69.0,44.0,6.0,0.0,1.0,24.0,0.0,2.0,146.0,49,15,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2022-11-28,2023-01-08,12425,23896,1070.0,74.0,8.0,2.0,0.0,2.0,2.0,0.0,0.0,88.0,60,18,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2022-11-28,2023-01-13,5460,22420,894.0,46.0,11.0,9.0,0.0,0.0,21.0,27.0,12.0,126.0,60,9,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2023-04-29,2023-05-18,20910,47660,800.0,47.0,5.0,13.0,0.0,2.0,2.0,34.0,25.0,128.0,50,8,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007.0,2023-11-24,2024-01-27,13139,30454,913.0,67.0,22.0,10.0,0.0,2.0,40.0,2.0,35.0,178.0,43,20,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2019-03-26,2019-04-19,5260,32834,4035.0,157.0,23.0,13.0,0.0,0.0,26.0,0.0,0.0,219.0,60,19,-
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2019-08-30,2019-09-28,10917,43891,3769.0,163.0,11.0,11.0,0.0,1.0,9.0,2.0,5.0,202.0,52,26,-
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2020-03-19,2020-03-24,21513,61264,897.0,19.0,14.0,7.0,0.0,0.0,6.0,0.0,3.0,49.0,33,21,ทดสอบก่อนรื้อและย้ายไปที่ สฟ.กาญจนบุรี
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2021-05-03,2021-07-24,9174,17176,629.0,36.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,49,18,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2021-11-01,2021-11-22,6080,15960,1204.0,47.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,49,16,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2022-05-08,2022-05-15,6176,15181,1274.0,75.0,8.0,1.0,0.0,0.0,0.0,0.0,0.0,84.0,51,14,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2023-04-29,2023-05-18,17003,64416,1162.0,94.0,1.0,1.0,0.0,5.0,1.0,1.0,4.0,107.0,53,17,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005.0,2023-11-24,2024-01-26,13042,30277,1273.0,98.0,15.0,1.0,0.0,2.0,1.0,0.0,1.0,118.0,46,15,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2019-02-02,2019-05-12,7183,48161,1218.0,301.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,311.0,43,23,-
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2020-04-02,2020-05-09,16630,51241,1630.0,691.0,46.0,15.0,0.0,10.0,14.0,19.0,17.0,812.0,45,12,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2020-08-02,2020-08-25,12321,48905,1829.0,437.0,25.0,2.0,0.0,0.0,1.0,0.0,0.0,465.0,43,,ตามผล Single phase Impedance เกิน 2%
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2021-02-06,2021-05-20,22404,58999,648.0,296.0,13.0,2.0,0.0,3.0,0.0,0.0,0.0,314.0,41,27,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2022-01-15,2022-02-12,12442,60017,2381.0,799.0,3.0,7.0,0.0,5.0,1.0,1.0,3.0,819.0,39,14,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2023-01-13,2023-02-04,24306,64387,2325.0,788.0,24.0,5.0,0.0,5.0,1.0,1.0,1.0,825.0,32,10,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011.0,2024-01-12,2024-02-11,32920,44650,2343.0,798.0,3.0,6.0,0.0,8.0,1.0,28.0,1.0,845.0,41,20,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2019-02-02,2019-05-12,10374,48462,1340.0,316.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,324.0,44,22,-
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2020-04-02,2020-05-08,7726,48851,3022.0,193.0,119.0,112.0,0.0,6.0,270.0,35.0,148.0,883.0,45,24,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2021-02-06,2021-05-24,20581,60876,3257.0,494.0,54.0,3.0,0.0,1.0,1.0,1.0,1.0,555.0,40,25,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2022-01-15,2022-02-08,18543,61584,2436.0,456.0,5.0,2.0,0.0,0.0,1.0,0.0,1.0,465.0,39,11,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2023-01-13,2023-02-04,16967,57905,1274.0,455.0,3.0,2.0,0.0,3.0,1.0,1.0,1.0,466.0,32,5,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010.0,2024-01-12,2024-02-11,35020,43530,1588.0,441.0,5.0,5.0,0.0,6.0,1.0,12.0,1.0,471.0,41,12,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,,2020-04-04,2020-04-18,9917,69237,845.0,110.0,32.0,34.0,0.0,0.0,16.0,0.0,0.0,192.0,,13,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,,2022-06-18,2022-06-20,14083,68204,1464.0,115.0,12.0,42.0,0.0,17.0,30.0,6.0,17.0,239.0,,13,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,,2023-06-01,2023-06-10,5603,43271,3059.0,271.0,8.0,66.0,0.0,3.0,52.0,2.0,14.0,416.0,,12,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,,2024-04-28,2024-05-26,3195,21680,2965.0,260.0,9.0,52.0,0.0,5.0,59.0,0.0,36.0,421.0,58,10,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007.0,2020-04-04,2020-04-18,3204,44035,934.0,116.0,47.0,60.0,0.0,0.0,0.0,0.0,0.0,223.0,,8,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007.0,2021-06-21,2021-08-30,7077,45997,2088.0,142.0,9.0,47.0,0.0,0.0,95.0,0.0,11.0,304.0,,13,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007.0,2022-06-18,2022-06-20,3981,47772,1733.0,107.0,18.0,63.0,0.0,22.0,106.0,36.0,72.0,424.0,,8,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007.0,2023-06-01,2023-06-10,5395,44786,5366.0,311.0,13.0,114.0,0.0,5.0,170.0,4.0,55.0,672.0,,15,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007.0,2024-04-28,2024-05-26,5428,43244,2429.0,128.0,6.0,35.0,0.0,4.0,103.0,0.0,74.0,350.0,60,11,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2020-04-04,2020-04-12,8457,64115,1285.0,374.0,48.0,7.0,0.0,0.0,3.0,0.0,0.0,432.0,,13,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2021-06-21,2021-08-29,18828,56817,1264.0,295.0,14.0,0.0,0.0,0.0,27.0,0.0,0.0,336.0,,14,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2021-12-14,2021-12-18,3497,32268,2521.0,630.0,20.0,6.0,0.0,0.0,3.0,0.0,6.0,665.0,,8,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2022-06-18,2022-06-20,4786,47752,1061.0,352.0,31.0,4.0,0.0,10.0,3.0,32.0,6.0,438.0,,6,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2023-07-23,2023-07-24,5789,37341,2446.0,849.0,63.0,6.0,0.0,2.0,4.0,0.0,11.0,935.0,0,7,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2023-09-25,2023-10-01,12416,51184,2643.0,1038.0,31.0,10.0,0.0,2.0,5.0,6.0,7.0,1099.0,30,6,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012.0,2024-04-28,2024-05-27,12082,33267,2337.0,910.0,21.0,11.0,0.0,4.0,0.0,0.0,0.0,946.0,50,11,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2020-04-04,2020-04-12,3698,44845,1309.0,435.0,58.0,7.0,0.0,0.0,4.0,0.0,0.0,504.0,,10,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2021-06-21,2021-08-29,13345,60395,1283.0,286.0,11.0,0.0,0.0,0.0,8.0,0.0,0.0,305.0,,15,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2021-12-14,2021-12-18,3028,32249,2472.0,607.0,20.0,6.0,0.0,0.0,5.0,0.0,7.0,645.0,,8,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2022-06-18,2022-06-20,5276,47991,1013.0,320.0,29.0,4.0,0.0,11.0,3.0,53.0,5.0,425.0,,6,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2023-07-23,2023-07-24,5208,38853,2509.0,834.0,30.0,6.0,0.0,2.0,4.0,0.0,10.0,886.0,0,6,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2023-09-25,2023-09-29,9314,44891,2717.0,1025.0,28.0,16.0,0.0,2.0,4.0,7.0,23.0,1105.0,30,6,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012.0,2024-04-28,2024-05-27,6332,40571,2334.0,816.0,23.0,8.0,0.0,6.0,0.0,0.0,0.0,853.0,51,6,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004.0,2020-03-15,2020-03-22,5936,65684,4158.0,131.0,41.0,155.0,0.0,0.0,612.0,0.0,385.0,1324.0,51,12,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004.0,2022-03-13,2022-03-19,4983,65524,4967.0,142.0,8.0,105.0,0.0,0.0,473.0,0.0,312.0,1040.0,65,12,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004.0,2022-09-09,2022-09-16,5082,75984,4701.0,119.0,9.0,112.0,0.0,4.0,508.0,0.0,339.0,1091.0,47,8,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004.0,2023-06-16,2023-06-22,6504,55232,3045.0,78.0,31.0,147.0,0.0,5.0,563.0,796.0,96.0,1716.0,52,8,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004.0,2024-03-09,2024-04-20,7432,77442,3811.0,88.0,10.0,181.0,0.0,8.0,749.0,13.0,355.0,1404.0,48,12,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004.0,2020-03-15,2020-03-22,10397,47483,4084.0,134.0,50.0,172.0,0.0,0.0,558.0,0.0,347.0,1261.0,61,17,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004.0,2022-03-13,2022-03-19,7115,60994,4364.0,145.0,7.0,171.0,0.0,2.0,485.0,0.0,196.0,1006.0,71,13,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004.0,2022-09-09,2022-09-16,4308,64513,4554.0,139.0,9.0,94.0,0.0,5.0,355.0,9.0,234.0,845.0,62,11,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004.0,2023-06-16,2023-06-22,6807,19776,3588.0,98.0,9.0,119.0,0.0,9.0,389.0,61.0,104.0,789.0,67,4,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004.0,2024-03-09,2024-04-20,9597,56583,3912.0,107.0,7.0,143.0,0.0,9.0,467.0,15.0,272.0,1020.0,69,10,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2019-11-11,2019-11-14,21101,56266,305.0,7.0,0.0,5.4,0.0,0.0,0.0,2.1,2.2,16.7,60,12,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2019-11-16,2019-11-22,9790,26370,353.0,35.0,13.0,3.0,0.0,0.0,0.0,0.0,0.0,51.0,-,9,หลังใช้งานประมาณ 2 เดือน
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2019-12-21,2020-01-31,7044,22049,381.0,58.0,16.0,28.0,0.0,28.0,8.0,20.0,4.0,162.0,48,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2020-03-15,2020-03-22,10224,31302,326.0,73.0,28.0,39.0,0.0,48.0,10.0,24.0,2.0,224.0,59,16,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2020-08-29,2020-09-11,6551,21409,649.0,92.0,19.0,26.0,0.3,28.0,8.0,20.0,0.0,193.3,58,5,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2021-03-13,2021-05-03,5540,24280,419.0,63.0,47.0,0.0,0.0,0.0,11.0,38.0,4.0,163.0,60,15,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2022-03-13,2022-03-19,6495,28184,506.0,85.0,24.0,32.0,0.0,42.0,12.0,33.0,5.0,233.0,63,6,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2022-09-09,2022-09-16,5317,24948,497.0,64.0,42.0,47.0,0.0,49.0,18.0,46.0,6.0,272.0,60,8,หลังเติม Passivator .
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2023-06-16,2023-06-22,4898,20373,2497.0,467.0,37.0,61.0,0.0,57.0,25.0,4.0,7.0,658.0,61,7,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2023-10-13,2023-10-20,24973,44519,3058.0,274.0,18.0,53.0,0.0,43.0,19.0,49.0,21.0,477.0,56,10,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018.0,2024-03-09,2024-04-20,9129,34036,3884.0,328.0,42.0,83.0,0.0,83.0,46.0,57.0,19.0,658.0,65,16,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2019-11-11,2019-11-14,5392,23480,497.0,54.0,7.0,1.0,0.0,1.0,0.0,1.0,0.0,64.0,60,16,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2019-11-16,2019-11-22,9160,25730,467.0,26.0,16.0,25.0,0.0,31.0,7.0,0.0,0.0,105.0,-,55,หลังใช้งานประมาณ 2 เดือน
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2019-12-21,2020-01-31,6430,20202,376.0,71.0,8.0,3.0,0.0,2.0,1.0,1.0,0.0,86.0,48,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2020-02-14,2020-02-28,13559,34240,625.0,82.0,15.0,22.0,0.0,8.0,0.0,0.0,0.0,127.0,54,14,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2020-03-15,2020-03-22,4475,41847,432.0,86.0,12.0,35.0,0.0,48.0,9.0,27.0,2.0,219.0,59,25,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2021-03-13,2021-05-02,3400,23190,652.0,92.0,41.0,0.0,0.0,0.0,18.0,80.0,6.0,237.0,64,20,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2022-03-13,2022-03-19,9821,35628,775.0,107.0,23.0,32.0,0.0,45.0,11.0,37.0,4.0,259.0,64,18,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2022-09-09,2022-09-16,4569,20762,761.0,97.0,39.0,41.0,0.0,46.0,14.0,44.0,4.0,285.0,60,8,หลังเติม Passivator .
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2023-06-16,2023-06-22,6208,46790,414.0,27.0,44.0,0.0,43.0,16.0,4.0,9.0,557.0,700.0,58,7,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2023-10-13,2023-10-22,32409,63325,1862.0,208.0,13.0,34.0,0.0,60.0,15.0,38.0,0.0,368.0,56,12,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018.0,2024-03-09,2024-04-20,6809,28816,1774.0,327.0,40.0,53.0,0.0,58.0,17.0,36.0,7.0,538.0,65,13,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000.0,2020-03-23,2020-05-16,8497,43926,2592.0,102.0,9.0,54.0,0.0,0.0,179.0,0.0,115.0,459.0,68,12,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000.0,2021-04-10,2021-10-21,8360,60858,2050.0,214.0,16.0,254.0,0.0,0.0,181.0,0.0,81.0,746.0,,30,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000.0,2022-06-11,2022-06-19,6486,57392,1979.0,68.0,6.0,44.0,0.0,19.0,144.0,6.0,88.0,375.0,63,19,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000.0,2023-04-03,2023-06-11,36000,66087,2150.0,76.0,1.0,0.0,0.0,2.0,155.0,2.0,55.0,291.0,54,15,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994.0,2020-03-23,2020-05-16,2498,54193,3391.0,145.0,12.0,99.0,0.0,14.0,177.0,26.0,109.0,582.0,70,7,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994.0,2021-04-10,2021-10-21,6218,54196,1747.0,228.0,53.0,234.0,0.0,23.0,177.0,0.0,91.0,806.0,,19,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994.0,2022-06-11,2022-06-19,4018,71374,1653.0,194.0,34.0,54.0,0.0,29.0,99.0,21.0,76.0,507.0,68,11,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994.0,2023-04-03,2023-06-04,7487,70359,2015.0,264.0,40.0,24.0,0.0,20.0,118.0,19.0,90.0,575.0,56,15,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994.0,2024-03-23,2024-05-26,4560,73857,3288.0,418.0,66.0,62.0,0.0,30.0,110.0,33.0,94.0,813.0,56,30,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2020-02-14,2020-03-09,4770,53080,528.0,76.0,47.0,58.0,0.0,2.0,222.0,29.0,172.0,606.0,50,11,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2022-02-27,2022-03-07,8768,40222,693.0,61.0,11.0,42.0,0.0,6.0,191.0,0.0,79.0,390.0,59,9,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2022-08-25,2022-09-03,2243,56270,785.0,82.0,6.0,53.0,0.0,6.0,237.0,0.0,156.0,540.0,58,12,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2023-03-11,2023-03-16,4312,52234,804.0,103.0,53.0,66.0,0.0,7.0,251.0,0.0,152.0,632.0,54,5,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2023-04-24,2023-04-28,4266,50274,735.0,82.0,21.0,52.0,0.0,8.0,201.0,10.0,170.0,544.0,55,15,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008.0,2024-02-17,2024-02-19,14486,31341,593.0,46.0,16.0,7.0,0.0,1.0,16.0,1.0,9.0,96.0,54,10,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2020-02-14,2020-03-09,6500,59990,722.0,76.0,43.0,57.0,0.0,2.0,226.0,0.0,174.0,578.0,58,11,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2022-02-27,2022-03-07,9704,46177,1201.0,102.0,19.0,53.0,0.0,4.0,225.0,0.0,0.0,403.0,65,12,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2022-08-25,2022-09-03,8269,61389,1282.0,125.0,9.0,69.0,0.0,5.0,274.0,0.0,171.0,653.0,60,8,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2023-03-11,2023-03-16,5058,57952,1329.0,153.0,22.0,82.0,0.0,6.0,294.0,0.0,187.0,744.0,55,6,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2023-04-21,2023-04-26,5786,55441,1208.0,139.0,17.0,62.0,0.0,9.0,223.0,1.0,187.0,638.0,55,13,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008.0,2024-01-25,2024-02-16,5295,49805,749.0,86.0,4.0,19.0,0.0,2.0,39.0,13.0,31.0,194.0,58,13,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2019-05-08,2019-05-09,6891,23055,378.0,33.0,8.0,1.0,0.0,0.0,0.0,0.0,0.0,42.0,-,13,หลังซ่อม กม-สส
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2019-08-29,2019-09-28,9616,33112,478.0,74.0,9.0,0.0,0.0,1.0,2.0,0.0,6.0,92.0,58,21,ย้ายมาจาก KK1-KT2A
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2020-03-30,2020-05-26,10701,23600,1589.0,107.0,26.0,0.0,0.0,0.0,0.0,0.0,0.0,133.0,54,19,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2021-01-18,2021-02-12,6215,33374,2788.0,107.0,53.0,22.0,0.0,0.0,5.0,0.0,3.0,190.0,56,14,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2022-03-06,2022-03-27,9287,24739,3280.0,159.0,37.0,0.0,0.0,0.0,14.0,0.0,0.0,210.0,49,11,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2023-03-03,2023-03-18,5561,27529,4045.0,242.0,76.0,28.0,0.0,0.0,20.0,0.0,11.0,377.0,55,10,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012.0,2024-03-04,2024-04-08,3711,19584,4425.0,243.0,52.0,28.0,0.0,0.0,0.0,0.0,0.0,323.0,64,22,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2019-03-30,2019-04-18,5652,29687,794.0,85.0,36.0,17.0,0.0,14.0,81.0,0.0,19.0,252.0,60,19,-
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2019-08-29,2019-09-28,8054,38914,668.0,74.0,22.0,15.0,0.0,2.0,53.0,0.0,34.0,200.0,53,16,-
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2020-03-30,2020-05-26,10653,46788,221.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,50,21,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2020-07-31,2020-08-25,5042,36617,312.0,67.0,26.0,2.0,0.0,0.0,2.0,0.0,1.0,98.0,52,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2021-01-18,2021-02-08,6876,39988,297.0,46.0,31.0,7.0,0.0,0.0,5.0,0.0,3.0,92.0,51,6,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2021-09-09,2021-11-11,6466,37804,724.0,22.0,39.0,2.0,0.0,1.0,11.0,0.0,8.0,83.0,51,12,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2022-03-06,2022-03-27,8681,28625,588.0,82.0,19.0,0.0,0.0,0.0,15.0,0.0,0.0,116.0,42,7,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2022-07-31,2022-08-14,5670,34110,617.0,91.0,24.0,9.0,0.0,0.0,13.0,26.0,8.0,171.0,54,20,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2023-03-03,2023-03-18,5767,34832,793.0,122.0,23.0,15.0,0.0,0.0,20.0,0.0,0.0,180.0,50,12,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2023-08-25,2023-10-10,14650,36540,877.0,135.0,12.0,23.0,0.0,2.0,17.0,1.0,10.0,200.0,52,18,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007.0,2024-03-04,2024-04-08,8320,40055,803.0,162.0,20.0,15.0,0.0,0.0,0.0,0.0,0.0,197.0,53,13,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2019-03-30,2019-04-18,3578,34962,3313.0,246.0,18.0,15.0,0.0,0.0,52.0,0.0,0.0,331.0,53,15,-
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2020-03-30,2020-05-26,7943,35506,3197.0,209.0,29.0,13.0,0.0,0.0,5.0,0.0,0.0,256.0,45,13,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2021-01-18,2021-02-01,3586,50412,4120.0,160.0,34.0,30.0,0.0,0.0,5.0,0.0,2.0,231.0,52,8,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2022-03-06,2022-03-27,9050,47590,2762.0,119.0,13.0,16.0,0.0,0.0,4.0,2.0,3.0,157.0,38,6,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2023-03-03,2023-03-18,6265,40387,3702.0,265.0,26.0,22.0,0.0,0.0,7.0,0.0,0.0,320.0,45,16,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007.0,2024-03-04,2024-04-08,5299,33977,3507.0,284.0,18.0,13.0,0.0,0.0,0.0,0.0,0.0,315.0,50,12,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2019-03-30,2019-04-18,4339,33001,2346.0,479.0,26.0,7.0,0.0,2.0,24.0,0.0,0.0,538.0,57,20,-
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2019-08-29,2019-09-28,4662,34938,2428.0,557.0,20.0,10.0,0.0,0.0,6.0,0.0,5.0,598.0,52,14,-
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2020-03-30,2020-05-26,5033,51749,2317.0,480.0,21.0,4.0,0.0,3.0,0.0,1.0,2.0,511.0,50,22,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2020-07-31,2020-08-25,4419,50527,2757.0,484.0,37.0,5.0,0.0,0.0,2.0,0.0,3.0,531.0,51,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2021-01-18,2021-02-05,2801,43344,3444.0,509.0,29.0,6.0,0.0,0.0,3.0,10.0,3.0,560.0,48,11,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2022-03-06,2022-03-27,3941,33315,3099.0,635.0,23.0,0.0,0.0,0.0,7.0,0.0,0.0,665.0,42,15,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2022-07-31,2022-08-14,5930,43680,3245.0,668.0,24.0,6.0,0.0,21.0,3.0,12.0,5.0,739.0,52,18,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2023-03-03,2023-03-18,6376,32976,3478.0,748.0,16.0,8.0,0.0,4.0,0.0,0.0,0.0,776.0,40,14,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2023-08-25,2023-10-09,15830,31750,3658.0,759.0,10.0,47.0,0.0,12.0,6.0,5.0,5.0,844.0,52,15,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2023-12-23,2024-01-08,8765,41668,3859.0,761.0,37.0,9.0,0.0,2.0,2.0,2.0,3.0,816.0,72,15,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012.0,2024-03-04,2024-04-08,7169,32558,3052.0,722.0,14.0,11.0,0.0,5.0,0.0,0.0,0.0,752.0,53,15,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003.0,2019-02-14,2019-03-02,7397,41798,5732.0,118.0,64.0,196.0,0.0,8.0,596.0,0.0,302.0,1284.0,53,24,-
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003.0,2021-02-14,2021-04-26,28470,42300,2415.0,35.0,44.0,124.0,0.0,4.0,489.0,53.0,493.0,1242.0,53,28,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003.0,2022-02-07,2022-03-07,6066,60048,6287.0,170.0,77.0,107.0,0.0,13.0,788.0,0.0,494.0,1649.0,57,22,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003.0,2023-03-23,2023-04-06,7396,45012,5292.0,144.0,33.0,67.0,0.0,1.0,243.0,13.0,318.0,819.0,54,19,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004.0,2019-02-14,2019-03-02,8321,44210,1944.0,140.0,41.0,121.0,0.0,8.0,263.0,0.0,133.0,706.0,51,10,-
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004.0,2021-02-14,2021-04-27,15850,60172,1706.0,150.0,34.0,158.0,0.0,8.0,349.0,6.0,176.0,881.0,48,24,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004.0,2022-02-07,2022-03-07,5910,54550,2046.0,171.0,44.0,131.0,0.0,8.0,378.0,0.0,168.0,900.0,60,10,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004.0,2023-03-23,2023-04-06,6537,39389,1606.0,135.0,15.0,22.0,0.0,0.0,57.0,2.0,60.0,291.0,59,10,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004.0,2024-02-17,2024-03-17,7816,24880,1730.0,138.0,21.0,33.0,0.0,0.0,96.0,0.0,66.0,354.0,56,12,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2019-02-14,2019-03-02,11722,41985,2250.0,174.0,41.0,68.0,0.0,17.0,187.0,56.0,128.0,671.0,53,21,-
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2020-02-10,2020-02-22,13741,44911,2214.0,315.0,54.0,135.0,0.0,7.0,279.0,0.0,178.0,968.0,,15,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2021-02-14,2021-04-26,27930,50000,1642.0,101.0,0.0,72.0,0.0,8.0,174.0,36.0,152.0,543.0,52,21,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2022-02-07,2022-03-07,7068,83763,3771.0,210.0,21.0,55.0,0.0,18.0,280.0,0.0,160.0,744.0,58,16,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2023-03-23,2023-04-06,7468,34339,2464.0,191.0,9.0,20.0,0.0,1.0,31.0,2.0,30.0,284.0,57,17,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990.0,2024-02-17,2024-03-17,7059,27453,2482.0,194.0,13.0,17.0,0.0,7.0,42.0,0.0,23.0,296.0,55,25,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2019-01-19,2019-03-09,8299,41410,634.0,150.0,13.0,4.0,0.0,0.0,0.0,0.0,0.0,167.0,50,25,-
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2020-01-17,2020-02-07,9390,33249,700.0,164.0,13.0,4.0,0.0,1.0,1.0,0.0,0.0,183.0,56,13,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2020-07-26,2020-08-02,6196,33213,1263.0,319.0,20.0,5.0,0.0,1.0,1.0,1.0,0.0,347.0,54,10,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2021-01-17,2021-01-31,8630,47790,1177.0,163.0,29.0,4.0,0.0,0.0,1.0,21.0,1.0,219.0,54,10,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2022-02-28,2022-03-10,9461,30032,1370.0,304.0,10.0,5.0,0.0,1.0,1.0,0.0,0.0,321.0,56,6,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2022-07-28,2022-08-07,8820,35920,1302.0,308.0,15.0,3.0,0.0,0.0,1.0,20.0,0.0,347.0,57,10,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2023-01-21,2023-02-02,7900,31170,1389.0,324.0,10.0,3.0,0.0,0.0,0.0,0.0,0.0,337.0,48,7,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2023-07-29,2023-08-05,8790,20150,1893.0,340.0,12.0,16.0,0.0,0.0,0.0,25.0,0.0,393.0,56,5,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007.0,2024-02-10,2024-02-24,8735,31324,1439.0,359.0,17.0,5.0,0.0,0.0,1.0,1.0,1.0,384.0,55,9,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2019-01-19,2019-03-09,8225,41495,994.0,368.0,14.0,8.0,0.0,0.0,0.0,0.0,0.0,390.0,44,17,-
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2020-01-17,2020-02-07,8500,45000,1735.0,676.0,41.0,4.0,0.0,0.0,3.0,0.0,0.0,724.0,47,10,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2020-07-26,2020-08-02,18399,59719,1478.0,388.0,9.0,4.0,0.0,0.0,2.0,0.0,4.0,407.0,46,15,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2021-01-17,2021-01-31,7020,95060,2177.0,510.0,34.0,6.0,0.0,0.0,4.0,40.0,6.0,600.0,48,13,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2022-02-28,2022-03-10,6125,43163,2437.0,680.0,25.0,13.0,0.0,1.0,2.0,0.0,0.0,721.0,50,8,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2022-07-28,2022-08-07,7330,46420,2539.0,691.0,15.0,3.0,0.0,8.0,2.0,33.0,4.0,756.0,47,11,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2023-01-21,2023-02-02,7810,45240,2623.0,683.0,9.0,5.0,0.0,0.0,2.0,18.0,3.0,720.0,42,5,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2023-07-29,2023-08-05,10170,33870,2665.0,688.0,10.0,5.0,0.0,0.0,2.0,27.0,7.0,739.0,49,6,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,,2024-02-10,2024-02-24,7727,48361,2146.0,831.0,17.0,7.0,0.0,0.0,2.0,1.0,6.0,864.0,50,7,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2019-07-07,2019-09-05,13023,50018,2368.0,133.0,15.0,68.0,0.0,0.0,222.0,0.0,110.0,548.0,59,25,-
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2020-07-12,2020-08-24,13879,47126,2252.0,103.0,10.0,65.0,0.0,0.0,235.0,0.0,73.0,486.0,53,20,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2021-06-21,2021-06-27,7334,65081,2931.0,141.0,16.0,94.0,0.0,2.0,282.0,0.0,139.0,674.0,,11,หลังเกิด Bouchholz Relay Trip
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2021-08-02,2021-11-15,12545,58541,2317.0,131.0,11.0,71.0,0.0,0.0,281.0,0.0,56.0,550.0,56,16,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2022-07-08,2022-07-24,7680,59770,2454.0,164.0,23.0,45.0,0.0,13.0,295.0,10.0,142.0,692.0,54,11,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004.0,2023-07-09,2023-11-18,6145,41623,2239.0,97.0,18.0,57.0,0.0,3.0,217.0,4.0,164.0,560.0,59,18,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004.0,2019-07-07,2019-09-05,10088,60369,1544.0,100.0,4.0,64.0,0.0,2.0,209.0,0.0,114.0,493.0,59,24,-
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004.0,2020-07-12,2020-08-24,10486,58035,2157.0,107.0,8.0,68.0,0.0,2.0,217.0,0.0,112.0,514.0,51,19,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004.0,2021-08-02,2021-11-15,15689,61137,2107.0,103.0,10.0,62.0,0.0,0.0,249.0,0.0,51.0,475.0,62,20,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004.0,2022-07-08,2022-07-25,6600,66206,2852.0,124.0,14.0,58.0,0.0,4.0,285.0,0.0,92.0,577.0,59,13,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004.0,2023-07-09,2023-11-18,7296,48886,2823.0,106.0,11.0,65.0,0.0,3.0,228.0,4.0,165.0,582.0,63,19,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008.0,2019-07-11,2019-09-05,4567,49511,851.0,116.0,15.0,48.0,0.0,8.0,91.0,0.0,56.0,334.0,52,25,-
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008.0,2020-07-12,2020-08-24,4444,42773,468.0,66.0,25.0,45.0,0.0,2.0,60.0,0.0,55.0,253.0,,22,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008.0,2021-08-07,2021-11-15,2830,57450,1323.0,92.0,4.0,50.0,0.0,3.0,97.0,28.0,109.0,383.0,49,26,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008.0,2023-08-14,2023-11-02,5046,72593,1091.0,124.0,11.0,75.0,0.0,10.0,172.0,0.0,92.0,484.0,49,18,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008.0,2019-07-11,2019-09-05,11162,45196,637.0,16.0,9.0,34.0,0.0,2.0,73.0,0.0,53.0,187.0,54,32,-
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008.0,2020-07-12,2020-08-24,6144,46254,891.0,13.0,11.0,33.0,0.0,0.0,110.0,0.0,28.0,195.0,,20,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008.0,2021-08-07,2021-11-15,5860,45320,1392.0,17.0,7.0,34.0,0.0,0.0,85.0,12.0,83.0,238.0,52,17,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008.0,2023-08-14,2023-11-02,6052,55237,1261.0,24.0,12.0,54.0,0.0,3.0,128.0,0.0,72.0,293.0,54,19,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2019-01-26,2019-04-07,10988,43129,2223.0,314.0,23.0,8.0,0.0,2.0,10.0,5.0,13.0,375.0,51,35,-
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2019-03-25,2019-08-25,6473,41898,2797.0,366.0,12.0,14.0,0.0,0.0,30.0,0.0,20.0,442.0,56,24,-
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2019-07-13,2019-09-05,6943,35884,4190.0,433.0,38.0,26.0,0.0,0.0,17.0,0.0,0.0,514.0,50,29,-
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2019-11-11,2019-11-12,4433,36487,5308.0,433.0,36.0,31.0,0.0,0.0,35.0,0.0,22.0,557.0,60,20,-
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2020-04-05,2020-05-15,12481,46834,4250.0,405.0,23.0,24.0,0.0,0.0,15.0,0.0,0.0,467.0,55,22,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2020-07-12,2020-08-24,13247,48305,3663.0,360.0,18.0,20.0,0.0,0.0,20.0,0.0,0.0,418.0,,26,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2021-08-07,2021-11-15,10521,41145,4777.0,444.0,16.0,25.0,0.0,0.0,36.0,0.0,3.0,524.0,55,21,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2022-01-30,2022-02-14,5439,33239,2017.0,190.0,10.0,0.0,0.0,0.0,4.0,0.0,0.0,204.0,56,11,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2022-07-10,2022-07-24,11370,55790,2851.0,197.0,4.0,4.0,0.0,0.0,3.0,1.0,2.0,211.0,56,13,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2023-01-20,2023-03-11,5581,31228,2856.0,268.0,10.0,12.0,0.0,0.0,9.0,0.0,0.0,299.0,50,20,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2023-08-14,2023-11-02,7772,39504,3018.0,291.0,13.0,17.0,0.0,1.0,13.0,0.0,8.0,343.0,58,13,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002.0,2024-02-19,2024-04-09,11328,36697,3207.0,295.0,10.0,10.0,0.0,0.0,5.0,0.0,6.0,326.0,57,20,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2019-01-26,2019-04-07,2707,44555,4109.0,434.0,32.0,58.0,0.0,23.0,32.0,0.0,0.0,579.0,56,39,-
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2019-03-25,2019-08-26,12825,48850,3503.0,388.0,15.0,53.0,0.0,19.0,46.0,25.0,26.0,572.0,57,27,-
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2019-07-13,2019-09-05,8748,43627,3245.0,343.0,25.0,51.0,0.0,22.0,22.0,27.0,14.0,504.0,58,32,-
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2019-11-11,2019-11-12,4973,43787,5845.0,520.0,141.0,147.0,42.0,81.0,44.0,54.0,17.0,1046.0,58,25,Fault Trip มี Bushing เสียหาย
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2019-12-03,2019-12-07,5614,48876,411.0,40.0,10.0,6.0,1.0,2.0,2.0,0.0,0.0,55.0,30,15,หลังเปิดหม้อแปลงและทำน้ำมัน
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2020-01-05,2020-02-09,14541,45548,985.0,73.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0,57,24,ตามผลหลังจากซ่อมแล้วใช้งาน
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2020-04-05,2020-05-15,14183,45085,2485.0,293.0,12.0,12.0,0.0,7.0,0.0,0.0,0.0,324.0,60,19,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2020-07-12,2020-08-24,18472,50939,2418.0,219.0,6.0,10.0,0.0,3.0,0.0,3.0,2.0,243.0,,24,
