LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2020-08-03,2020-09-13,26523,59658,1899.0,111.0,2.0,8.0,0.0,4.0,0.0,3.0,1.0,129.0,53,22,Research
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2021-08-07,2021-11-15,6450,40210,5893.0,372.0,7.0,15.0,0.0,0.0,8.0,6.0,5.0,413.0,62,7,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2022-01-30,2022-02-14,5020,42539,4794.0,443.0,15.0,19.0,0.0,5.0,23.0,0.0,0.0,505.0,61,12,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2022-07-10,2022-07-24,11092,45390,5064.0,465.0,16.0,8.0,0.0,4.0,14.0,0.0,0.0,507.0,60,14,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2023-01-20,2023-03-11,10042,34725,4812.0,483.0,9.0,7.0,0.0,0.0,4.0,0.0,0.0,503.0,54,12,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2023-08-14,2023-11-02,10959,46231,3548.0,424.0,14.0,9.0,0.0,7.0,4.0,3.0,5.0,466.0,63,13,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002.0,2024-02-19,2024-04-09,4638,33317,3449.0,326.0,14.0,13.0,0.0,0.0,0.0,0.0,0.0,353.0,60,15,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2019-01-26,2019-04-07,13633,48792,2124.0,103.0,11.0,31.0,0.0,0.0,70.0,0.0,20.0,235.0,62,21,-
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2019-07-13,2019-09-05,4549,30931,2257.0,112.0,15.0,36.0,0.0,0.0,74.0,0.0,21.0,258.0,61,26,-
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2019-11-11,2019-11-12,4891,39595,2801.0,118.0,15.0,46.0,0.0,0.0,86.0,0.0,35.0,300.0,-,8,-
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2020-04-05,2020-05-15,13909,41179,2318.0,103.0,9.0,36.0,0.0,0.0,82.0,0.0,22.0,252.0,62,22,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2020-07-12,2020-08-24,6932,52121,1873.0,52.0,28.0,26.0,0.0,0.0,72.0,0.0,46.0,224.0,52,14,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2021-08-07,2021-11-15,14405,41653,2710.0,110.0,8.0,37.0,0.0,0.0,115.0,0.0,15.0,285.0,66,20,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2022-01-30,2022-02-14,4867,34059,3776.0,132.0,15.0,50.0,0.0,0.0,122.0,0.0,37.0,356.0,69,6,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2022-07-10,2022-07-24,4900,49120,4484.0,197.0,10.0,40.0,0.0,0.0,93.0,3.0,48.0,391.0,66,10,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2023-01-20,2023-03-11,7784,36613,4658.0,212.0,9.0,54.0,0.0,0.0,101.0,0.0,40.0,416.0,60,16,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2023-08-14,2023-11-02,9704,60892,3848.0,133.0,7.0,43.0,0.0,1.0,133.0,0.0,49.0,366.0,69,25,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011.0,2024-02-19,2024-04-09,8567,36704,4367.0,145.0,8.0,55.0,0.0,0.0,106.0,0.0,58.0,372.0,70,14,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2019-03-18,2019-07-06,11435,42104,929.0,155.0,18.0,31.0,0.0,3.0,60.0,0.0,32.0,299.0,50,25,-
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2019-09-15,2019-11-23,5620,82960,0.0,0.0,39.0,42.0,0.0,0.0,89.0,0.0,61.0,231.0,34,21,-
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2020-09-11,2020-11-16,8042,69739,1472.0,170.0,23.0,39.0,0.0,0.0,99.0,28.0,0.0,359.0,52,12,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2021-09-20,2021-11-16,3650,69000,1907.0,154.0,14.0,47.0,0.0,1.0,101.0,14.0,80.0,411.0,58,17,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2022-09-16,2022-10-08,2843,74301,1936.0,171.0,4.0,54.0,0.0,4.0,130.0,8.0,77.0,448.0,29,12,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993.0,2023-10-07,2023-01-20,11600,58550,2473.0,149.0,4.0,41.0,0.0,9.0,135.0,8.0,91.0,437.0,30,20,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2019-03-18,2019-06-30,9780,41359,1978.0,189.0,11.0,20.0,0.0,0.0,34.0,0.0,11.0,265.0,44,28,-
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2019-09-15,2019-11-22,7710,39800,0.0,0.0,18.0,33.0,0.0,0.0,44.0,0.0,26.0,121.0,46,22,-
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2020-09-11,2020-11-15,9090,54090,713.0,52.0,25.0,10.0,0.0,0.0,17.0,2.0,10.0,116.0,40,16,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2021-09-20,2021-11-17,11582,41795,2846.0,215.0,14.0,18.0,0.0,0.0,37.0,0.0,0.0,284.0,62,24,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2022-09-16,2022-10-08,18704,47566,2955.0,194.0,10.0,1.0,0.0,1.0,42.0,0.0,20.0,268.0,60,18,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993.0,2023-10-07,2023-10-26,10084,46494,3367.0,215.0,11.0,39.0,0.0,0.0,45.0,0.0,26.0,336.0,46,9,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2019-03-18,2019-06-30,13080,45274,1281.0,299.0,7.0,0.0,0.0,0.0,7.0,0.0,0.0,313.0,50,31,-
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2019-09-15,2019-11-22,12370,48460,0.0,0.0,17.0,8.0,0.0,4.0,0.0,0.0,5.0,34.0,54,21,-
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2020-06-14,2020-08-11,10594,50262,2442.0,310.0,28.0,4.0,0.0,0.0,4.0,0.0,5.0,351.0,49,20,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2020-09-11,2020-11-15,21780,40380,704.0,67.0,20.0,3.0,0.0,0.0,3.0,8.0,3.0,104.0,49,13,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2021-03-13,2021-05-23,8512,57360,2331.0,284.0,3.0,10.0,0.0,1.0,3.0,3.0,7.0,311.0,54,12,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2021-09-20,2021-11-18,7869,40674,1866.0,423.0,13.0,0.0,0.0,0.0,14.0,0.0,0.0,450.0,50,14,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2022-03-12,2022-04-25,4316,36499,2801.0,442.0,2.0,7.0,0.0,0.0,6.0,2.0,4.0,463.0,50,7,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2022-09-16,2022-10-08,9484,40919,2208.0,507.0,8.0,3.0,0.0,1.0,11.0,0.0,7.0,537.0,55,14,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2023-03-04,2023-04-09,9054,43139,2361.0,571.0,7.0,8.0,0.0,0.0,9.0,0.0,0.0,595.0,50,6,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2023-10-07,2023-10-26,14661,54673,2142.0,530.0,9.0,10.0,0.0,1.0,12.0,2.0,4.0,568.0,0,8,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,,2024-03-03,2024-04-09,12280,39800,2968.0,547.0,4.0,21.0,0.0,56.0,16.0,90.0,10.0,744.0,52,14,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2019-03-18,2019-07-06,11715,41561,998.0,298.0,3.0,5.0,0.0,1.0,4.0,1.0,3.0,315.0,55,21,-
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2019-09-15,2019-11-23,9830,47310,0.0,0.0,12.0,9.0,0.0,4.0,0.0,0.0,0.0,25.0,55,16,-
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2020-04-24,2020-05-26,17091,65481,821.0,203.0,32.0,5.0,0.0,0.0,5.0,0.0,6.0,251.0,60,21,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2020-09-11,2020-11-15,12240,104890,940.0,120.0,17.0,4.0,0.0,0.0,4.0,138.0,3.0,286.0,57,11,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2021-03-13,2021-05-11,3185,44721,1205.0,195.0,16.0,8.0,0.0,0.0,6.0,0.0,2.0,227.0,54,9,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2021-09-20,2021-11-17,9276,41770,1761.0,422.0,5.0,0.0,0.0,0.0,9.0,0.0,0.0,436.0,49,18,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2022-03-12,2022-04-25,5755,41257,2259.0,426.0,2.0,8.0,0.0,1.0,6.0,2.0,6.0,451.0,40,6,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2022-09-16,2022-10-08,7826,40448,2122.0,509.0,7.0,2.0,0.0,1.0,13.0,0.0,7.0,539.0,58,7,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2023-03-04,2023-04-09,7536,41565,2137.0,553.0,7.0,8.0,0.0,0.0,6.0,0.0,0.0,574.0,56,12,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2023-10-07,2023-10-26,17066,56879,2233.0,476.0,7.0,10.0,0.0,1.0,7.0,2.0,6.0,509.0,40,11,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,,2024-03-03,2024-04-09,8704,40810,1744.0,458.0,6.0,11.0,0.0,2.0,5.0,2.0,4.0,488.0,52,11,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993.0,2019-04-08,2019-06-21,8003,37916,4410.0,161.0,8.0,49.0,0.0,7.0,128.0,0.0,77.0,430.0,55,24,-
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993.0,2021-04-23,2021-06-11,3440,77400,5868.0,135.0,49.0,43.0,0.0,0.0,96.0,32.0,78.0,433.0,58,19,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993.0,2022-04-24,2022-05-13,2925,46392,3627.0,127.0,17.0,48.0,0.0,30.0,113.0,8.0,85.0,428.0,62,5,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993.0,2023-04-21,2023-05-06,4720,42540,3600.0,120.0,7.0,57.0,0.0,5.0,115.0,27.0,94.0,425.0,55,9,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993.0,2024-04-29,2024-05-06,2346,30799,5634.0,241.0,14.0,67.0,0.0,10.0,148.0,0.0,89.0,569.0,53,6,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008.0,2021-04-23,2021-06-11,2710,26430,2697.0,155.0,44.0,128.0,0.0,2.0,317.0,19.0,261.0,926.0,63,10,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008.0,2022-04-24,2022-05-13,5941,48848,1736.0,127.0,10.0,159.0,0.0,12.0,479.0,19.0,377.0,1183.0,62,9,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008.0,2023-04-21,2023-05-07,3911,80200,2142.0,235.0,5.0,244.0,0.0,12.0,623.0,33.0,394.0,1546.0,60,10,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008.0,2024-04-29,2024-05-06,3157,61696,2436.0,259.0,11.0,258.0,0.0,8.0,794.0,0.0,503.0,1833.0,63,5,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2019-04-08,2019-06-21,10097,32587,1863.0,109.0,7.0,16.0,0.0,0.0,36.0,0.0,39.0,207.0,52,26,-
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2020-06-20,2020-07-05,9052,32264,1924.0,135.0,11.0,15.0,0.0,0.0,30.0,0.0,0.0,191.0,,13,research
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2021-04-23,2021-06-11,18420,45590,1263.0,51.0,43.0,10.0,0.0,0.0,14.0,2.0,11.0,131.0,54,26,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2021-06-04,2021-06-04,3285,28142,214.0,37.0,6.0,13.0,0.0,3.0,26.0,4.0,23.0,112.0,30,13,เกิด Buchholz  trip
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2022-04-24,2022-05-13,10281,28336,1881.0,100.0,10.0,8.0,0.0,2.0,30.0,3.0,3.0,156.0,63,16,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2023-04-21,2023-05-07,5996,37579,2008.0,134.0,3.0,17.0,0.0,5.0,32.0,3.0,30.0,224.0,48,22,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985.0,2024-04-29,2024-05-06,4996,26799,2744.0,163.0,13.0,22.0,0.0,3.0,23.0,0.0,16.0,240.0,53,16,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2019-03-11,2019-03-18,9304,31757,1873.0,118.0,484.0,1541.0,57.0,2079.0,387.0,1050.0,97.0,5813.0,68,13,-
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2019-09-22,2019-09-27,8658,38241,2187.0,141.0,571.0,2469.0,60.0,3394.0,557.0,1800.0,143.0,9135.0,74,14,-
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2019-10-05,2019-10-06,10321,45227,2047.0,138.0,250.0,1820.0,47.0,2734.0,459.0,1441.0,131.0,7020.0,70,11,oil temperature alarm
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2020-09-06,2020-09-11,14513,31161,278.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,,14,ก่อนทดสอบ High Voltage
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2020-10-11,2020-10-11,12315,29489,211.0,38.0,2.0,0.0,0.3,2.3,0.3,2.1,0.0,45.0,,4,หลังทดสอบ High Voltage Test
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2020-10-16,2020-10-16,16162,39791,236.0,17.0,1.0,0.0,0.2,2.0,0.3,3.0,0.0,23.5,,14,หลังซ่อม ทำ No Load 24 ช.ม เนื่องจากกระแสมีค่าสูงผิดปกติ
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2021-07-27,2021-10-08,11476,19943,163.0,4.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,,12,ก่อนนำเข้าใช้งาน
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2022-04-08,2022-05-08,20805,61458,622.0,52.0,12.0,1.0,0.0,1.0,0.0,2.0,0.0,68.0,70,14,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2022-10-01,2022-11-07,26262,67190,1221.0,178.0,8.0,3.0,0.0,6.0,2.0,4.0,2.0,203.0,70,20,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2023-04-22,2023-05-07,15819,70996,1892.0,321.0,16.0,5.0,0.0,10.0,3.0,7.0,2.0,364.0,65,18,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2023-09-08,2023-01-15,28140,43570,1694.0,200.0,5.0,8.0,0.0,10.0,3.0,28.0,1.0,255.0,70,27,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995.0,2024-04-28,2024-05-06,19660,55294,3121.0,584.0,19.0,9.0,0.0,13.0,0.0,0.0,0.0,625.0,63,8,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2019-02-12,2019-05-10,11967,53665,2246.0,107.0,34.0,67.0,0.0,0.0,193.0,0.0,89.0,490.0,73,28,-
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2020-02-06,2020-02-28,7215,56694,1733.0,120.0,76.0,89.0,0.0,0.0,253.0,0.0,149.0,687.0,58,7,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2021-02-05,2021-03-09,22485,72806,1686.0,112.0,13.0,64.0,0.3,2.0,170.0,0.0,103.0,464.3,55,7,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2021-04-18,2021-04-23,17982,74816,2821.0,124.0,48.0,62.0,0.6,2.0,256.0,0.0,135.0,627.6,64,6,ตามผล C2H2
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2022-02-11,2022-03-31,6977,50609,2662.0,116.0,53.0,69.0,0.0,2.0,218.0,17.0,62.0,319.0,54,6,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2023-02-10,2023-03-10,8937,60489,2215.0,138.0,57.0,80.0,3.0,5.0,231.0,8.0,115.0,637.0,57,10,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2023-08-03,2023-09-07,11880,43620,2708.0,135.0,26.0,63.0,0.0,2.0,193.0,6.0,130.0,555.0,58,12,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004.0,2024-02-08,2024-03-18,6041,45933,2191.0,133.0,37.0,76.0,0.0,5.0,230.0,8.0,110.0,599.0,59,10,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2019-02-12,2019-05-10,14658,49659,1353.0,401.0,17.0,2.0,0.0,3.0,0.0,2.0,0.0,425.0,49,13,-
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2020-02-06,2020-02-28,9703,39157,1255.0,463.0,53.0,3.0,0.0,0.0,0.0,0.0,0.0,519.0,48,7,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2021-02-05,2021-03-08,10367,54273,1418.0,229.0,5.0,0.0,0.0,3.0,1.0,2.0,2.0,242.0,43,6,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2022-02-11,2022-03-28,11390,60890,1891.0,408.0,39.0,2.0,0.0,2.0,1.0,83.0,3.0,538.0,44,16,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2023-02-10,2023-03-10,13985,44255,1967.0,695.0,15.0,1.0,0.0,8.0,4.0,1.0,1.0,725.0,47,10,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012.0,2024-02-08,2024-03-17,15166,46667,1936.0,681.0,17.0,7.0,0.0,10.0,2.0,5.0,3.0,725.0,49,9,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2019-02-12,2019-05-12,8929,58151,1473.0,56.0,10.0,168.0,0.0,5.0,453.0,0.0,448.0,1140.0,58,14,-
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2019-06-02,2019-06-22,4763,42859,1978.0,80.0,10.0,233.0,0.0,5.0,505.0,0.0,456.0,1289.0,40,19,Tx.trip sudden pressure relay.
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2019-09-02,2019-09-28,9021,48377,1837.0,82.0,34.0,251.0,0.0,4.0,648.0,0.0,717.0,1736.0,55,21,-
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2020-02-07,2020-02-28,12352,66293,1099.0,43.0,44.0,174.0,0.0,0.0,548.0,0.0,804.0,1613.0,51,14,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2020-08-22,2020-09-12,7266,69405,1503.0,59.0,11.0,198.0,0.0,4.0,519.0,0.0,526.0,1317.0,50,18,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2021-02-05,2021-03-08,6518,65187,2044.0,81.0,10.0,247.0,0.3,4.0,629.0,0.0,619.0,1590.3,52,26,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2021-03-28,2021-04-09,4940,71174,1563.0,86.0,24.0,314.0,0.2,7.0,639.0,0.0,639.0,1709.2,61,13,ตามผล
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2021-04-18,2021-04-23,18179,77783,2422.0,795.0,22.0,355.0,0.6,6.0,692.0,0.0,694.0,3064.6,63,7,ตามผล C2H2
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2021-09-12,2021-11-08,34050,64650,1063.0,19.0,7.0,57.0,0.0,0.0,298.0,0.0,92.0,473.0,55,17,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2022-02-11,2022-03-31,10713,63724,2133.0,65.0,8.0,172.0,0.0,9.0,534.0,0.0,103.0,891.0,55,8,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2022-08-03,2022-08-14,9240,85960,2628.0,81.0,8.0,176.0,0.0,2.0,484.0,40.0,614.0,1405.0,55,17,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2023-02-10,2023-03-09,13534,80557,1897.0,68.0,2.0,236.0,0.0,5.0,658.0,0.0,698.0,1667.0,0,10,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2023-08-03,2023-09-08,8750,56850,2738.0,91.0,5.0,178.0,0.0,2.0,483.0,22.0,621.0,1402.0,56,13,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995.0,2024-02-08,2024-03-18,7977,58589,2136.0,80.0,22.0,229.0,0.0,6.0,634.0,25.0,606.0,1602.0,0,15,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2019-02-12,2019-05-10,6406,62718,1397.0,48.0,12.0,154.0,0.0,4.0,382.0,0.0,373.0,973.0,56,23,-
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2019-09-02,2019-09-28,14324,61373,1608.0,45.0,5.0,158.0,0.0,4.0,459.0,0.0,507.0,1178.0,54,29,-
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2020-02-07,2020-02-28,9234,71606,1352.0,55.0,40.0,212.0,0.0,0.0,548.0,0.0,667.0,1522.0,56,10,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2020-03-13,2020-05-10,7715,57665,1468.0,58.0,10.0,176.0,0.0,4.0,466.0,0.0,477.0,1191.0,,14,research
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2020-08-22,2020-09-12,6964,50003,1186.0,43.0,8.0,99.0,0.0,3.0,301.0,0.0,371.0,825.0,51,15,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2021-02-05,2021-03-09,12047,61321,763.0,0.0,7.0,0.0,0.0,0.0,212.0,0.0,209.0,428.0,53,24,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2021-09-12,2021-11-08,28145,55758,1000.0,18.0,5.0,44.0,0.0,0.0,202.0,0.0,75.0,344.0,55,15,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2022-02-11,2022-03-31,7274,43085,1776.0,40.0,8.0,88.0,0.0,7.0,320.0,0.0,69.0,532.0,56,14,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2022-08-03,2022-08-14,7700,55960,1868.0,57.0,6.0,77.0,0.0,1.0,354.0,26.0,395.0,916.0,58,13,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2023-02-10,2023-03-10,4368,43862,1603.0,52.0,8.0,125.0,0.0,0.0,330.0,0.0,351.0,866.0,57,14,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2023-08-03,2023-09-09,4242,48361,1685.0,58.0,11.0,142.0,0.0,13.0,395.0,33.0,369.0,1021.0,58,16,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995.0,2024-02-08,2024-03-19,5509,42374,1686.0,54.0,7.0,124.0,0.0,2.0,348.0,22.0,420.0,977.0,58,10,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2019-02-12,2019-05-12,10185,46936,1001.0,74.0,40.0,46.0,0.0,6.0,164.0,0.0,75.0,405.0,55,23,-
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2019-09-02,2019-09-28,9504,37612,968.0,98.0,17.0,32.0,0.0,0.0,165.0,0.0,74.0,386.0,52,11,-
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2020-02-07,2020-02-27,4873,56165,1126.0,107.0,88.0,80.0,0.0,3.0,269.0,23.0,174.0,744.0,53,9,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2020-08-22,2020-09-12,4974,51987,1057.0,86.0,50.0,56.0,0.0,8.0,203.0,0.0,111.0,514.0,51,8,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2021-02-05,2021-03-09,5855,60407,906.0,74.0,48.0,40.0,0.0,2.0,290.0,24.0,134.0,612.0,51,10,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2021-09-12,2021-11-08,18718,51470,1058.0,69.0,20.0,38.0,0.0,5.0,186.0,0.0,39.0,357.0,55,10,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2022-02-11,2022-03-28,6989,46471,1317.0,81.0,34.0,155.0,0.0,8.0,252.0,0.0,121.0,651.0,54,15,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2022-08-03,2022-08-14,4440,60760,1593.0,85.0,64.0,151.0,0.0,3.0,295.0,11.0,145.0,754.0,56,10,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2023-02-10,2023-03-10,7602,48626,1319.0,96.0,33.0,67.0,0.0,4.0,233.0,0.0,116.0,549.0,56,12,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2023-08-03,2023-09-07,9200,43630,1955.0,127.0,20.0,56.0,0.0,4.0,213.0,7.0,166.0,593.0,57,11,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998.0,2024-02-08,2024-03-18,6622,47168,1399.0,102.0,27.0,67.0,0.0,7.0,257.0,8.0,139.0,607.0,61,8,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2019-02-12,2019-05-10,15566,47307,2440.0,640.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,649.0,42,23,-
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2020-02-06,2020-02-27,13406,57064,2176.0,899.0,30.0,3.0,0.0,0.0,1.0,0.0,0.0,933.0,39,13,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2021-02-05,2021-03-08,12525,57886,1610.0,299.0,5.0,0.0,0.0,0.0,1.0,1.0,0.0,306.0,36,18,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2022-02-11,2022-03-28,10417,58073,3935.0,1178.0,6.0,10.0,0.0,4.0,1.0,1.0,1.0,1201.0,42,15,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2023-02-10,2023-03-09,20557,70820,3400.0,1141.0,20.0,8.0,0.0,6.0,1.0,2.0,3.0,1181.0,47,26,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011.0,2024-02-08,2024-03-19,12696,46842,4150.0,1198.0,7.0,9.0,0.0,10.0,1.0,18.0,1.0,1244.0,53,14,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2019-03-07,2019-04-27,13673,54636,2148.0,638.0,7.0,17.0,0.0,0.0,4.0,0.0,0.0,666.0,53,24,-
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2020-03-06,2020-03-28,9936,51495,2434.0,724.0,6.0,16.0,0.0,0.0,5.0,0.0,6.0,757.0,67,10,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2021-02-19,2021-05-20,16589,65207,1434.0,531.0,15.0,16.0,0.0,6.0,4.0,3.0,4.0,579.0,66,29,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2022-01-14,2022-02-08,10118,63521,3623.0,870.0,12.0,0.0,0.0,6.0,5.0,0.0,0.0,893.0,54,14,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2023-01-12,2023-02-04,9507,63123,3676.0,945.0,6.0,19.0,0.0,5.0,7.0,0.0,0.0,982.0,48,8,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012.0,2024-01-11,2024-02-11,17516,45201,3587.0,969.0,12.0,10.0,0.0,2.0,2.0,3.0,2.0,1000.0,59,8,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2019-03-07,2019-04-27,11531,60237,2640.0,889.0,10.0,12.0,0.0,4.0,0.0,0.0,0.0,915.0,50,20,-
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2020-03-06,2020-03-26,11003,67164,2666.0,896.0,6.0,13.0,0.0,0.0,4.0,0.0,3.0,922.0,63,9,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2021-02-19,2021-05-21,21669,78804,2912.0,1029.0,7.0,13.0,0.0,5.0,3.0,2.0,3.0,462.0,61,18,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2021-06-06,2021-06-28,11818,72224,3795.0,1217.0,11.0,17.0,0.0,5.0,0.0,3.0,4.0,1257.0,55,11,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2022-01-14,2022-02-11,8577,80548,4023.0,1234.0,2.0,26.0,0.0,6.0,3.0,2.0,2.0,1275.0,54,10,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2023-01-12,2023-02-04,12993,62572,3820.0,1004.0,9.0,13.0,0.0,7.0,5.0,0.0,0.0,1038.0,44,8,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012.0,2024-01-11,2024-02-11,16470,27170,3933.0,1070.0,3.0,7.0,0.0,4.0,1.0,3.0,2.0,1090.0,58,9,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2020-02-08,2020-02-16,19634,55348,285.0,15.0,1.0,2.0,0.0,0.0,0.0,0.0,0.0,18.0,35,15,หม้อแปลงย้ายมาจาก สฟ.กำแพงแสน
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2021-01-16,2021-02-01,3950,24330,685.0,49.0,37.0,10.0,0.0,0.0,5.0,2.0,2.0,105.0,46,11,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2022-01-24,2022-02-05,2315,14873,934.0,104.0,2.0,15.0,0.0,2.0,14.0,2.0,5.0,144.0,46,18,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2023-01-21,2023-01-27,3859,24988,988.0,122.0,2.0,21.0,0.0,2.0,29.0,2.0,17.0,195.0,48,8,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2024-01-19,2024-02-19,9221,34373,990.0,111.0,2.0,31.0,0.0,3.0,34.0,3.0,17.0,201.0,43,14,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998.0,2024-05-21,2024-05-26,11376,42791,1029.0,99.0,3.0,28.0,0.0,3.0,51.0,0.0,30.0,214.0,42,26,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013.0,2020-04-19,2020-05-17,11558,63227,1572.0,802.0,12.0,4.0,0.0,2.0,2.0,1.0,5.0,828.0,52,12,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013.0,2021-02-20,2021-05-21,10588,48287,1739.0,694.0,18.0,0.0,0.0,7.0,58.0,0.0,0.0,777.0,51,17,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013.0,2022-01-29,2022-02-20,10432,64407,1995.0,550.0,14.0,3.0,0.0,3.0,2.0,3.0,3.0,578.0,50,11,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013.0,2023-01-27,2023-02-13,7830,60470,2114.0,778.0,8.0,5.0,0.0,6.0,2.0,31.0,6.0,836.0,45,8,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013.0,2024-01-26,2024-03-10,8374,38378,2000.0,520.0,7.0,3.0,0.0,7.0,1.0,3.0,4.0,545.0,48,13,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2020-04-19,2020-05-17,13439,64905,1750.0,882.0,65.0,9.0,0.0,2.0,10.0,3.0,12.0,983.0,53,10,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2020-10-13,2020-10-16,4797,54671,2158.0,976.0,26.0,5.0,0.0,5.0,6.0,7.0,6.0,1031.0,50,7,หลังจาก Trip ด้วย Bouchholz relay
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2021-02-20,2021-06-14,6097,54671,2052.0,358.0,40.0,5.0,0.0,3.0,4.0,5.0,6.0,421.0,54,9,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2022-01-29,2022-02-20,8947,63684,2145.0,599.0,7.0,6.0,0.0,3.0,6.0,2.0,7.0,630.0,50,7,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2023-01-27,2023-02-13,10846,63849,2703.0,1195.0,27.0,14.0,0.0,12.0,11.0,7.0,14.0,1280.0,48,8,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013.0,2024-01-26,2024-03-09,7193,47072,2529.0,1161.0,26.0,12.0,0.0,12.0,9.0,15.0,3.0,1238.0,50,9,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,,2020-03-16,2020-03-22,10888,48166,4481.0,920.0,17.0,12.0,0.0,0.0,4.0,0.0,0.0,953.0,52,19,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,,2022-03-12,2022-03-20,7036,54713,4340.0,1022.0,3.0,19.0,0.0,13.0,4.0,6.0,2.0,1069.0,58,15,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,,2022-09-09,2022-09-16,12874,66972,4582.0,965.0,4.0,7.0,0.0,8.0,3.0,3.0,0.0,990.0,58,10,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,,2023-05-15,2023-05-20,8770,55150,4957.0,981.0,2.0,27.0,0.0,29.0,5.0,6.0,4.0,1054.0,54,15,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,,2024-02-08,2024-02-25,11161,50554,5234.0,1045.0,18.0,10.0,0.0,17.0,7.0,6.0,4.0,1107.0,63,13,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,,2020-03-16,2020-03-22,7384,48229,4038.0,961.0,17.0,15.0,0.0,0.0,5.0,0.0,2.0,1000.0,54,10,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,,2022-03-12,2022-03-19,11570,67470,3602.0,423.0,3.0,6.0,0.0,1.0,3.0,0.0,2.0,438.0,58,11,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,,2022-09-09,2022-09-16,10253,77914,4129.0,849.0,4.0,8.0,0.0,3.0,5.0,0.0,3.0,872.0,53,9,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,,2023-04-22,2023-04-28,10490,65160,4370.0,956.0,3.0,31.0,0.0,4.0,4.0,3.0,4.0,1005.0,48,13,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,,2024-02-08,2024-02-25,12638,86874,4987.0,1024.0,7.0,16.0,0.0,12.0,6.0,4.0,5.0,1074.0,62,11,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2019-01-12,2019-03-07,8201,48090,2280.0,429.0,23.0,4.0,0.0,0.0,2.0,1.0,3.0,462.0,52,17,-
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2020-01-23,2020-02-07,23420,66584,1803.0,220.0,23.0,5.0,0.0,0.0,10.0,92.0,10.0,360.0,59,8,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2021-01-25,2021-03-16,7459,33596,3562.0,476.0,29.0,0.0,0.0,0.0,20.0,0.0,0.0,525.0,66,11,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2021-12-19,2022-01-29,4429,35724,4767.0,423.0,46.0,4.0,0.0,0.0,7.0,0.0,7.0,487.0,60,14,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2022-07-15,2022-07-22,3075,38762,5841.0,452.0,38.0,7.0,0.0,0.0,4.0,0.0,10.0,511.0,70,9,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2023-03-04,2023-03-12,2910,33490,5908.0,602.0,25.0,8.0,0.0,0.0,5.0,8.0,10.0,658.0,40,6,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2023-08-05,2023-08-12,10478,27386,6048.0,607.0,14.0,21.0,0.0,2.0,6.0,3.0,9.0,662.0,54,6,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999.0,2024-04-29,2024-05-04,5700,26720,5110.0,589.0,22.0,29.0,0.0,1.0,9.0,18.0,18.0,686.0,64,13,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2019-01-12,2019-03-07,7888,45709,3178.0,432.0,19.0,9.0,0.0,0.0,4.0,2.0,4.0,470.0,55,17,-
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2020-01-23,2020-02-03,6587,55352,4629.0,689.0,49.0,12.0,0.0,0.0,8.0,15.0,13.0,786.0,60,8,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2021-01-25,2021-03-16,5291,31537,5661.0,511.0,30.0,0.0,0.0,0.0,40.0,0.0,0.0,581.0,65,10,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2021-12-19,2022-01-29,3717,35803,7296.0,530.0,44.0,5.0,0.0,0.0,6.0,0.0,7.0,592.0,60,10,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2022-07-15,2022-07-22,4328,41964,7825.0,414.0,33.0,9.0,0.0,0.0,5.0,0.0,10.0,471.0,68,16,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2023-08-03,2023-08-12,14365,32395,7966.0,547.0,21.0,23.0,0.0,3.0,7.0,3.0,11.0,615.0,60,9,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999.0,2024-04-29,2024-05-04,7260,29740,7018.0,563.0,23.0,36.0,0.0,2.0,10.0,31.0,19.0,684.0,68,9,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2019-01-12,2019-03-07,11261,42570,1586.0,390.0,14.0,5.0,0.0,1.0,4.0,1.0,3.0,418.0,53,17,-
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2020-01-23,2020-02-03,9574,63042,2317.0,574.0,52.0,8.0,0.0,1.0,8.0,19.0,9.0,671.0,59,6,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2021-01-25,2021-03-16,6070,34824,2627.0,489.0,31.0,0.0,0.0,0.0,36.0,0.0,0.0,556.0,62,8,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2021-12-19,2022-01-29,3566,35145,3391.0,491.0,52.0,4.0,0.0,1.0,4.0,1.0,5.0,558.0,60,8,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2022-06-10,2022-07-07,5594,42431,3242.0,418.0,33.0,5.0,0.0,0.0,3.0,0.0,8.0,467.0,41,,Lightning HV phase A ระเบิด .
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2022-06-10,2022-07-07,5590,42430,3241.0,417.0,33.0,5.0,0.0,19.0,3.0,6.0,8.0,491.0,,11,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2022-07-15,2022-07-22,4551,39635,3725.0,450.0,32.0,6.0,0.0,0.0,3.0,0.0,9.0,500.0,62,10,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2023-08-03,2023-08-12,13406,28387,4260.0,538.0,20.0,19.0,0.0,1.0,5.0,2.0,8.0,593.0,60,5,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999.0,2024-04-29,2024-05-04,6300,26400,4758.0,564.0,16.0,22.0,0.0,1.0,5.0,11.0,9.0,628.0,60,9,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997.0,2022-07-15,2022-07-22,6948,42495,1625.0,74.0,13.0,14.0,0.0,5.0,18.0,4.0,12.0,140.0,69,16,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997.0,2023-08-05,2023-08-12,13447,27149,2176.0,79.0,10.0,18.0,0.0,2.0,24.0,3.0,18.0,154.0,61,10,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997.0,2024-04-29,2024-05-04,8340,24940,2382.0,123.0,27.0,39.0,0.0,4.0,44.0,15.0,32.0,284.0,64,12,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2019-11-10,2019-12-22,8400,45580,953.0,20.0,13.0,32.0,0.0,0.0,85.0,0.0,66.0,216.0,55,9,-
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2020-04-05,2020-04-11,2846,33547,896.0,20.0,7.0,36.0,0.0,0.0,77.0,0.0,20.0,160.0,40,9,หลังจาก Tx. Diff Relay ทำงาน เนื่องจากเกิด Flash ด้าน 33 KV
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2020-11-03,2020-11-28,6397,52309,934.0,28.0,21.0,36.0,0.0,21.0,76.0,15.0,56.0,253.0,47,11,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2021-12-18,2022-01-10,3697,43662,953.0,28.0,2.0,32.0,0.0,5.0,86.0,14.0,68.0,235.0,48,15,Cold standby
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2022-12-03,2023-01-13,4060,41870,795.0,14.0,2.0,32.0,0.0,5.0,83.0,13.0,60.0,209.0,32,4,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008.0,2023-11-09,2024-01-23,5840,45376,790.0,21.0,7.0,50.0,0.0,9.0,112.0,13.0,69.0,281.0,30,11,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2019-04-01,2019-07-05,10443,46051,1986.0,152.0,10.0,65.0,0.0,1.0,102.0,0.0,54.0,384.0,46,21,-
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2019-05-26,2019-07-25,10840,42950,2569.0,137.0,7.0,64.0,0.0,0.0,108.0,0.0,29.0,345.0,44,24,-
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2019-11-10,2019-12-23,12720,50470,2720.0,155.0,12.0,74.0,0.0,0.0,141.0,0.0,96.0,478.0,41,14,-
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2020-05-09,2020-05-31,13247,52148,1662.0,122.0,15.0,102.0,0.0,0.0,174.0,26.0,114.0,553.0,57,24,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2020-11-03,2020-11-28,16213,51682,1734.0,135.0,31.0,55.0,0.0,0.0,199.0,0.0,81.0,501.0,38,14,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2021-05-18,2021-07-24,6255,38533,2518.0,144.0,8.0,66.0,0.0,0.0,126.0,0.0,34.0,378.0,43,15,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2021-12-18,2022-01-10,4372,43258,3217.0,138.0,5.0,66.0,0.0,0.0,120.0,0.0,87.0,416.0,48,9,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2022-05-06,2022-05-15,2494,32105,3909.0,152.0,7.0,41.0,0.0,2.0,132.0,0.0,34.0,368.0,47,9,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2022-12-02,2023-01-13,10473,49749,3166.0,164.0,18.0,85.0,0.0,2.0,143.0,4.0,76.0,492.0,50,12,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2023-04-30,2023-05-15,3180,42450,3224.0,165.0,5.0,93.0,0.0,0.0,135.0,4.0,91.0,493.0,54,8,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999.0,2023-12-09,2024-01-25,11169,47990,3832.0,162.0,16.0,78.0,0.0,3.0,171.0,5.0,71.0,506.0,48,13,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2019-04-01,2019-08-26,9172,44542,1460.0,110.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,120.0,57,23,-
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2019-11-10,2019-12-26,20750,67380,1503.0,736.0,24.0,6.0,0.0,0.0,0.0,0.0,0.0,766.0,30,24,-
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2020-11-03,2020-11-28,10426,43109,1778.0,764.0,29.0,7.0,0.0,1.0,2.0,1.0,1.0,805.0,48,14,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2021-12-18,2022-01-10,9516,72728,3425.0,997.0,7.0,7.0,0.0,0.0,2.0,0.0,2.0,1015.0,44,13,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2022-12-02,2023-01-12,9210,67450,3699.0,1199.0,5.0,8.0,0.0,0.0,2.0,4.0,1.0,1219.0,60,10,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2023-04-27,2023-05-19,12225,63426,2890.0,930.0,2.0,8.0,0.0,2.0,1.0,5.0,1.0,949.0,38,13,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012.0,2023-11-09,2024-01-25,15163,77975,3741.0,1353.0,7.0,16.0,0.0,4.0,3.0,1.0,2.0,1386.0,58,11,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2019-04-01,2019-07-05,10804,46400,1718.0,320.0,9.0,3.0,0.0,4.0,1.0,1.0,2.0,340.0,51,25,-
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2019-05-26,2019-07-25,11946,35185,2253.0,315.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,321.0,51,21,-
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2019-11-10,2019-12-22,9580,38350,2987.0,475.0,20.0,3.0,0.0,0.0,0.0,0.0,0.0,498.0,46,24,-
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2020-05-09,2020-05-31,9021,37549,1611.0,395.0,14.0,4.0,0.0,0.0,2.0,2.0,3.0,420.0,62,17,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2020-11-03,2020-11-28,8024,50367,1798.0,407.0,23.0,24.0,0.0,0.0,3.0,0.0,4.0,461.0,38,17,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2021-05-18,2021-07-24,12011,61200,2679.0,526.0,43.0,21.0,0.0,4.0,3.0,8.0,4.0,609.0,47,17,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2021-11-18,2022-01-10,6664,41087,3593.0,551.0,6.0,3.0,0.0,0.0,1.0,0.0,3.0,564.0,57,13,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2022-05-06,2022-05-15,7304,33747,3594.0,591.0,12.0,2.0,0.0,5.0,3.0,0.0,0.0,613.0,49,10,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2022-12-03,2023-01-08,10296,32601,3575.0,592.0,10.0,3.0,0.0,4.0,1.0,0.0,0.0,610.0,52,12,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2023-04-30,2023-05-15,9140,27770,1745.0,44.0,1.0,1.0,0.0,1.0,1.0,1.0,2.0,51.0,54,19,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002.0,2023-12-09,2024-01-23,10066,30438,2558.0,210.0,4.0,2.0,0.0,5.0,2.0,1.0,3.0,227.0,50,14,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2019-02-25,2019-04-07,9492,44159,1210.0,323.0,8.0,0.0,0.0,1.0,3.0,2.0,4.0,341.0,51,25,-
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2019-07-20,2019-08-30,8322,41597,1771.0,451.0,7.0,9.0,0.0,1.0,9.0,1.0,4.0,482.0,60,24,-
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2019-09-22,2019-10-07,17040,58450,1686.0,394.0,13.0,12.0,0.0,0.0,0.0,0.0,0.0,419.0,48,7,-
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2020-04-04,2020-05-15,20004,59549,2492.0,419.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,428.0,60,23,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2020-08-02,2020-08-24,6964,42783,3207.0,553.0,14.0,10.0,0.0,0.0,0.0,0.0,0.0,577.0,59,10,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2021-02-27,2021-05-29,12358,51513,3203.0,375.0,21.0,4.0,0.0,0.0,1.0,0.0,5.0,406.0,30,5,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2021-08-09,2021-11-15,12790,57470,4780.0,491.0,4.0,7.0,0.0,0.0,11.0,23.0,6.0,542.0,60,20,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2022-01-16,2022-02-08,14958,54568,4009.0,815.0,5.0,12.0,0.0,0.0,8.0,1.0,3.0,844.0,,22,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2022-02-08,2022-02-14,3027,35207,5030.0,869.0,7.0,20.0,0.0,1.0,5.0,1.0,2.0,905.0,40,10,Hydran detect 121 ppm
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2022-07-11,2022-07-25,3742,35767,5871.0,996.0,12.0,13.0,0.0,0.0,9.0,0.0,0.0,1030.0,46,9,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2023-02-25,2023-03-11,13463,39399,5833.0,955.0,7.0,11.0,0.0,0.0,9.0,0.0,0.0,982.0,44,16,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2023-08-31,2023-10-30,5760,42964,5929.0,966.0,7.0,12.0,0.0,30.0,43.0,2.0,3.0,1063.0,45,16,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014.0,2024-02-15,2024-04-10,14318,39954,5297.0,864.0,8.0,11.0,0.0,9.0,17.0,5.0,9.0,923.0,41,13,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2019-02-25,2019-04-07,10011,40478,1251.0,351.0,4.0,0.0,0.0,1.0,1.0,0.0,1.0,358.0,53,26,-
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2019-07-20,2019-08-30,7949,41128,1761.0,410.0,9.0,11.0,0.0,1.0,8.0,1.0,4.0,444.0,60,26,-
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2019-09-22,2019-10-07,17160,50670,1446.0,297.0,23.0,9.0,0.0,0.0,0.0,0.0,0.0,329.0,50,7,-
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2020-04-04,2020-05-15,9223,31221,2666.0,452.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,463.0,60,13,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2020-08-02,2020-08-24,6950,39209,3258.0,540.0,12.0,8.0,0.0,1.0,9.0,14.0,9.0,593.0,59,9,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2021-02-27,2021-05-29,13586,46496,3334.0,356.0,24.0,4.0,0.0,0.0,2.0,0.0,5.0,391.0,30,7,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2021-08-09,2021-11-15,14413,38497,2947.0,445.0,7.0,0.0,0.0,0.0,36.0,0.0,0.0,488.0,63,22,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2022-01-16,2022-02-08,3141,30617,5131.0,855.0,10.0,20.0,0.0,1.0,9.0,1.0,4.0,900.0,,14,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2022-02-08,2022-02-14,3626,29050,5195.0,861.0,9.0,13.0,0.0,0.0,3.0,1.0,1.0,888.0,40,8,Hydran detect 132 ppm
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2022-07-11,2022-07-25,6157,36168,3963.0,647.0,12.0,2.0,0.0,1.0,11.0,0.0,0.0,673.0,48,10,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2023-02-25,2023-03-11,10319,34498,3255.0,596.0,7.0,9.0,0.0,0.0,5.0,0.0,0.0,617.0,48,9,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2023-08-31,2023-10-30,13351,44335,3296.0,605.0,15.0,10.0,0.0,0.0,5.0,2.0,3.0,640.0,50,29,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014.0,2024-02-15,2024-04-09,4487,32577,3017.0,619.0,13.0,12.0,0.0,0.0,0.0,0.0,0.0,644.0,45,17,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2019-02-25,2019-04-07,7613,39161,1076.0,334.0,7.0,0.0,0.0,1.0,0.0,0.0,0.0,342.0,51,26,-
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2019-07-20,2019-08-30,7591,45182,1704.0,448.0,6.0,11.0,0.0,1.0,5.0,1.0,2.0,474.0,65,31,-
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2019-09-22,2019-10-07,8590,53080,1467.0,370.0,22.0,10.0,0.0,0.0,0.0,0.0,0.0,402.0,53,5,-
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2020-04-04,2020-05-15,12037,35961,2196.0,440.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,451.0,62,19,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2020-08-02,2020-08-24,5920,39819,2849.0,585.0,15.0,9.0,0.0,1.0,0.0,1.0,1.0,612.0,60,12,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2021-02-27,2021-05-29,11817,40002,3123.0,408.0,29.0,3.0,0.0,0.0,2.0,0.0,4.0,446.0,35,5,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2021-08-09,2021-11-15,14589,41324,2781.0,506.0,8.0,0.0,0.0,0.0,17.0,0.0,0.0,531.0,63,26,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2022-01-16,2022-02-08,3240,35531,4624.0,906.0,9.0,20.0,0.0,1.0,8.0,1.0,3.0,948.0,,12,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2022-02-08,2022-02-14,3170,36152,4687.0,908.0,9.0,14.0,0.0,1.0,3.0,1.0,1.0,937.0,46,9,Hydran detect 150 ppm
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2022-07-11,2022-07-24,7730,49680,4834.0,847.0,9.0,6.0,0.0,0.0,5.0,14.0,6.0,887.0,54,11,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2023-02-25,2023-03-11,7298,38023,4895.0,894.0,10.0,18.0,0.0,2.0,16.0,0.0,8.0,948.0,50,14,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2023-08-31,2023-10-30,5916,48754,4987.0,916.0,12.0,12.0,0.0,29.0,41.0,2.0,2.0,1014.0,52,24,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014.0,2024-02-15,2024-04-09,9755,36593,4482.0,806.0,10.0,8.0,0.0,0.0,0.0,0.0,0.0,824.0,50,14,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2019-02-25,2019-04-07,2235,30179,1704.0,62.0,27.0,28.0,0.0,2.0,66.0,0.0,35.0,220.0,42,23,-
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2019-07-20,2019-08-30,3393,51914,630.0,65.0,13.0,8.0,0.0,2.0,28.0,4.0,24.0,144.0,40,47,-
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2020-08-02,2020-08-24,2118,23646,1612.0,52.0,31.0,17.0,0.0,5.0,66.0,0.0,22.0,193.0,41,18,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2021-08-09,2021-11-15,1250,31130,1656.0,64.0,24.0,29.0,0.0,1.0,85.0,17.0,73.0,293.0,42,30,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2022-07-11,2022-07-24,3990,42780,1896.0,75.0,36.0,22.0,0.0,11.0,61.0,14.0,50.0,269.0,46,18,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2023-02-25,2023-03-11,4902,33742,1977.0,79.0,32.0,30.0,0.0,1.0,66.0,0.0,33.0,241.0,40,18,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,,2023-08-31,2023-10-30,2871,42353,2267.0,91.0,31.0,40.0,0.0,4.0,93.0,0.0,59.0,318.0,44,31,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2019-03-24,2019-04-19,7608,27668,1176.0,98.0,47.0,23.0,0.0,0.0,87.0,0.0,14.0,269.0,48,19,-
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2020-06-19,2020-07-06,2491,27271,1204.0,127.0,60.0,40.0,0.0,6.0,48.0,11.0,24.0,316.0,51,13,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2021-01-13,2021-02-08,4589,37288,1150.0,73.0,55.0,35.0,0.0,8.0,51.0,2.0,32.0,256.0,43,9,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2022-03-01,2022-03-27,7944,28462,1166.0,113.0,44.0,0.0,0.0,0.0,75.0,0.0,18.0,250.0,44,14,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2023-02-27,2023-03-11,3889,32241,5621.0,243.0,46.0,38.0,0.0,1.0,64.0,8.0,39.0,439.0,62,21,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,,2024-02-26,2024-04-08,9497,32592,1592.0,250.0,22.0,53.0,0.0,6.0,87.0,11.0,50.0,479.0,55,16,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2019-03-24,2019-04-21,8011,37299,1371.0,105.0,33.0,48.0,0.0,10.0,122.0,0.0,65.0,383.0,47,18,-
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2020-03-23,2020-05-25,15330,50000,958.0,94.0,67.0,67.0,0.0,4.0,176.0,0.0,99.0,507.0,63,17,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2021-01-03,2021-02-05,5510,50476,1866.0,85.0,36.0,57.0,0.0,3.0,134.0,0.0,76.0,391.0,50,9,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2022-03-01,2022-03-27,6851,33815,1518.0,121.0,30.0,0.0,0.0,9.0,154.0,0.0,40.0,354.0,49,18,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2023-02-27,2023-03-11,5304,33095,3761.0,131.0,10.0,36.0,0.0,3.0,117.0,2.0,62.0,361.0,55,6,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993.0,2024-02-26,2024-04-08,11498,32702,1370.0,156.0,15.0,57.0,0.0,9.0,184.0,7.0,83.0,511.0,61,17,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2019-04-21,2019-05-16,10461,41192,2800.0,875.0,7.0,0.0,0.0,4.0,15.0,0.0,0.0,901.0,60,12,-
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2020-03-21,2020-04-05,12241,76965,1426.0,731.0,63.0,7.0,0.0,5.0,2.0,1.0,1.0,810.0,,12,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2021-03-13,2021-06-08,11517,55087,1265.0,652.0,32.0,2.0,0.0,1.0,1.0,0.0,1.0,689.0,,14,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2022-04-28,2022-05-13,18452,68867,1514.0,686.0,1.0,3.0,0.0,2.0,1.0,0.0,2.0,695.0,60,9,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2023-04-27,2023-05-07,18816,84032,2084.0,715.0,0.0,9.0,0.0,0.0,2.0,0.0,2.0,728.0,57,7,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012.0,2024-05-12,2024-05-18,13561,82156,3385.0,1334.0,4.0,13.0,0.0,43.0,14.0,3.0,5.0,1416.0,53,9,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2019-04-21,2019-05-16,10848,51862,2958.0,1068.0,8.0,2.0,0.0,4.0,0.0,0.0,0.0,1082.0,55,15,-
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2020-03-21,2020-04-07,13054,71682,1277.0,715.0,36.0,5.0,0.0,5.0,2.0,2.0,4.0,769.0,54,12,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2021-03-13,2021-06-08,10285,56741,1275.0,649.0,42.0,1.0,0.0,1.0,1.0,0.0,3.0,697.0,,18,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2022-04-28,2022-05-13,19258,76153,1871.0,752.0,1.0,14.0,0.0,15.0,2.0,0.0,5.0,789.0,61,11,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2023-04-27,2023-05-06,10601,77523,2230.0,771.0,3.0,7.0,0.0,7.0,2.0,0.0,5.0,795.0,59,7,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012.0,2024-05-12,2024-05-18,14828,80302,3746.0,1575.0,3.0,13.0,0.0,49.0,19.0,3.0,10.0,1672.0,52,9,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,,2019-02-07,2019-03-02,6441,47051,2645.0,804.0,53.0,19.0,0.0,9.0,0.0,0.0,0.0,885.0,46,25,-
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,,2021-02-21,2021-04-02,6500,50000,2700.0,800.0,29.0,0.0,0.0,0.0,3.0,0.0,0.0,832.0,50,16,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,,2022-02-06,2022-03-07,7586,56355,3529.0,940.0,31.0,0.0,0.0,9.0,8.0,0.0,0.0,988.0,49,9,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,,2023-02-24,2023-03-10,6173,68652,3568.0,975.0,17.0,10.0,0.0,7.0,5.0,2.0,8.0,1024.0,49,6,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,,2024-02-09,2024-02-16,9579,66799,4392.0,1289.0,24.0,11.0,0.0,14.0,6.0,9.0,12.0,1365.0,52,11,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2019-02-07,2019-03-02,8010,50681,1272.0,396.0,64.0,7.0,0.0,0.0,0.0,0.0,0.0,467.0,46,15,-
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2021-02-21,2021-04-02,8660,53000,1300.0,300.0,28.0,0.0,0.0,0.0,0.0,0.0,0.0,328.0,48,21,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2022-02-06,2022-03-07,9199,53713,2603.0,638.0,26.0,0.0,0.0,12.0,11.0,0.0,0.0,687.0,47,11,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2022-03-19,2022-03-19,6923,60212,3755.0,1387.0,29.0,12.0,0.0,11.0,2.0,4.0,3.0,1448.0,47,7,เนื่องจากมี Oil Flow relay ของห้อง OLTC ทำงาน
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2023-02-24,2023-03-10,4541,66715,3120.0,794.0,18.0,6.0,0.0,8.0,2.0,2.0,1.0,831.0,50,9,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,,2024-02-09,2024-02-24,11529,69504,4228.0,1431.0,22.0,8.0,0.0,17.0,7.0,7.0,13.0,1505.0,48,9,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2019-03-13,2019-04-08,8118,46086,811.0,131.0,28.0,7.0,1.0,7.0,14.0,4.0,7.0,199.0,50,12,-
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2020-03-14,2020-03-29,4523,37377,1136.0,244.0,36.0,36.0,0.0,9.0,33.0,0.0,0.0,358.0,48,9,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2021-01-29,2021-04-23,16881,42114,812.0,150.0,36.0,28.0,0.0,8.0,40.0,12.0,34.0,308.0,38,32,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2022-02-17,2022-03-26,14095,57341,1444.0,170.0,48.0,46.0,0.0,4.0,61.0,10.0,43.0,382.0,48,23,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2022-04-28,2022-05-20,7949,40744,1588.0,291.0,148.0,92.0,27.0,50.0,72.0,5.0,14.0,699.0,34,10,หลัง Bushing Phase A ระเบิด
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2022-07-30,2022-08-19,5784,24443,281.0,34.0,13.0,9.0,0.0,2.0,6.0,5.0,9.0,78.0,51,9,หลังเปลี่ยน BUSHING 1 เดือน
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2023-02-16,2023-03-05,4880,18279,857.0,108.0,24.0,18.0,0.0,5.0,12.0,3.0,11.0,181.0,53,8,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2023-12-11,2023-12-14,9731,34141,1038.0,186.0,133.0,76.0,98.0,47.0,23.0,22.0,12.0,597.0,34,10,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30)
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2023-12-15,2023-12-17,6796,23818,1222.0,205.0,173.0,132.0,153.0,78.0,38.0,24.0,19.0,822.0,34,8,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30 น.)
