LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2023-12-19,2023-12-25,8843,27425,429.0,26.0,21.0,11.0,24.0,14.0,9.0,9.0,8.0,122.0,34,8,ทดสอบหลังทำการ Hot Oil Purify
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2023-12-23,2023-12-29,20054,49554,669.0,37.0,16.0,16.0,21.0,15.0,10.0,11.0,7.0,133.0,50,12,ทดสอบหลังนำเข้าใช้งาน 24 ชั่วโมง(เปลี่ยน BUSHING ใหม่)
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2024-01-04,2024-01-06,2768,10776,96.0,8.0,12.0,0.0,0.0,0.0,1.0,0.0,0.0,21.0,30,6,ก่อนนำเข้าใช้งาน หลังเปลี่ยน Bushing phase B และ C (ทำน้ำมันใหม่)
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2024-01-19,2024-01-27,5214,15216,157.0,15.0,35.0,1.0,2.0,1.0,3.0,0.0,5.0,62.0,46,8,หลังสับจ่าย Load เมิ่อวันที่ 15/01/53
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2024-01-28,2024-02-09,18235,50854,315.0,23.0,16.0,1.0,2.0,1.0,0.0,1.0,1.0,45.0,25,9,ทดสอบหลังจากการแก้ไข BUSHING H2 ร้อนผิดปกติ
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993.0,2024-02-16,2024-03-18,7476,23967,521.0,53.0,5.0,2.0,0.0,1.0,4.0,1.0,6.0,72.0,51,19,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2019-03-13,2019-04-08,7531,30963,762.0,112.0,18.0,0.0,0.0,3.0,11.0,0.0,6.0,150.0,52,10,-
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2020-03-14,2020-03-29,3178,23009,812.0,120.0,37.0,11.0,0.0,0.0,29.0,0.0,0.0,197.0,47,11,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2021-01-29,2021-04-20,7385,37012,818.0,119.0,33.0,5.0,0.0,0.0,16.0,0.0,13.0,186.0,40,49,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2022-02-17,2022-03-26,5856,41763,1198.0,78.0,40.0,19.0,0.0,1.0,47.0,10.0,30.0,225.0,49,7,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2023-02-16,2023-03-05,9299,31295,1147.0,113.0,31.0,26.0,0.0,6.0,53.0,4.0,15.0,248.0,56,10,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998.0,2024-02-16,2024-03-18,6885,40347,1579.0,133.0,35.0,32.0,0.0,8.0,91.0,4.0,35.0,338.0,60,5,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013.0,2019-10-13,2019-11-14,12771,47736,2422.0,723.0,12.0,5.0,0.0,13.0,10.0,0.0,0.0,763.0,58,-14,-
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013.0,2022-04-08,2022-04-22,4981,79444,4266.0,533.0,3.0,10.0,0.0,6.0,2.0,4.0,4.0,562.0,57,17,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013.0,2022-10-15,2022-11-03,20040,64879,3518.0,671.0,8.0,5.0,0.0,9.0,3.0,0.0,0.0,696.0,61,10,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013.0,2023-06-24,2023-07-09,21301,71179,3521.0,795.0,12.0,16.0,0.0,8.0,3.0,6.0,9.0,849.0,56,4,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013.0,2024-04-08,2024-04-22,16307,83545,2590.0,1351.0,5.0,17.0,0.0,15.0,5.0,4.0,12.0,1409.0,58,11,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013.0,2019-10-13,2019-11-14,9658,46637,4284.0,574.0,15.0,7.0,0.0,0.0,0.0,0.0,0.0,596.0,30,24,-
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013.0,2022-04-08,2022-04-17,14132,61569,4697.0,611.0,8.0,5.0,0.0,14.0,2.0,0.0,0.0,640.0,58,14,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013.0,2022-10-15,2022-11-03,20590,64595,3655.0,592.0,8.0,5.0,0.0,11.0,5.0,2.0,3.0,626.0,57,11,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013.0,2023-06-24,2023-07-09,23134,71577,3041.0,740.0,11.0,23.0,0.0,9.0,3.0,10.0,4.0,800.0,53,6,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013.0,2024-04-08,2024-04-22,18535,88589,3162.0,1121.0,5.0,14.0,0.0,21.0,3.0,4.0,12.0,1180.0,56,11,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998.0,2019-10-13,2019-11-14,5486,31968,2781.0,74.0,7.0,51.0,0.0,0.0,131.0,0.0,50.0,313.0,55,24,-
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998.0,2022-04-09,2022-05-06,8075,45706,2116.0,25.0,5.0,26.0,0.0,15.0,123.0,5.0,80.0,279.0,63,19,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998.0,2022-10-13,2022-11-03,17401,42983,2617.0,36.0,8.0,19.0,0.0,2.0,155.0,2.0,64.0,286.0,64,22,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998.0,2023-05-07,2023-05-21,4470,39130,2369.0,29.0,2.0,39.0,0.0,1.0,150.0,2.0,9.0,232.0,53,15,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998.0,2024-05-10,2024-05-18,3773,37435,3211.0,65.0,13.0,70.0,0.0,25.0,227.0,5.0,84.0,489.0,64,13,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2019-01-25,2019-02-07,9426,37568,171.0,15.0,0.0,0.0,0.0,0.0,3.0,0.0,10.0,28.0,-,12,เปลี่ยน OLTC ใหม่เป็น SHANGHAI HUAMING POWER
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2019-02-25,2019-03-08,13150,41025,260.0,30.0,44.0,0.0,0.0,0.0,0.0,0.0,0.0,74.0,44,14,-
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2019-05-24,2019-06-22,4997,24874,537.0,14.0,14.0,0.0,0.0,0.0,6.0,0.0,0.0,34.0,48,19,-
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2019-10-13,2019-11-14,12274,41658,586.0,19.0,9.0,0.0,0.0,0.0,11.0,0.0,0.0,39.0,45,13,-
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2022-04-09,2022-05-06,6375,35320,670.0,58.0,16.0,9.0,0.0,0.0,7.0,2.0,4.0,96.0,56,15,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2022-10-13,2022-11-03,6263,23370,864.0,74.0,126.0,29.0,0.0,3.0,14.0,0.0,6.0,252.0,56,14,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2023-05-07,2023-05-21,4910,32830,776.0,62.0,101.0,15.0,0.0,1.0,12.0,2.0,7.0,200.0,62,17,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995.0,2024-05-10,2024-05-18,3275,21666,1027.0,175.0,105.0,17.0,0.0,13.0,18.0,5.0,6.0,339.0,57,10,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2019-03-30,2019-04-18,6951,52326,6354.0,935.0,17.0,8.0,0.0,0.0,0.0,0.0,0.0,960.0,55,17,-
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2019-04-04,2019-04-07,7348,44065,0.0,0.0,704.0,174.0,586.0,219.0,12.0,54.0,0.0,1749.0,40,8,"Tx.trip Buchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device."
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2019-04-05,2019-04-07,10372,46921,0.0,0.0,302.0,76.0,340.0,135.0,9.0,37.0,0.0,899.0,40,8,"Tx.tripBuchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device.,เก็บน้ำมันที่buchholz relay."
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2021-02-09,2021-04-11,30764,61585,247.0,26.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,,15,หลังมีการทำ Hot Oil Purify ไว้
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2021-05-07,2021-05-08,12989,30227,25.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,42,14,Before test.
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2021-05-07,2021-05-08,19918,42698,32.0,0.0,20.0,0.0,0.0,0.0,0.0,0.0,0.0,20.0,42,16,After Dielectric test .
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2021-06-11,2021-08-10,11570,25384,218.0,11.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,21.0,34,18,หม้อแปลงย้ายมาจาก สฟ.ชัยภมิ KT1A
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2022-01-16,2022-02-08,21307,57698,1408.0,95.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,106.0,47,14,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2023-01-14,2023-02-06,31905,79451,1729.0,129.0,23.0,2.0,0.0,1.0,1.0,2.0,1.0,159.0,40,16,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004.0,2024-01-13,2024-02-11,29203,75427,5188.0,537.0,23.0,5.0,0.0,2.0,2.0,2.0,2.0,573.0,49,15,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2019-02-01,2019-05-12,10720,43042,1225.0,105.0,12.0,75.0,0.0,11.0,199.0,0.0,103.0,505.0,49,16,-
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2020-04-03,2020-05-09,8785,37054,1928.0,127.0,33.0,71.0,0.0,15.0,165.0,0.0,43.0,454.0,54,13,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2021-02-07,2021-05-24,5712,46800,1523.0,102.0,21.0,5.0,0.0,0.0,16.0,0.0,15.0,159.0,47,30,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2022-01-16,2022-02-07,7583,39784,1276.0,82.0,12.0,19.0,0.0,2.0,111.0,8.0,119.0,353.0,48,8,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2023-01-14,2023-02-04,8220,28918,1149.0,82.0,21.0,31.0,0.0,8.0,147.0,7.0,89.0,385.0,35,11,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993.0,2024-01-13,2024-02-10,7350,27070,1126.0,88.0,29.0,51.0,0.0,15.0,210.0,46.0,200.0,639.0,47,25,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2019-06-28,2019-07-18,3098,28782,1971.0,169.0,10.0,20.0,0.0,0.0,43.0,0.0,10.0,252.0,54,18,-
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2020-02-14,2020-05-10,6317,45758,1443.0,146.0,5.0,23.0,0.0,2.0,20.0,0.0,9.0,205.0,52,32,research
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2020-07-03,2020-08-22,4195,49255,1776.0,89.0,18.0,18.0,0.0,0.0,16.0,0.0,16.0,157.0,57,24,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2021-06-26,2021-10-05,6099,25130,1941.0,102.0,13.0,13.0,0.0,0.0,33.0,0.0,0.0,161.0,53,17,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2022-06-03,2022-06-18,13492,55850,2554.0,172.0,20.0,6.0,0.0,3.0,33.0,2.0,6.0,242.0,56,18,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997.0,2023-07-28,2023-08-07,18169,44864,2571.0,230.0,15.0,15.0,0.0,2.0,37.0,3.0,18.0,320.0,64,18,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998.0,2019-06-28,2019-08-18,5102,30005,1627.0,132.0,9.0,21.0,0.0,0.0,31.0,0.0,7.0,200.0,55,24,-
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998.0,2020-07-03,2020-08-22,7895,46766,1170.0,94.0,12.0,27.0,0.0,0.0,17.0,0.0,3.0,153.0,34,26,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998.0,2021-06-26,2021-10-05,10463,41044,1093.0,65.0,6.0,16.0,0.0,0.0,25.0,0.0,0.0,112.0,,18,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998.0,2022-06-03,2022-06-18,4363,53394,1366.0,276.0,10.0,69.0,0.0,22.0,43.0,148.0,31.0,599.0,37,18,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998.0,2023-07-28,2023-08-06,4980,43270,1388.0,261.0,8.0,62.0,0.0,22.0,41.0,6.0,28.0,428.0,36,14,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011.0,2020-03-17,2020-05-16,29516,76368,2832.0,828.0,13.0,3.0,0.0,0.0,3.0,0.0,2.0,849.0,54,35,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011.0,2021-04-10,2021-10-09,19489,57791,2646.0,836.0,6.0,0.0,0.0,0.0,31.0,0.0,0.0,873.0,,32,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011.0,2022-06-12,2022-06-20,22548,61539,1779.0,315.0,3.0,15.0,0.0,20.0,2.0,0.0,2.0,357.0,,14,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011.0,2023-04-03,2023-06-04,7352,63223,1959.0,676.0,2.0,7.0,0.0,9.0,4.0,3.0,2.0,703.0,65,11,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011.0,2024-02-02,2024-05-26,6423,38458,2493.0,854.0,4.0,11.0,0.0,11.0,9.0,0.0,0.0,889.0,,19,ก่อน OVERHUAL
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,,2020-03-17,2020-05-17,5665,60459,4412.0,353.0,3.0,147.0,0.0,3.0,465.0,0.0,280.0,1251.0,67,12,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,,2021-04-10,2021-10-21,7651,64569,3461.0,331.0,7.0,272.0,0.0,2.0,519.0,0.0,313.0,1444.0,,20,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,,2022-06-12,2022-06-20,15526,48207,1652.0,154.0,2.0,20.0,0.0,8.0,68.0,0.0,66.0,318.0,90,14,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,,2023-04-03,2023-06-04,7635,37408,1009.0,95.0,2.0,10.0,0.0,4.0,44.0,3.0,39.0,197.0,63,11,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,,2024-02-08,2024-05-26,6344,37503,1360.0,125.0,3.0,29.0,0.0,5.0,72.0,0.0,61.0,295.0,,16,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006.0,2020-03-17,2020-05-16,6015,74038,2521.0,182.0,9.0,110.0,0.0,17.0,418.0,77.0,489.0,1302.0,58,15,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006.0,2021-04-10,2021-10-09,7181,62836,2260.0,186.0,6.0,81.0,0.0,11.0,357.0,0.0,278.0,919.0,,22,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006.0,2022-06-12,2022-06-20,12084,70613,1714.0,138.0,2.0,40.0,0.0,7.0,209.0,6.0,269.0,671.0,,14,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006.0,2023-04-03,2023-06-04,8282,61147,1819.0,147.0,2.0,69.0,0.0,8.0,222.0,6.0,227.0,681.0,62,12,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006.0,2024-02-08,2024-05-26,6134,68431,2119.0,168.0,6.0,83.0,0.0,6.0,332.0,0.0,320.0,915.0,,17,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011.0,2019-05-24,2019-06-07,11758,47052,3375.0,1125.0,2.0,10.0,0.0,0.0,3.0,0.0,0.0,1140.0,60,12,-
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011.0,2020-05-08,2020-05-18,14773,71875,2056.0,835.0,14.0,7.0,0.0,0.0,3.0,0.0,3.0,862.0,58,7,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011.0,2021-04-02,2021-05-29,16210,152660,2438.0,601.0,57.0,4.0,0.0,0.0,2.0,0.0,0.0,664.0,57,15,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011.0,2022-03-07,2022-03-18,13615,61535,3114.0,909.0,6.0,0.0,0.0,0.0,13.0,0.0,10.0,938.0,52,5,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011.0,2023-05-21,2023-06-07,9090,66751,3254.0,1081.0,1.0,9.0,0.0,0.0,3.0,4.0,3.0,1101.0,55,11,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012.0,2019-05-24,2019-06-08,11282,40095,4061.0,1269.0,3.0,10.0,0.0,3.0,3.0,0.0,0.0,1288.0,62,13,-
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012.0,2020-05-08,2020-05-19,14708,71602,2606.0,1065.0,11.0,8.0,0.0,0.0,4.0,0.0,9.0,1097.0,60,7,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012.0,2021-04-02,2021-05-29,570,3840,107.0,33.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,58,15,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012.0,2022-03-07,2022-03-18,12076,60028,3620.0,1151.0,5.0,0.0,0.0,6.0,0.0,0.0,0.0,1162.0,52,8,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012.0,2023-05-21,2023-06-07,11600,70630,3366.0,1064.0,3.0,8.0,0.0,4.0,3.0,0.0,0.0,1082.0,54,9,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998.0,2019-05-20,2019-06-07,4111,38190,4800.0,91.0,4.0,66.0,0.0,3.0,164.0,0.0,104.0,432.0,60,20,-
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998.0,2020-05-08,2020-05-22,23492,62861,1821.0,32.0,5.0,39.0,0.0,0.0,156.0,0.0,120.0,352.0,58,13,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998.0,2021-04-02,2021-05-29,4910,47550,3611.0,52.0,42.0,40.0,0.0,0.0,111.0,44.0,77.0,366.0,67,19,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998.0,2022-03-07,2022-03-18,3724,32529,4787.0,97.0,7.0,0.0,0.0,5.0,220.0,0.0,55.0,384.0,52,11,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998.0,2023-05-21,2023-06-07,4280,43320,4120.0,77.0,2.0,71.0,0.0,0.0,199.0,6.0,108.0,463.0,60,16,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2019-04-24,2019-06-07,3291,45202,2986.0,389.0,9.0,89.0,0.0,12.0,239.0,0.0,238.0,976.0,60,21,-
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2020-02-11,2020-05-10,10523,53214,1560.0,216.0,7.0,42.0,0.0,9.0,167.0,0.0,196.0,637.0,46,41,research
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2020-05-08,2020-05-18,4159,39724,750.0,174.0,8.0,9.0,0.0,1.0,53.0,0.0,106.0,351.0,50,18,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2021-04-02,2021-05-29,3370,162150,1129.0,169.0,76.0,35.0,0.0,1.0,29.0,10.0,58.0,378.0,54,17,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2021-12-07,2021-12-13,3434,68612,1912.0,451.0,33.0,68.0,0.0,6.0,48.0,0.0,79.0,685.0,,18,repeat
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2022-03-07,2022-03-18,7043,56656,1581.0,345.0,13.0,0.0,0.0,5.0,52.0,0.0,36.0,451.0,42,12,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2023-05-21,2023-06-07,3940,68500,1803.0,363.0,15.0,61.0,0.0,3.0,49.0,16.0,87.0,594.0,50,20,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990.0,2023-11-27,2023-12-24,4441,48222,1592.0,311.0,28.0,14.0,0.0,5.0,42.0,12.0,52.0,464.0,45,17,
LP2,KT3A,LP2KT3A,MEIDENSHA,1G9579T1,115/22,15/20/25,1995.0,2023-04-28,2023-05-07,11547,41014,875.0,65.0,2.0,4.0,0.0,3.0,5.0,2.0,2.0,83.0,40,12,ทดสอบหลังการย้ายหม้อแปลง (ก่อนทำการ Overhaul โดย กม-ส.)
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2019-05-06,2019-05-25,6718,27652,3334.0,185.0,61.0,12.0,0.0,3.0,8.0,3.0,3.0,275.0,53,17,-
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2019-11-13,2019-12-13,6729,23006,1347.0,55.0,23.0,8.0,0.0,0.0,0.0,0.0,0.0,86.0,50,13,-
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2020-11-09,2020-11-22,6079,25846,1466.0,89.0,23.0,0.0,0.0,1.0,2.0,4.0,2.0,121.0,47,21,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2021-06-12,2021-08-16,11541,28904,1162.0,59.0,27.0,0.0,0.0,40.0,20.0,0.0,0.0,146.0,57,15,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2021-11-07,2021-11-18,5410,20540,2011.0,86.0,31.0,7.0,0.0,0.0,2.0,5.0,2.0,133.0,50,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2022-05-27,2022-06-03,5001,29166,1858.0,49.0,46.0,7.0,0.0,0.0,2.0,4.0,3.0,111.0,61,17,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2022-11-17,2022-12-02,6745,24012,1886.0,94.0,41.0,8.0,0.0,4.0,4.0,4.0,4.0,159.0,50,16,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2023-01-04,2023-01-05,2040,18198,1782.0,84.0,45.0,7.0,0.0,4.0,3.0,0.0,0.0,143.0,,7,Tx. Trip differential relay.
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2023-05-18,2023-05-22,2860,24360,1921.0,96.0,53.0,8.0,0.0,2.0,3.0,15.0,3.0,180.0,49,24,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2023-08-11,2023-08-11,5569,29345,2216.0,146.0,85.0,5.0,0.0,5.0,3.0,6.0,3.0,253.0,54,14,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988.0,2023-11-19,2023-12-23,6797,28094,2932.0,161.0,48.0,12.0,0.0,8.0,6.0,0.0,0.0,235.0,46,17,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2019-05-06,2019-05-25,7007,32989,3597.0,642.0,48.0,17.0,0.0,4.0,9.0,10.0,19.0,749.0,75,14,-
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2019-09-23,2019-09-27,10785,42210,1720.0,208.0,18.0,7.0,0.0,0.0,6.0,0.0,20.0,259.0,63,-,Tx.tripมีน้ำมันรั่วซึมที่Bushing 11kVV
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2019-11-13,2019-12-14,17962,72472,2572.0,279.0,21.0,5.0,0.0,2.0,7.0,10.0,18.0,342.0,65,14,-
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2020-11-09,2020-11-22,12220,180870,1576.0,176.0,31.0,5.0,0.0,0.0,7.0,50.0,18.0,287.0,62,14,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2021-06-12,2021-08-16,17989,63365,2583.0,375.0,28.0,0.0,0.0,9.0,15.0,0.0,0.0,427.0,60,15,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2021-11-07,2021-11-18,4270,63090,5593.0,499.0,31.0,5.0,0.0,0.0,9.0,19.0,21.0,584.0,60,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2022-05-27,2022-06-03,16084,66354,3795.0,319.0,32.0,4.0,0.0,1.0,7.0,14.0,15.0,392.0,68,19,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2022-11-17,2022-11-28,15790,62870,3485.0,335.0,34.0,5.0,0.0,0.0,8.0,3.0,16.0,401.0,62,16,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2023-05-18,2023-05-22,9820,52890,3670.0,386.0,24.0,10.0,0.0,1.0,5.0,0.0,14.0,440.0,60,7,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2023-08-11,2023-08-11,13307,78853,4118.0,462.0,43.0,4.0,0.0,3.0,9.0,0.0,16.0,537.0,60,10,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994.0,2023-11-19,2023-12-23,8283,77184,5919.0,654.0,60.0,17.0,0.0,11.0,14.0,14.0,30.0,800.0,60,14,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2019-05-06,2019-05-25,7638,33720,2729.0,67.0,49.0,46.0,0.0,11.0,77.0,0.0,54.0,304.0,75,20,-
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2019-11-13,2019-12-13,6249,24078,2948.0,67.0,59.0,50.0,0.0,3.0,97.0,0.0,78.0,354.0,40,7,-
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2020-07-20,2020-07-20,3244,17896,2717.0,69.0,65.0,52.0,0.0,13.0,101.0,0.0,80.0,380.0,44,10,Tx.Diff Operation
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2020-11-09,2020-11-22,5480,35280,1480.0,34.0,51.0,48.0,0.0,5.0,94.0,17.0,83.0,332.0,56,10,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2021-06-12,2021-08-16,6433,23275,2084.0,68.0,53.0,48.0,0.0,58.0,121.0,0.0,15.0,363.0,54,14,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2021-11-07,2021-11-18,3520,21680,3578.0,85.0,49.0,55.0,0.0,4.0,112.0,19.0,98.0,422.0,50,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2022-05-27,2022-06-03,3465,29888,3085.0,63.0,73.0,52.0,0.0,4.0,106.0,17.0,88.0,403.0,59,10,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2022-11-17,2022-12-02,9114,26319,2980.0,75.0,40.0,61.0,0.0,11.0,116.0,51.0,69.0,423.0,65,11,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2023-05-18,2023-05-22,2070,26520,3281.0,86.0,65.0,67.0,0.0,41.0,118.0,18.0,94.0,489.0,57,13,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2023-11-19,2023-12-23,7282,32004,3619.0,99.0,63.0,72.0,0.0,16.0,158.0,18.0,93.0,519.0,55,13,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005.0,2024-03-06,2024-03-08,31030,35720,3763.0,137.0,21.0,73.0,0.0,10.0,174.0,36.0,149.0,600.0,50,10,"Differential ทำงาน phase B,C Ground"
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2019-05-06,2019-05-25,5613,41524,4389.0,174.0,60.0,113.0,0.0,112.0,64.0,59.0,22.0,604.0,80,22,-
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2019-10-10,2019-10-10,3446,20865,4089.0,144.0,66.0,95.0,0.0,96.0,67.0,36.0,23.0,527.0,54,8,หม้อแปลง Trip เนื่องจาก Tx. Diff ทำงาน Lock Out Operate
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2019-11-13,2019-12-14,12510,41685,2633.0,93.0,42.0,67.0,0.0,103.0,56.0,64.0,33.0,458.0,53,14,-
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2020-11-09,2020-11-22,8210,41430,1169.0,40.0,32.0,44.0,0.0,84.0,36.0,47.0,28.0,311.0,53,13,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2021-06-12,2021-08-16,9770,29711,2052.0,94.0,30.0,49.0,0.0,67.0,50.0,0.0,0.0,290.0,52,15,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2021-11-07,2021-11-18,4460,23440,3264.0,105.0,31.0,51.0,0.0,106.0,43.0,52.0,38.0,426.0,49,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2022-05-27,2022-06-03,4411,35285,3093.0,86.0,47.0,50.0,0.0,87.0,43.0,47.0,29.0,389.0,59,13,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2022-11-17,2022-11-28,5940,30980,2879.0,79.0,24.0,45.0,0.0,64.0,43.0,51.0,25.0,331.0,61,13,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2023-05-18,2023-05-22,2550,35510,3019.0,84.0,52.0,75.0,0.0,99.0,55.0,85.0,33.0,483.0,55,9,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003.0,2023-11-19,2023-12-23,6950,36052,3976.0,114.0,64.0,155.0,0.0,124.0,93.0,63.0,32.0,645.0,51,12,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2019-04-04,2019-08-26,9587,41391,1557.0,104.0,16.0,80.0,0.0,0.0,167.0,0.0,82.0,449.0,54,26,-
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2019-09-28,2019-11-22,9330,48060,0.0,0.0,23.0,89.0,0.0,0.0,223.0,0.0,147.0,482.0,52,24,-
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2020-09-18,2020-11-15,8865,41590,1639.0,90.0,22.0,99.0,0.0,6.0,226.0,143.0,0.0,586.0,49,10,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2021-09-13,2021-11-16,6830,42720,2351.0,81.0,12.0,84.0,0.0,1.0,202.0,17.0,154.0,551.0,50,17,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2022-09-15,2022-10-08,4052,60101,2586.0,148.0,4.0,105.0,0.0,5.0,274.0,8.0,140.0,684.0,54,13,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994.0,2023-10-02,2023-11-18,13190,32370,2712.0,144.0,5.0,65.0,0.0,4.0,179.0,9.0,149.0,555.0,60,14,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2019-04-01,2019-06-30,8308,35086,3287.0,342.0,141.0,83.0,0.0,19.0,270.0,12.0,171.0,1038.0,60,34,-
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2019-09-28,2019-11-22,9540,70060,0.0,0.0,79.0,67.0,0.0,25.0,280.0,106.0,288.0,845.0,53,6,-
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2020-09-18,2020-11-15,8590,231570,1142.0,86.0,22.0,32.0,0.0,4.0,120.0,56.0,126.0,446.0,54,24,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2021-09-13,2021-11-16,5390,70035,4182.0,462.0,44.0,80.0,0.0,21.0,269.0,44.0,147.0,1067.0,54,20,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2022-09-15,2022-10-08,4310,76822,4642.0,499.0,40.0,63.0,0.0,17.0,245.0,68.0,231.0,1163.0,54,29,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2023-10-02,2023-11-18,9390,47300,6445.0,322.0,41.0,55.0,0.0,19.0,164.0,67.0,266.0,934.0,52,27,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992.0,2024-03-12,2024-04-09,10070,52620,5664.0,545.0,32.0,122.0,0.0,114.0,330.0,323.0,445.0,1911.0,65,31,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2019-04-04,2019-06-23,13318,40923,2324.0,148.0,18.0,39.0,0.0,12.0,51.0,54.0,17.0,339.0,54,27,-
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2019-09-29,2019-11-23,11444,84370,2695.0,275.0,23.0,42.0,0.0,5.0,0.0,12.0,35.0,392.0,52,29,-
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2020-09-18,2020-11-15,10550,202740,850.0,66.0,40.0,14.0,0.0,1.0,25.0,6.0,18.0,170.0,49,25,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2021-09-13,2021-11-16,11803,40155,1354.0,363.0,9.0,0.0,0.0,0.0,10.0,0.0,0.0,382.0,53,30,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2022-09-15,2022-10-08,12920,73909,1987.0,354.0,4.0,30.0,0.0,5.0,52.0,9.0,33.0,487.0,55,26,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991.0,2023-10-02,2023-11-18,12560,43470,5024.0,229.0,7.0,26.0,0.0,6.0,41.0,17.0,39.0,365.0,52,25,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2019-09-14,2019-09-21,10394,40095,2340.0,201.0,20.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-,-,-
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2020-01-17,2020-01-27,12384,39431,2193.0,159.0,2.0,24.0,0.0,0.0,9.0,0.0,4.0,198.0,46,13,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2020-08-08,2020-08-30,7875,37362,2324.0,114.0,29.0,23.0,0.0,0.0,7.0,6.0,4.0,183.0,55,19,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2021-05-28,2021-08-06,17747,44613,2083.0,165.0,20.0,16.0,0.0,15.0,11.0,0.0,0.0,227.0,52,31,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2021-10-16,2021-11-17,7181,34782,2812.0,270.0,53.0,28.0,0.0,12.0,10.0,9.0,4.0,386.0,54,18,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2022-03-06,2022-03-19,8331,26658,3402.0,256.0,22.0,16.0,0.0,15.0,15.0,9.0,9.0,342.0,44,17,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2022-11-19,2022-12-11,8451,38367,3186.0,216.0,31.0,29.0,0.0,15.0,10.0,10.0,5.0,316.0,50,10,สี1.5
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2023-08-18,2023-08-28,9035,38122,2081.0,214.0,20.0,32.0,0.0,26.0,18.0,10.0,8.0,328.0,51,15,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996.0,2023-12-15,2024-01-28,6869,29986,2476.0,179.0,39.0,15.0,0.0,11.0,12.0,7.0,6.0,269.0,47,16,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2019-09-14,2019-09-21,11912,44532,2602.0,119.0,9.0,34.0,0.0,0.0,115.0,0.0,71.0,348.0,49,11,-
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2020-02-24,2020-05-09,6552,44809,2247.0,103.0,9.0,53.0,0.0,3.0,148.0,0.0,69.0,385.0,60,15,research
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2020-12-26,2021-01-11,9955,46868,2495.0,94.0,16.0,28.0,0.0,0.0,98.0,9.0,67.0,279.0,,16,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2021-10-16,2021-11-17,6203,40401,2551.0,98.0,26.0,12.0,0.0,2.0,161.0,0.0,74.0,373.0,56,15,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2022-11-19,2022-12-11,9429,52896,2615.0,105.0,4.0,48.0,0.0,3.0,153.0,0.0,80.0,393.0,51,21,สี 2
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000.0,2023-12-15,2024-01-28,9452,44425,2346.0,89.0,32.0,54.0,0.0,4.0,227.0,6.0,91.0,503.0,57,13,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2019-09-14,2019-09-21,6502,41957,2967.0,124.0,10.0,27.0,0.0,0.0,51.0,0.0,40.0,252.0,47,15,-
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2020-02-25,2020-05-10,4263,44779,2292.0,113.0,17.0,52.0,0.0,3.0,94.0,0.0,40.0,319.0,68,24,research
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2020-12-26,2021-01-11,10041,50936,2759.0,103.0,25.0,27.0,0.0,0.0,79.0,0.0,54.0,288.0,45,15,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2021-10-16,2021-11-18,6174,24826,2389.0,47.0,9.0,30.0,0.0,0.0,95.0,10.0,71.0,262.0,54,15,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2021-12-04,2021-12-11,4427,35643,1906.0,775.0,38.0,64.0,0.0,3.0,109.0,0.0,54.0,1043.0,48,17,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2021-12-16,2021-12-20,2915,26778,2805.0,61.0,19.0,36.0,0.0,0.0,109.0,10.0,76.0,311.0,50,13,repeat
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2022-11-19,2022-12-11,4095,31679,1680.0,78.0,19.0,48.0,0.0,6.0,126.0,9.0,57.0,343.0,52,19,สี 2.5
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998.0,2023-12-15,2024-01-28,4804,18547,1166.0,42.0,49.0,23.0,0.0,2.0,75.0,3.0,45.0,239.0,55,19,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2020-01-17,2020-01-27,10513,49931,948.0,90.0,37.0,22.0,0.0,0.0,43.0,0.0,31.0,223.0,47,5,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2020-08-08,2020-08-30,7276,50721,907.0,71.0,34.0,21.0,0.0,0.0,39.0,4.0,24.0,193.0,54,19,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2021-05-28,2021-08-07,18339,49092,1202.0,80.0,10.0,12.0,0.0,0.0,3.0,5.0,1.0,211.0,52,9,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2021-10-16,2021-11-17,6271,30218,1325.0,83.0,3.0,18.0,0.0,0.0,38.0,4.0,27.0,173.0,55,9,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2022-03-06,2022-03-19,7078,32834,1266.0,132.0,5.0,15.0,0.0,2.0,52.0,0.0,25.0,231.0,47,11,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2022-11-19,2022-12-11,9593,49538,1256.0,101.0,4.0,21.0,0.0,1.0,48.0,0.0,26.0,201.0,50,14,สี1.5
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2023-02-14,2024-01-28,11335,45487,1256.0,128.0,26.0,19.0,0.0,1.0,57.0,4.0,33.0,268.0,49,13,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998.0,2023-08-18,2023-08-28,6965,42492,1684.0,115.0,8.0,27.0,0.0,4.0,55.0,5.0,34.0,248.0,52,11,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2019-11-21,2019-12-26,27330,95190,1865.0,561.0,19.0,3.0,0.0,0.0,0.0,0.0,0.0,583.0,40,18,-
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2020-11-08,2020-11-27,17546,72003,1460.0,367.0,29.0,2.0,0.0,1.0,1.0,1.0,1.0,402.0,40,13,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2021-11-02,2021-11-22,14960,55120,2843.0,590.0,3.0,2.0,0.0,0.0,0.0,1.0,1.0,597.0,44,7,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2022-11-27,2023-01-12,19470,63430,2292.0,583.0,4.0,2.0,0.0,0.0,0.0,5.0,1.0,595.0,56,11,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2023-04-29,2023-05-19,20871,64042,1831.0,563.0,3.0,3.0,0.0,2.0,1.0,4.0,0.0,576.0,45,8,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011.0,2023-11-23,2024-01-27,22169,71759,2125.0,616.0,6.0,3.0,0.0,6.0,1.0,1.0,2.0,635.0,40,22,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011.0,2019-11-21,2019-12-22,24340,37000,1496.0,396.0,17.0,2.0,0.0,0.0,0.0,0.0,0.0,415.0,40,18,-
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011.0,2020-11-08,2020-11-27,18889,34205,1844.0,408.0,22.0,4.0,0.0,0.0,8.0,0.0,1.0,443.0,42,16,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011.0,2021-11-02,2021-11-22,25852,55180,1706.0,490.0,7.0,0.0,0.0,0.0,11.0,0.0,0.0,508.0,46,14,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011.0,2022-11-27,2023-01-12,27476,56008,2086.0,473.0,10.0,4.0,0.0,4.0,0.0,0.0,0.0,491.0,56,8,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011.0,2023-11-23,2024-01-27,27710,68992,2874.0,687.0,7.0,7.0,0.0,7.0,1.0,1.0,1.0,711.0,43,14,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2019-03-11,2019-03-18,8053,47001,3032.0,135.0,52.0,69.0,0.0,0.0,124.0,0.0,43.0,423.0,59,14,-
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2019-09-22,2019-09-27,9105,41008,3271.0,161.0,32.0,75.0,0.0,6.0,152.0,0.0,38.0,464.0,71,10,-
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2019-10-27,2019-11-11,30796,60144,2384.0,59.0,9.0,35.0,0.0,6.0,95.0,0.0,64.0,268.0,,19,ทดสอบหลังปลดออกจากระบบ ก่อนนำไปใช้งานที่ สฟ.หลังสวน
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2019-12-06,2019-12-15,7164,18509,172.0,19.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19.0,-,17,ย้ายมาจาก SR2-KT4A หลัง Purify
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2020-05-02,2020-05-31,8541,20058,885.0,67.0,4.0,13.0,0.0,0.0,7.0,3.0,3.0,97.0,66,17,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2020-11-08,2020-11-27,4546,28067,968.0,74.0,16.0,14.0,0.0,1.0,10.0,3.0,4.0,122.0,62,17,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2021-05-04,2021-07-24,20957,44955,1217.0,83.0,9.0,0.0,0.0,0.0,20.0,0.0,0.0,112.0,60,30,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2021-11-02,2021-11-23,4250,20550,2005.0,75.0,3.0,16.0,0.0,0.0,15.0,4.0,8.0,121.0,61,12,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2022-04-29,2022-05-15,3338,18528,1921.0,97.0,10.0,16.0,0.0,0.0,24.0,0.0,0.0,147.0,64,12,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2022-11-27,2023-01-13,17556,44067,1515.0,93.0,2.0,19.0,0.0,2.0,22.0,1.0,11.0,150.0,56,12,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2023-04-29,2023-05-18,20330,51550,1475.0,86.0,2.0,13.0,0.0,0.0,17.0,3.0,10.0,131.0,60,12,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006.0,2023-11-23,2024-01-27,10682,30287,1355.0,105.0,17.0,21.0,0.0,1.0,29.0,2.0,20.0,195.0,57,21,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2020-05-02,2020-05-31,5125,32879,784.0,60.0,21.0,11.0,0.0,0.0,4.0,2.0,2.0,100.0,59,29,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2020-11-08,2020-11-27,5197,29068,826.0,64.0,20.0,10.0,0.0,1.0,6.0,4.0,4.0,109.0,56,19,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2021-05-04,2021-07-24,10387,23975,1041.0,70.0,13.0,0.0,0.0,0.0,11.0,0.0,0.0,94.0,52,27,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2021-11-02,2021-11-22,5430,18710,1601.0,56.0,4.0,12.0,0.0,0.0,9.0,5.0,7.0,93.0,54,17,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2022-04-29,2022-05-15,7246,20536,1440.0,81.0,12.0,10.0,0.0,1.0,13.0,0.0,0.0,117.0,55,19,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2022-11-27,2023-01-08,8608,23063,1326.0,97.0,10.0,14.0,0.0,1.0,14.0,6.0,4.0,146.0,50,12,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2023-04-29,2023-05-18,19510,47640,1275.0,84.0,2.0,10.0,0.0,0.0,9.0,5.0,8.0,118.0,56,14,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005.0,2023-11-23,2024-01-26,13391,35088,1444.0,103.0,15.0,16.0,0.0,1.0,17.0,3.0,11.0,166.0,52,21,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011.0,2021-06-21,2021-08-30,36492,59936,644.0,30.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,,36,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011.0,2022-06-18,2022-06-20,15472,62534,1045.0,305.0,9.0,2.0,0.0,17.0,3.0,7.0,2.0,345.0,,8,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011.0,2022-09-16,2022-10-01,14235,75664,1270.0,450.0,2.0,6.0,0.0,14.0,13.0,6.0,5.0,496.0,,9,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011.0,2023-06-01,2023-06-10,5378,67956,2295.0,685.0,18.0,16.0,0.0,15.0,4.0,4.0,2.0,744.0,,25,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011.0,2024-04-29,2024-05-26,4766,36204,2557.0,781.0,16.0,5.0,0.0,15.0,11.0,0.0,0.0,828.0,40,25,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006.0,2020-05-25,2020-05-30,2533,40702,1510.0,131.0,50.0,114.0,0.0,6.0,242.0,0.0,128.0,671.0,48,13,ระดับน้ำมันต่ำอยู่กว่า Curve
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006.0,2021-02-25,2021-05-21,16036,43907,1016.0,83.0,18.0,68.0,0.0,5.0,437.0,0.0,125.0,736.0,50,37,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006.0,2022-02-03,2022-02-20,18462,49174,1531.0,136.0,39.0,71.0,0.0,2.0,292.0,4.0,143.0,687.0,33,10,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006.0,2023-02-02,2023-02-13,5285,45291,1735.0,155.0,19.0,126.0,0.0,7.0,288.0,0.0,157.0,752.0,39,9,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006.0,2024-01-31,2024-03-10,9048,37164,1388.0,159.0,13.0,53.0,0.0,3.0,206.0,33.0,208.0,675.0,48,19,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013.0,2020-02-26,2020-03-29,15254,61704,714.0,452.0,26.0,4.0,0.0,2.0,4.0,0.0,7.0,495.0,48,18,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013.0,2021-02-25,2021-05-21,18137,63192,475.0,376.0,40.0,6.0,0.0,7.0,3.0,5.0,4.0,441.0,51,13,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013.0,2022-02-03,2022-02-19,12638,62651,1046.0,475.0,34.0,2.0,0.0,2.0,3.0,0.0,4.0,520.0,35,10,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013.0,2023-02-02,2023-02-12,7030,52210,1213.0,561.0,15.0,4.0,0.0,9.0,3.0,26.0,4.0,622.0,41,9,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013.0,2024-01-31,2024-03-08,20033,39245,1588.0,531.0,13.0,6.0,0.0,8.0,4.0,3.0,7.0,572.0,50,10,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993.0,2020-02-26,2020-03-29,8540,20347,451.0,38.0,14.0,18.0,0.0,0.0,23.0,0.0,14.0,107.0,43,8,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993.0,2021-02-26,2021-05-20,21266,53777,747.0,48.0,29.0,0.0,0.0,0.0,72.0,0.0,15.0,164.0,41,18,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993.0,2022-02-04,2022-02-18,7361,27693,778.0,54.0,37.0,12.0,0.0,0.0,22.0,0.0,14.0,139.0,34,16,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993.0,2023-02-01,2023-02-13,3460,19430,849.0,52.0,45.0,21.0,0.0,1.0,34.0,14.0,18.0,185.0,44,6,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993.0,2024-03-30,2024-04-22,9901,42377,834.0,110.0,45.0,27.0,0.0,9.0,39.0,2.0,27.0,259.0,48,15,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2019-03-08,2019-04-26,9515,41133,1469.0,127.0,12.0,17.0,0.0,0.0,10.0,0.0,0.0,166.0,50,20,-
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2020-03-07,2020-03-28,8642,42569,1529.0,132.0,12.0,30.0,0.0,0.0,8.0,0.0,7.0,189.0,59,12,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2021-01-09,2021-02-05,5396,51962,2439.0,107.0,15.0,33.0,0.0,0.0,7.0,0.0,4.0,166.0,45,12,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2022-02-12,2022-03-28,8008,37407,1819.0,134.0,14.0,30.0,0.0,0.0,12.0,0.0,0.0,190.0,43,13,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2023-02-11,2023-03-10,5094,36681,1939.0,171.0,12.0,32.0,0.0,2.0,10.0,0.0,0.0,227.0,47,20,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007.0,2024-02-09,2024-03-19,7623,37565,1974.0,181.0,13.0,25.0,0.0,3.0,9.0,0.0,0.0,231.0,51,16,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2019-03-08,2019-04-27,12676,43580,1695.0,562.0,7.0,0.0,0.0,4.0,0.0,0.0,0.0,573.0,43,24,-
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2020-03-07,2020-03-24,17648,66305,1762.0,584.0,46.0,3.0,0.0,6.0,0.0,0.0,0.0,639.0,50,12,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2021-01-09,2021-02-08,12596,52147,2529.0,571.0,26.0,3.0,0.0,7.0,1.0,3.0,1.0,612.0,37,4,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2022-02-12,2022-03-28,20663,60233,2556.0,753.0,28.0,3.0,0.0,19.0,0.0,0.0,0.0,803.0,35,14,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2023-02-11,2023-03-09,23715,62368,2644.0,892.0,6.0,6.0,0.0,21.0,9.0,0.0,12.0,946.0,42,12,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2024-02-09,2024-03-19,28000,51214,2005.0,766.0,4.0,7.0,0.0,20.0,1.0,11.0,1.0,810.0,47,13,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011.0,2024-03-25,2024-03-31,17271,60250,2107.0,512.0,4.0,5.0,0.0,16.0,1.0,1.0,1.0,540.0,42,8,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002.0,2019-05-25,2019-06-07,4160,43382,2637.0,108.0,9.0,5.0,0.0,1.0,7.0,0.0,0.0,130.0,47,18,-
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002.0,2020-05-09,2020-05-18,21102,68703,943.0,19.0,4.0,4.0,0.0,0.0,2.0,0.0,1.0,30.0,48,16,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002.0,2021-03-07,2021-04-19,17746,65248,1610.0,22.0,25.0,5.0,0.0,0.0,2.0,0.0,2.0,56.0,45,15,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002.0,2022-03-11,2022-03-19,4032,76590,2970.0,15.0,15.0,5.0,0.0,0.0,6.0,0.0,0.0,41.0,44,19,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002.0,2023-03-12,2023-03-16,6955,95347,3180.0,33.0,28.0,6.0,0.0,1.0,5.0,6.0,3.0,82.0,0,15,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2019-05-25,2019-05-08,4445,36060,3025.0,647.0,22.0,39.0,0.0,12.0,85.0,0.0,75.0,880.0,52,24,-
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2020-05-09,2020-05-22,20674,61907,884.0,96.0,8.0,21.0,0.0,2.0,72.0,0.0,96.0,295.0,53,28,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2020-07-28,2020-08-23,2764,67926,2622.0,515.0,23.0,37.0,0.0,11.0,124.0,55.0,99.0,864.0,50,24,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2021-03-07,2021-04-20,13803,69142,485.0,40.0,48.0,23.0,0.0,10.0,24.0,18.0,19.0,182.0,52,10,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2022-03-11,2022-03-19,1508,60936,2552.0,495.0,21.0,0.0,0.0,10.0,159.0,0.0,65.0,750.0,49,15,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000.0,2023-03-12,2023-03-16,6581,88536,2788.0,620.0,18.0,81.0,0.0,10.0,217.0,13.0,148.0,1107.0,49,21,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000.0,2019-05-25,2019-06-07,4972,43683,2415.0,255.0,16.0,134.0,0.0,7.0,217.0,0.0,146.0,775.0,52,19,-
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000.0,2020-05-09,2020-05-18,5142,69643,1944.0,198.0,24.0,77.0,0.0,0.0,174.0,0.0,108.0,581.0,50,16,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000.0,2021-03-07,2021-04-17,6364,64192,1039.0,78.0,30.0,73.0,0.0,1.0,162.0,10.0,156.0,510.0,50,10,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000.0,2022-03-11,2022-03-20,6241,81685,2540.0,177.0,15.0,84.0,0.0,4.0,257.0,0.0,140.0,677.0,48,8,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000.0,2023-03-12,2023-03-16,5776,93047,2438.0,248.0,50.0,115.0,0.0,4.0,274.0,0.0,162.0,853.0,47,8,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2019-05-25,2019-06-07,10803,40916,2676.0,688.0,117.0,6.0,0.0,13.0,4.0,0.0,4.0,832.0,50,27,-
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2020-05-09,2020-05-19,16872,76184,2006.0,627.0,8.0,4.0,0.0,5.0,2.0,0.0,3.0,649.0,49,56,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2020-07-28,2020-08-23,6156,55084,2687.0,183.0,12.0,0.0,0.0,16.0,0.0,0.0,0.0,211.0,44,12,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2021-03-07,2021-04-17,5314,57627,1849.0,562.0,77.0,5.0,0.0,9.0,2.0,3.0,2.0,660.0,51,53,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2022-03-11,2022-03-19,5880,78740,3284.0,696.0,1.0,4.0,0.0,7.0,2.0,0.0,1.0,711.0,46,28,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006.0,2023-03-12,2023-03-16,4825,58282,3373.0,970.0,21.0,10.0,0.0,21.0,4.0,0.0,0.0,1026.0,46,47,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2020-06-20,2020-08-03,25838,64211,415.0,14.0,0.0,0.0,0.0,0.0,2.0,0.0,0.0,16.0,56,35,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2020-11-09,2020-12-07,13130,89430,26.0,10.0,32.0,2.0,0.0,3.0,1.0,2.0,1.0,51.0,54,15,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2021-03-07,2021-04-18,7678,55824,274.0,41.0,20.0,1.0,0.0,0.0,1.0,1.0,1.0,65.0,56,7,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2021-08-23,2021-08-27,7973,19373,631.0,109.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,124.0,58,8,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2021-08-31,2021-09-11,2459,10065,103.0,9.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,17.0,,9,หลังเปิดตรวจสอบภายใน
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2022-03-11,2022-03-20,10944,23663,492.0,38.0,2.0,4.0,0.0,0.0,3.0,1.0,5.0,53.0,59,11,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2023-03-12,2023-03-16,10592,31422,859.0,101.0,6.0,1.0,0.0,0.0,0.0,0.0,0.0,108.0,61,12,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2023-09-10,2023-10-08,9282,23768,869.0,122.0,14.0,2.0,0.0,8.0,6.0,10.0,5.0,167.0,58,11,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019.0,2024-04-21,2024-04-28,14410,19950,1522.0,175.0,4.0,5.0,0.0,3.0,1.0,75.0,1.0,264.0,58,8,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2020-06-20,2020-08-03,18341,63171,370.0,26.0,2.0,1.0,0.0,2.0,1.0,11.0,0.0,43.0,58,27,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2020-11-09,2020-12-07,14620,106660,25.0,10.0,30.0,2.0,0.0,0.0,1.0,3.0,1.0,47.0,56,10,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2021-03-07,2021-04-18,13032,52198,280.0,33.0,18.0,1.0,0.0,0.0,1.0,0.0,0.0,53.0,56,8,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2021-08-23,2021-08-27,6545,15450,591.0,107.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,122.0,60,11,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2021-08-31,2021-09-11,4683,15998,93.0,16.0,12.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,,14,หลังเปิดตรวจสอบภายใน
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2022-03-11,2022-03-19,3670,11150,412.0,31.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,60,31,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2023-03-12,2023-03-16,8890,27443,807.0,122.0,24.0,1.0,0.0,0.0,0.0,2.0,2.0,151.0,60,7,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2023-09-10,2023-10-08,9314,22569,762.0,135.0,16.0,2.0,0.0,11.0,15.0,2.0,1.0,182.0,55,10,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019.0,2024-04-21,2024-04-28,8105,18465,997.0,172.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,182.0,59*,7,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2020-06-20,2020-08-03,18752,64874,381.0,34.0,2.0,0.0,0.0,0.0,2.0,0.0,0.0,38.0,58,18,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2020-11-09,2020-12-07,14040,105010,27.0,11.0,19.0,2.0,0.0,2.0,0.0,2.0,1.0,37.0,56,9,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2021-03-07,2021-04-18,17224,63248,294.0,42.0,20.0,1.0,0.0,0.0,1.0,0.0,0.0,64.0,56,6,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2021-08-18,2021-08-22,13402,27468,598.0,18.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,54,8,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2021-08-31,2021-09-11,4137,17654,63.0,1.0,15.0,3.0,0.0,0.0,2.0,0.0,1.0,22.0,,9,หลังเปิดตรวจสอบภายใน
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2022-03-11,2022-03-19,5839,14096,481.0,39.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,60,11,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2023-03-12,2023-03-16,10913,31426,958.0,112.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,122.0,62,16,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2023-09-10,2023-10-08,10647,26478,872.0,135.0,18.0,2.0,0.0,0.0,18.0,2.0,4.0,179.0,58,12,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019.0,2024-04-21,2024-04-28,14940,25260,1505.0,177.0,5.0,5.0,0.0,1.0,1.0,55.0,5.0,249.0,58,11,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2019-05-09,2019-09-13,9236,39894,1474.0,70.0,23.0,22.0,0.0,2.0,111.0,0.0,61.0,289.0,60,23,-
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2019-11-11,2019-12-16,12579,37781,1607.0,72.0,17.0,13.0,0.0,0.0,83.0,0.0,80.0,265.0,52,12,-
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2020-06-22,2020-08-02,8715,70416,1634.0,70.0,36.0,23.0,0.0,6.0,118.0,115.0,0.0,368.0,60,11,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2020-11-09,2020-12-07,4800,244210,92.0,19.0,58.0,30.0,0.0,41.0,126.0,584.0,88.0,946.0,60,4,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2021-03-07,2021-04-18,6706,65421,533.0,16.0,38.0,16.0,0.0,1.0,78.0,0.0,72.0,221.0,54,9,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2021-09-13,2021-11-05,5342,67958,1731.0,84.0,37.0,27.0,0.0,6.0,143.0,0.0,21.0,318.0,56,16,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2022-03-12,2022-03-19,1755,64460,1836.0,92.0,47.0,0.0,0.0,5.0,146.0,0.0,45.0,335.0,60,12,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2022-09-11,2022-09-22,2212,63031,1426.0,71.0,18.0,36.0,0.0,6.0,167.0,4.0,136.0,438.0,58,9,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2023-03-13,2023-03-16,6073,87423,2254.0,110.0,70.0,45.0,0.0,6.0,186.0,0.0,149.0,566.0,55,7,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2023-09-10,2023-10-07,5368,83957,1513.0,85.0,56.0,49.0,0.0,6.0,176.0,9.0,110.0,491.0,60,8,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007.0,2024-04-21,2024-04-28,10524,60242,2247.0,83.0,27.0,33.0,0.0,5.0,200.0,0.0,58.0,406.0,66,13,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2019-05-09,2019-09-13,6739,35817,3965.0,180.0,1.0,19.0,0.0,0.0,13.0,0.0,0.0,213.0,74,23,-
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2019-11-11,2019-12-20,9581,41680,3752.0,211.0,4.0,21.0,0.0,0.0,17.0,0.0,0.0,253.0,65,10,-
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2020-06-22,2020-08-02,12244,56071,4324.0,160.0,7.0,20.0,0.0,0.0,17.0,0.0,2.0,5.0,72,19,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2020-11-09,2020-12-07,5760,76740,341.0,42.0,17.0,29.0,0.0,0.0,11.0,192.0,6.0,297.0,72,5,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2021-03-07,2021-04-17,6172,47469,2734.0,90.0,41.0,35.0,0.0,0.0,15.0,0.0,9.0,190.0,64,12,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2021-09-13,2021-11-05,7792,39931,4850.0,184.0,13.0,22.0,0.0,0.0,22.0,0.0,0.0,241.0,68,10,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2022-03-12,2022-03-19,9383,39344,4679.0,167.0,7.0,0.0,0.0,0.0,19.0,0.0,0.0,193.0,71,12,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2022-09-11,2022-09-22,2073,48632,4530.0,164.0,1.0,29.0,0.0,0.0,15.0,2.0,10.0,221.0,60,10,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2023-03-13,2023-03-16,11066,41793,5591.0,187.0,7.0,29.0,0.0,0.0,19.0,0.0,0.0,242.0,64,7,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013.0,2024-04-21,2024-04-28,8240,41370,7199.0,215.0,3.0,62.0,0.0,1.0,35.0,8.0,21.0,345.0,68,9,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2019-05-10,2019-09-14,4280,39797,1453.0,92.0,41.0,59.0,0.0,8.0,138.0,0.0,82.0,420.0,60,19,-
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2019-11-11,2019-12-20,8354,54647,1338.0,83.0,23.0,57.0,0.0,1.0,150.0,0.0,103.0,417.0,56,16,-
