LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2020-06-22,2020-08-02,4071,59148,1964.0,101.0,45.0,57.0,0.0,8.0,193.0,228.0,0.0,632.0,55,12,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2020-11-09,2020-12-07,3280,17644,88.0,22.0,62.0,58.0,0.0,15.0,173.0,236.0,128.0,694.0,60,3,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2021-03-07,2021-04-17,4018,69416,1124.0,60.0,49.0,60.0,0.0,3.0,174.0,203.0,161.0,710.0,52,20,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2021-09-13,2021-11-05,4918,79538,1734.0,129.0,60.0,62.0,0.0,7.0,247.0,0.0,158.0,663.0,55,18,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2022-03-12,2022-03-19,5120,76240,1253.0,73.0,52.0,64.0,0.0,0.0,181.0,265.0,148.0,783.0,56,13,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2022-09-11,2022-09-22,1945,72237,1648.0,95.0,15.0,69.0,0.0,8.0,265.0,0.0,197.0,649.0,55,14,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2023-03-13,2023-03-16,2144,69952,2072.0,114.0,88.0,93.0,0.0,9.0,280.0,0.0,200.0,784.0,51,5,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2023-03-23,2023-03-31,2894,68762,3429.0,111.0,51.0,74.0,0.0,4.0,216.0,1.0,163.0,620.0,54,7,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007.0,2024-04-21,2024-04-28,9420,49810,3364.0,125.0,41.0,123.0,0.0,10.0,366.0,435.0,279.0,1379.0,66,9,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2019-05-10,2019-09-14,10701,37467,1905.0,136.0,7.0,12.0,0.0,2.0,15.0,0.0,10.0,182.0,55,26,-
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2020-06-22,2020-08-02,6950,20013,1920.0,205.0,9.0,10.0,0.0,0.0,14.0,0.0,0.0,238.0,52,11,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2021-03-07,2021-04-17,6334,38571,1130.0,94.0,39.0,21.0,0.0,0.0,13.0,0.0,9.0,176.0,50,10,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2022-03-12,2022-03-19,8795,29053,1945.0,195.0,8.0,0.0,0.0,18.0,27.0,0.0,0.0,248.0,53,13,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2023-03-13,2023-03-16,4356,30511,2170.0,211.0,22.0,18.0,0.0,3.0,21.0,0.0,19.0,294.0,48,7,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990.0,2024-04-21,2024-04-28,9740,25250,2714.0,246.0,4.0,27.0,0.0,3.0,25.0,9.0,13.0,327.0,54,7,
MM3,KT9A_SP,MM3KT9A_SP,TMT&D,3900064,500/230/22,333,2018.0,2021-09-07,2021-09-11,4310,12710,106.0,9.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,17.0,36,8,หลังเปิดตรวจสอบภายใน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2019-05-10,2019-09-13,6540,25433,507.0,47.0,8.0,0.0,0.0,5.0,8.0,0.0,0.0,68.0,60,19,-
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2019-08-25,2019-09-13,8766,34575,640.0,82.0,21.0,21.0,0.0,10.0,10.0,6.0,0.0,150.0,78,20,-
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2019-11-11,2019-12-20,7503,24449,1206.0,107.0,34.0,46.0,0.0,21.0,12.0,14.0,6.0,240.0,56,16,-
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2020-06-22,2020-08-03,17684,63456,1627.0,119.0,26.0,109.0,0.0,145.0,42.0,94.0,0.0,535.0,54,29,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2020-08-11,2020-08-16,6850,45850,2065.0,109.0,62.0,123.0,0.0,132.0,49.0,127.0,10.0,612.0,56,13,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2020-11-09,2020-12-07,13130,67440,56.0,21.0,49.0,114.0,0.0,154.0,53.0,134.0,14.0,539.0,54,14,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-03-07,2021-04-18,6389,42272,850.0,43.0,27.0,138.0,0.0,206.0,88.0,185.0,26.0,713.0,55,18,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-05-24,2021-07-17,12192,36824,1640.0,159.0,40.0,231.0,0.0,281.0,77.0,201.0,0.0,989.0,,17,ตามผล Over heating
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-08-24,2021-08-25,4713,22478,1950.0,239.0,70.0,337.0,0.0,375.0,102.0,284.0,0.0,1407.0,26,9,ตามผล
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-08-31,2021-09-11,9072,33378,51.0,1.0,0.0,1.0,0.0,1.0,1.0,3.0,0.0,7.0,26,8,หลังเปิดตรวจสอบภายใน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-09-13,2021-09-24,8520,25999,322.0,9.0,11.0,7.0,0.0,8.0,3.0,7.0,0.0,45.0,57,8,ตามผลหลังเปิดเพื่อตรวจสอบประมาณ 2 สัปดาห์
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-10-12,2021-10-20,4527,11245,372.0,12.0,18.0,13.0,0.0,15.0,5.0,10.0,3.0,76.0,55,9,ตามผลหลังเปิด ครังที่2ตรวจสอบประมาณ 1 เดือน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-10-26,2021-10-31,8047,28082,187.0,8.0,24.0,18.0,0.0,22.0,7.0,15.0,0.0,80.0,,11,ตามผลโดย กม-ส. OH หลังเปิดตรวจสอบภายใน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-11-09,2021-11-21,6639,18763,576.0,101.0,36.0,14.0,0.0,35.0,12.0,23.0,0.0,221.0,50,7,หลังเปิดตรวจสอบภายในและทำน้ำมันประมาณ3เดือน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-12-07,2021-12-13,3281,7419,559.0,12.0,30.0,22.0,0.0,45.0,15.0,30.0,0.0,154.0,48,10,ตามผลหลังเปิดตรวจสอบ
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2021-12-25,2021-12-26,2788,5363,521.0,10.0,40.0,16.0,0.0,54.0,18.0,36.0,0.0,174.0,48,8,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-01-25,2022-01-29,2112,5115,594.0,8.0,45.0,18.0,0.0,71.0,24.0,45.0,0.0,211.0,51,10,ตามผลระยะเวลาห่างกับครั้งก่อนหน้า1เดือน
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-02-22,2022-02-27,8479,27044,679.0,25.0,40.0,32.0,0.0,79.0,29.0,50.0,0.0,255.0,53,7,ติดตามผล Overheat  หลังเปิดตรวจสอบ
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-03-28,2022-04-01,3616,12136,789.0,33.0,27.0,97.0,0.0,103.0,43.0,57.0,12.0,372.0,58,12,ตามผล OH
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-04-25,2022-04-29,4410,12366,826.0,42.0,30.0,63.0,0.0,107.0,40.0,70.0,2.0,354.0,55,10,ตามผล OH
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-06-11,2022-06-16,6517,14105,847.0,40.0,27.0,70.0,0.0,101.0,44.0,31.0,24.0,337.0,57,19,ตามผล
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2022-09-11,2022-09-22,2199,17340,1039.0,50.0,8.0,118.0,0.0,116.0,51.0,89.0,10.0,442.0,53,12,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2023-03-12,2023-03-16,8980,21796,1004.0,92.0,44.0,130.0,0.0,133.0,60.0,106.0,14.0,579.0,60,9,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018.0,2024-04-21,2024-04-28,6920,14740,1713.0,160.0,16.0,256.0,0.0,244.0,115.0,286.0,29.0,1106.0,60,9,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2019-05-10,2019-09-13,12084,42734,657.0,51.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,56.0,60,20,-
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2019-08-25,2019-09-13,10595,45514,846.0,93.0,13.0,2.0,0.0,3.0,1.0,6.0,0.0,118.0,68,21,-
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2019-11-11,2019-12-20,8252,33720,1464.0,372.0,11.0,30.0,0.0,3.0,0.0,5.0,0.0,421.0,54,17,-
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2020-06-22,2020-08-02,11211,27460,1191.0,132.0,13.0,0.0,0.0,0.0,7.0,0.0,0.0,152.0,56,21,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2020-08-11,2020-08-16,5830,48600,1932.0,152.0,39.0,3.0,0.0,0.0,1.0,0.0,1.0,196.0,56,16,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-03-07,2021-04-18,5231,46639,846.0,58.0,35.0,8.0,0.0,1.0,1.0,5.0,2.0,110.0,55,33,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-08-18,2021-08-22,19113,43654,1175.0,167.0,10.0,0.0,0.0,1.0,1.0,0.0,0.0,179.0,53,8,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-08-31,2021-09-11,4804,14283,122.0,14.0,14.0,1.0,0.0,0.0,0.0,1.0,0.0,30.0,26,14,หลังเปิดตรวจสอบภายใน
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-11-09,2021-11-21,6560,18137,633.0,35.0,12.0,0.0,0.0,0.0,0.0,2.0,0.0,49.0,50,9,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-12-07,2021-12-13,3818,10533,598.0,44.0,16.0,3.0,0.0,1.0,0.0,2.0,0.0,66.0,48,8,ตามผลหลังเปิดตรวจสอบ
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2021-12-25,2021-12-26,3032,10951,567.0,13.0,24.0,2.0,0.0,1.0,0.0,1.0,0.0,41.0,48,9,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2022-01-25,2022-01-29,2797,11386,651.0,12.0,27.0,1.0,0.0,1.0,1.0,3.0,0.0,45.0,52,9,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2022-02-22,2022-02-26,4975,14515,738.0,13.0,32.0,5.0,0.0,2.0,2.0,4.0,0.0,58.0,53,10,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2022-03-11,2022-03-18,11111,34339,760.0,63.0,2.0,4.0,0.0,1.0,1.0,1.0,4.0,76.0,57,11,ตามผล OH
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2022-04-25,2022-04-29,4249,14555,871.0,63.0,2.0,1.0,0.0,1.0,1.0,2.0,2.0,72.0,,9,ตามผล OH
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2022-06-13,2022-06-17,4520,16900,649.0,43.0,6.0,1.0,0.0,4.0,0.0,6.0,0.0,60.0,57,10,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2023-03-12,2023-03-16,10202,27464,1100.0,109.0,4.0,1.0,0.0,1.0,1.0,2.0,2.0,120.0,60,13,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2023-09-10,2023-10-08,11667,28482,1142.0,133.0,13.0,2.0,0.0,15.0,32.0,3.0,10.0,208.0,58,12,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018.0,2024-04-21,2024-04-28,3900,21120,2325.0,221.0,6.0,12.0,0.0,1.0,4.0,29.0,3.0,276.0,60,15,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2019-05-10,2019-09-13,3750,19447,439.0,69.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,79.0,60,18,-
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2019-08-25,2019-09-13,11915,39873,609.0,83.0,16.0,2.0,0.0,0.0,1.0,0.0,1.0,103.0,70,19,-
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2019-11-11,2019-12-20,10184,31504,1253.0,122.0,26.0,4.0,0.0,0.0,0.0,0.0,0.0,152.0,57,15,-
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2020-06-22,2020-08-02,20036,50533,1238.0,121.0,13.0,0.0,0.0,0.0,8.0,0.0,0.0,142.0,58,19,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2020-08-11,2020-08-16,7040,51400,2072.0,124.0,33.0,2.0,0.0,0.0,1.0,12.0,3.0,175.0,56,10,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2020-11-09,2020-12-07,11140,51020,64.0,25.0,30.0,6.0,0.0,0.0,1.0,10.0,1.0,73.0,54,20,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-03-07,2021-04-18,8449,60472,844.0,72.0,44.0,3.0,0.0,0.0,1.0,0.0,3.0,123.0,55,26,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-08-18,2021-08-22,11573,27237,1233.0,179.0,11.0,0.0,0.0,4.0,4.0,0.0,0.0,198.0,,10,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-08-31,2021-09-11,4294,17093,111.0,12.0,18.0,4.0,0.0,1.0,9.0,0.0,6.0,50.0,26,9,หลังเปิดตรวจสอบภายใน
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-11-09,2021-11-21,6561,19925,632.0,33.0,13.0,2.0,0.0,0.0,0.0,1.0,0.0,49.0,50,10,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-12-07,2021-12-13,3335,11889,605.0,69.0,22.0,26.0,0.0,1.0,0.0,3.0,0.0,121.0,49,12,ตามผลหลังเปิดตรวจสอบ
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2021-12-25,2021-12-26,2592,10210,543.0,14.0,10.0,2.0,0.0,0.0,0.0,0.0,0.0,26.0,48,11,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2022-01-25,2022-01-29,2472,10507,633.0,11.0,28.0,2.0,0.0,0.0,1.0,0.0,0.0,42.0,52,9,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2022-02-22,2022-02-27,8051,31156,687.0,14.0,24.0,2.0,0.0,1.0,1.0,3.0,0.0,45.0,54,9,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2022-03-11,2022-03-18,7340,14088,727.0,59.0,3.0,3.0,0.0,0.0,0.0,1.0,0.0,66.0,58,6,ตามผล OH
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2022-04-25,2022-04-29,5131,14232,820.0,56.0,2.0,1.0,0.0,1.0,1.0,3.0,0.0,64.0,,9,ตามผล OH
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2022-06-13,2022-06-17,6070,22730,633.0,37.0,4.0,1.0,0.0,3.0,0.0,5.0,1.0,51.0,57,10,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2023-03-12,2023-03-16,10527,19679,968.0,92.0,6.0,2.0,0.0,0.0,0.0,0.0,0.0,100.0,60,5,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2023-09-10,2023-10-08,11818,27134,1079.0,128.0,7.0,2.0,0.0,0.0,22.0,3.0,4.0,166.0,58,9,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018.0,2024-04-21,2024-04-28,7059,22013,1206.0,171.0,9.0,6.0,0.0,0.0,5.0,0.0,0.0,191.0,60,12,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2019-05-25,2019-06-07,6249,49350,1777.0,175.0,2.0,61.0,0.0,4.0,202.0,0.0,129.0,573.0,62,6,-
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2020-05-09,2020-05-22,16675,61079,976.0,81.0,4.0,53.0,0.0,0.0,201.0,0.0,187.0,526.0,58,7,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2021-03-06,2021-04-19,6803,69187,1071.0,103.0,48.0,51.0,0.0,2.0,206.0,13.0,193.0,616.0,54,11,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2021-06-11,2021-06-12,10732,70411,1207.0,142.0,8.0,86.0,0.0,6.0,281.0,0.0,175.0,698.0,58,9,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2022-03-11,2022-03-19,5394,48557,1908.0,157.0,8.0,0.0,0.0,53.0,275.0,110.0,103.0,706.0,55,8,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008.0,2023-03-13,2023-03-16,6444,51013,2017.0,177.0,6.0,87.0,0.0,0.0,304.0,0.0,154.0,728.0,53,5,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2019-05-25,2019-06-08,6306,47095,1105.0,128.0,53.0,39.0,0.0,4.0,136.0,0.0,99.0,459.0,61,18,-
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2020-05-09,2020-05-19,10795,61178,820.0,90.0,17.0,49.0,0.0,1.0,185.0,0.0,161.0,503.0,58,17,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2021-03-06,2021-04-17,4537,54379,644.0,57.0,85.0,47.0,0.0,1.0,154.0,11.0,15.0,370.0,52,10,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2021-06-11,2021-06-12,5397,59316,859.0,142.0,5.0,57.0,0.0,4.0,199.0,0.0,125.0,532.0,35,5,เนื่องจากมีหม้อแปลงตัวใกล้เคียงระเบิดเกิดไฟลุกไหม้MMM-KT3A
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2022-03-11,2022-03-19,7049,46446,1115.0,112.0,56.0,0.0,0.0,10.0,180.0,0.0,74.0,432.0,54,13,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008.0,2023-03-13,2023-03-16,8403,48737,1208.0,123.0,39.0,51.0,0.0,0.0,210.0,0.0,109.0,532.0,51,19,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2019-05-25,2019-06-08,6651,49888,1079.0,125.0,21.0,64.0,0.0,6.0,211.0,0.0,141.0,568.0,59,23,-
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2020-05-09,2020-05-18,3704,62819,1203.0,140.0,57.0,104.0,0.0,4.0,346.0,0.0,251.0,902.0,56,7,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2021-03-06,2021-04-19,4837,59942,647.0,43.0,37.0,63.0,0.0,3.0,211.0,15.0,193.0,565.0,50,12,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2022-03-11,2022-03-19,8353,21142,890.0,62.0,8.0,0.0,0.0,5.0,19.0,0.0,0.0,94.0,65,15,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2022-07-11,2022-07-15,10435,30491,1555.0,86.0,11.0,7.0,0.0,4.0,25.0,0.0,0.0,133.0,60,11,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008.0,2023-03-13,2023-03-16,7175,19655,1818.0,113.0,7.0,28.0,0.0,0.0,44.0,0.0,8.0,200.0,61,8,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007.0,2019-02-17,2019-03-24,7339,45251,1687.0,225.0,11.0,117.0,0.0,0.0,221.0,0.0,125.0,699.0,47,10,-
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007.0,2020-10-25,2020-11-17,2063,42933,1776.0,269.0,15.0,129.0,0.0,3.0,248.0,0.0,138.0,802.0,46,12,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007.0,2021-11-15,2021-12-14,8734,44125,1794.0,261.0,10.0,109.0,0.0,0.0,243.0,0.0,118.0,741.0,49,10,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007.0,2023-02-05,2023-02-12,4540,44070,1780.0,268.0,14.0,120.0,0.0,1.0,244.0,14.0,202.0,863.0,47,6,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007.0,2024-05-25,2024-06-08,8823,54068,1619.0,264.0,13.0,156.0,0.0,4.0,373.0,12.0,202.0,1024.0,50,7,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008.0,2020-10-25,2020-11-17,3573,58674,1281.0,122.0,19.0,188.0,0.0,20.0,615.0,0.0,327.0,1291.0,53,15,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008.0,2021-11-15,2021-12-14,12756,63974,1589.0,132.0,21.0,165.0,0.0,27.0,631.0,0.0,291.0,1267.0,57,6,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008.0,2023-02-05,2023-02-12,2930,77800,1536.0,136.0,5.0,185.0,0.0,26.0,632.0,37.0,548.0,1569.0,48,8,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008.0,2024-05-25,2024-06-08,8748,70055,1145.0,148.0,5.0,196.0,0.0,21.0,583.0,23.0,449.0,1425.0,56,10,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012.0,2019-01-26,2019-01-31,6696,34586,631.0,103.0,7.0,0.0,0.0,0.0,17.0,0.0,0.0,127.0,40,12,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012.0,2020-12-26,2021-01-12,7486,56152,2227.0,650.0,29.0,2.0,0.0,0.0,5.0,0.0,6.0,692.0,34,10,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012.0,2021-05-15,2021-06-25,8261,20654,52.0,31.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,33.0,45,25,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012.0,2022-10-23,2022-11-20,8795,46401,1562.0,595.0,10.0,3.0,0.0,2.0,5.0,0.0,7.0,622.0,50,21,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012.0,2023-02-03,2023-02-12,5020,48500,1745.0,753.0,12.0,4.0,0.0,2.0,5.0,50.0,9.0,835.0,41,7,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012.0,2019-01-26,2019-01-31,8357,43253,911.0,141.0,10.0,2.0,0.0,0.0,24.0,0.0,0.0,177.0,48,8,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012.0,2020-12-26,2021-01-12,6274,50897,3668.0,999.0,39.0,4.0,0.0,0.0,11.0,0.0,14.0,1067.0,42,10,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012.0,2021-05-15,2021-06-25,5366,41409,5337.0,1291.0,36.0,5.0,0.0,1.0,12.0,5.0,17.0,1367.0,47,17,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012.0,2022-10-23,2022-11-20,10102,50271,5413.0,1317.0,17.0,10.0,0.0,7.0,13.0,7.0,15.0,1386.0,52,19,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012.0,2023-02-03,2023-02-12,16431,79425,5227.0,1245.0,14.0,10.0,0.0,8.0,13.0,7.0,15.0,1312.0,44,6,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2019-07-29,2019-08-08,9277,47057,434.0,46.0,5.0,7.0,0.0,2.0,9.0,1.0,4.0,74.0,-,19,ย้ายมาจาก KT3A NA-SUBก่อนเข้าใช้งาน
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2020-03-23,2020-05-16,3647,63618,1551.0,114.0,47.0,37.0,0.0,5.0,213.0,50.0,76.0,542.0,,23,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2021-04-10,2021-10-21,2985,69546,932.0,206.0,13.0,42.0,0.0,6.0,165.0,0.0,81.0,713.0,,27,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2022-06-09,2022-06-12,3469,55943,2188.0,182.0,8.0,41.0,0.0,7.0,184.0,0.0,49.0,471.0,,29,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2022-06-23,2022-06-26,6814,75331,2384.0,185.0,2.0,38.0,0.0,15.0,119.0,19.0,143.0,521.0,60,15,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2022-07-04,2022-07-10,7200,76570,2414.0,184.0,3.0,42.0,0.0,2.0,135.0,23.0,91.0,480.0,49,13,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2023-04-03,2023-06-04,6664,74567,2548.0,193.0,1.0,39.0,0.0,8.0,197.0,6.0,92.0,536.0,53,19,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998.0,2024-03-03,2024-05-26,7221,72521,2619.0,199.0,2.0,81.0,0.0,6.0,244.0,12.0,132.0,676.0,,9,
,KT1A,NAKT1A,ABB,57028,115/22,50,2011.0,2019-05-28,2019-06-07,8951,50029,1752.0,416.0,27.0,3.0,0.0,2.0,1.0,0.0,0.0,449.0,50,15,-
,KT1A,NAKT1A,ABB,57028,115/22,50,2011.0,2020-05-24,2020-06-05,6018,54983,1022.0,484.0,8.0,1.0,0.0,2.0,1.0,0.0,1.0,497.0,44,8,
,KT1A,NAKT1A,ABB,57028,115/22,50,2011.0,2021-04-03,2021-05-29,49900,73160,824.0,160.0,44.0,1.0,0.0,0.0,0.0,2.0,0.0,207.0,45,8,
,KT1A,NAKT1A,ABB,57028,115/22,50,2011.0,2022-03-06,2022-03-18,17436,51987,1621.0,517.0,10.0,0.0,0.0,0.0,8.0,0.0,0.0,535.0,30,11,
,KT1A,NAKT1A,ABB,57028,115/22,50,2011.0,2023-04-02,2023-04-22,16142,58975,2214.0,834.0,9.0,4.0,0.0,3.0,1.0,2.0,1.0,854.0,41,11,
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2019-05-18,2019-06-07,14555,50454,1403.0,356.0,5.0,1.0,0.0,1.0,1.0,0.0,0.0,364.0,50,10,-
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2020-03-07,2020-03-15,7307,46995,1207.0,277.0,3.0,3.0,0.0,0.0,1.0,0.0,2.0,286.0,33,10,
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2020-05-24,2020-06-05,7527,60469,902.0,447.0,4.0,4.0,0.0,2.0,4.0,0.0,28.0,489.0,45,9,
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2021-04-03,2021-05-30,19444,51002,713.0,91.0,41.0,1.0,0.0,0.0,0.0,0.0,0.0,133.0,46,10,
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2022-03-06,2022-03-18,17492,54252,1378.0,451.0,7.0,0.0,0.0,0.0,4.0,0.0,0.0,462.0,32,5,
,KT2A,NAKT2A,ABB,57025,115/22,50,2011.0,2023-04-02,2023-04-22,11458,67643,2189.0,908.0,11.0,5.0,0.0,3.0,1.0,1.0,1.0,930.0,42,13,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2019-05-04,2019-05-25,4703,21134,2443.0,98.0,11.0,23.0,0.0,0.0,74.0,0.0,29.0,235.0,80,22,-
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2019-11-02,2019-12-06,18757,45101,3152.0,106.0,8.0,72.0,0.0,4.0,56.0,6.0,30.0,282.0,65,11,-
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2020-06-05,2020-08-04,4903,26472,3423.0,109.0,24.0,37.0,0.0,0.0,75.0,0.0,73.0,318.0,40,16,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2020-11-09,2020-11-22,5650,31370,597.0,23.0,22.0,5.0,0.0,0.0,10.0,3.0,10.0,73.0,33,6,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2021-05-20,2021-06-14,4983,54018,1500.0,88.0,51.0,3.0,0.0,0.0,13.0,0.0,13.0,168.0,52,10,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2021-11-08,2021-11-18,4270,47270,3336.0,185.0,6.0,7.0,0.0,0.0,13.0,7.0,12.0,230.0,58,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2022-05-29,2022-06-03,4199,65792,3524.0,172.0,15.0,32.0,0.0,5.0,34.0,8.0,22.0,288.0,58,10,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2022-11-19,2022-11-28,4980,77880,3199.0,141.0,13.0,39.0,0.0,2.0,49.0,19.0,28.0,291.0,56,14,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2023-05-12,2023-05-14,7370,41160,3132.0,149.0,9.0,14.0,0.0,1.0,18.0,5.0,18.0,214.0,0,12,trip by over current phase B
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2023-11-20,2023-12-24,10247,42136,2413.0,185.0,44.0,16.0,0.0,4.0,28.0,4.0,21.0,302.0,54,13,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000.0,2024-06-21,2024-06-23,6716,41519,3496.0,202.0,29.0,23.0,0.0,3.0,37.0,3.0,22.0,319.0,56,11,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2019-05-04,2019-05-25,6057,43512,5034.0,81.0,47.0,76.0,0.0,10.0,307.0,0.0,152.0,673.0,73,21,-
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2019-11-02,2019-12-06,7153,41856,5655.0,91.0,98.0,102.0,0.0,12.0,365.0,28.0,228.0,924.0,67,16,-
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2020-06-05,2020-08-04,6950,58803,5468.0,78.0,64.0,93.0,0.0,4.0,306.0,0.0,155.0,700.0,69,15,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2020-11-09,2020-11-22,5800,140340,2187.0,30.0,68.0,71.0,0.0,0.0,265.0,40.0,177.0,651.0,62,9,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2021-05-20,2021-06-21,5371,52619,3271.0,80.0,102.0,101.0,0.0,0.0,334.0,0.0,210.0,827.0,52,8,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2021-11-08,2021-11-18,2990,70440,4519.0,95.0,67.0,105.0,0.0,0.0,373.0,44.0,241.0,910.0,60,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2022-05-29,2022-06-03,5401,76340,5424.0,61.0,87.0,86.0,0.0,42.0,321.0,2.0,203.0,802.0,65,8,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2022-11-19,2022-11-28,8729,66256,5293.0,75.0,65.0,119.0,0.0,6.0,378.0,10.0,214.0,867.0,62,11,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2023-05-12,2023-05-14,8950,80040,5899.0,89.0,100.0,99.0,0.0,4.0,360.0,27.0,241.0,920.0,0,14,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000.0,2023-11-20,2023-12-24,7108,89445,4992.0,104.0,47.0,147.0,0.0,13.0,421.0,13.0,210.0,955.0,58,12,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2019-05-04,2019-05-25,5702,19683,883.0,76.0,16.0,0.0,0.0,0.0,9.0,0.0,0.0,101.0,67,20,-
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2019-11-02,2019-12-02,5118,22011,2472.0,95.0,21.0,36.0,0.0,0.0,11.0,0.0,5.0,168.0,56,9,-
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2020-06-05,2020-08-04,5343,17432,2345.0,84.0,24.0,11.0,0.0,0.0,19.0,0.0,0.0,138.0,67,18,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2020-11-09,2020-11-22,5690,43720,1338.0,38.0,37.0,15.0,0.0,0.0,17.0,5.0,10.0,122.0,62,14,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2021-05-20,2021-06-15,5788,42388,1680.0,136.0,30.0,2.0,0.0,1.0,13.0,1.0,7.0,190.0,60,8,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2021-11-08,2021-11-18,3480,16220,3643.0,174.0,21.0,19.0,0.0,0.0,23.0,7.0,14.0,258.0,52,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2022-05-29,2022-06-03,6382,29611,2711.0,64.0,25.0,19.0,0.0,0.0,23.0,7.0,4.0,142.0,58,8,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2022-11-19,2022-11-28,3410,23040,2577.0,69.0,23.0,19.0,0.0,0.0,25.0,8.0,14.0,158.0,54,8,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2023-03-19,2023-03-20,2433,17990,2987.0,110.0,34.0,25.0,0.0,0.0,50.0,0.0,17.0,236.0,53,8,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2023-05-12,2023-05-14,7600,28010,3087.0,126.0,21.0,21.0,0.0,0.0,25.0,6.0,14.0,213.0,0,5,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2023-11-20,2023-12-24,9562,31236,2716.0,116.0,50.0,25.0,0.0,2.0,34.0,3.0,22.0,252.0,54,9,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998.0,2024-06-21,2024-06-23,6282,29462,2703.0,122.0,32.0,29.0,0.0,2.0,42.0,2.0,17.0,246.0,58,7,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2019-05-04,2019-05-25,6694,36067,2005.0,267.0,7.0,88.0,0.0,12.0,239.0,10.0,108.0,731.0,47,21,-
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2019-11-02,2019-12-06,15917,37142,2435.0,346.0,4.0,42.0,0.0,3.0,153.0,7.0,38.0,656.0,54,18,-
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2020-06-05,2020-08-04,8553,43855,2173.0,313.0,13.0,54.0,0.0,10.0,201.0,0.0,174.0,765.0,55,21,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2020-11-09,2020-11-22,4850,172750,1222.0,115.0,22.0,82.0,0.0,0.0,231.0,56.0,148.0,654.0,56,20,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2021-05-20,2021-06-18,5892,67370,1391.0,121.0,11.0,75.0,0.0,0.0,238.0,0.0,162.0,607.0,55,14,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2021-11-08,2021-11-18,2540,54110,2810.0,187.0,4.0,73.0,0.0,4.0,232.0,60.0,167.0,727.0,52,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2022-05-29,2022-06-03,5095,61205,3134.0,319.0,5.0,76.0,0.0,15.0,302.0,86.0,159.0,962.0,50,21,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2022-11-19,2022-11-28,3290,81000,1890.0,165.0,5.0,84.0,0.0,7.0,262.0,14.0,0.0,537.0,45,18,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2023-05-12,2023-05-14,6290,74480,1952.0,180.0,4.0,81.0,0.0,21.0,246.0,26.0,167.0,725.0,0,14,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2023-11-20,2023-12-25,3362,79638,2537.0,314.0,18.0,103.0,0.0,14.0,281.0,0.0,148.0,878.0,45,17,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990.0,2024-06-21,2024-06-23,11877,88700,2154.0,276.0,2.0,104.0,0.0,18.0,338.0,25.0,155.0,918.0,53,10,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2019-05-04,2019-05-25,2717,45102,4099.0,343.0,15.0,21.0,0.0,6.0,11.0,0.0,0.0,396.0,50,24,-
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2019-11-02,2019-12-06,3183,49037,5020.0,464.0,15.0,34.0,0.0,0.0,6.0,0.0,0.0,519.0,45,14,-
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2020-06-05,2020-08-04,4357,51518,3846.0,325.0,13.0,20.0,0.0,8.0,19.0,0.0,0.0,385.0,50,16,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2020-07-02,2020-07-05,4803,53017,3947.0,317.0,16.0,22.0,0.0,8.0,16.0,0.0,0.0,379.0,,11,research
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2020-11-09,2020-11-22,6300,14848,1663.0,113.0,31.0,23.0,0.0,1.0,6.0,13.0,5.0,192.0,51,13,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2021-05-20,2021-06-21,4683,65941,1547.0,187.0,30.0,24.0,0.0,1.0,6.0,9.0,5.0,262.0,60,16,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2021-11-08,2021-11-18,3580,62840,4786.0,234.0,8.0,31.0,0.0,0.0,8.0,17.0,7.0,305.0,45,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2021-12-14,2021-12-18,15934,70181,2855.0,44.0,1.0,8.0,0.0,7.0,10.0,9.0,4.0,83.0,,13,repeat
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2022-05-29,2022-06-03,6532,65001,3236.0,176.0,12.0,24.0,0.0,11.0,9.0,13.0,8.0,253.0,50,13,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2022-11-19,2022-11-28,2540,81410,3414.0,191.0,10.0,31.0,0.0,3.0,11.0,14.0,8.0,268.0,45,14,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2023-05-12,2023-05-14,6540,76590,3593.0,198.0,8.0,27.0,0.0,3.0,11.0,13.0,8.0,268.0,0,26,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2023-11-20,2023-12-24,6239,91860,3692.0,352.0,26.0,29.0,0.0,10.0,17.0,11.0,10.0,455.0,45,14,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984.0,2024-06-21,2024-06-23,5566,83295,3987.0,365.0,34.0,40.0,0.0,18.0,24.0,12.0,16.0,509.0,52,16,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2020-02-01,2020-02-09,8646,17245,299.0,19.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,35,8,ย้ายมาจาก SB*-KT4A
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2020-05-30,2020-05-31,3694,23529,1108.0,56.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,66,8,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2020-06-05,2020-08-04,6140,14668,1054.0,56.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,64.0,67,19,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2020-11-09,2020-11-22,6580,3104,554.0,38.0,23.0,1.0,0.0,0.0,0.0,1.0,0.0,63.0,56,8,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2021-05-20,2021-06-18,7783,25494,853.0,74.0,26.0,13.0,0.0,0.0,7.0,0.0,3.0,123.0,60,12,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2021-11-08,2021-11-18,4580,15090,2901.0,154.0,18.0,1.0,0.0,0.0,0.0,2.0,0.0,175.0,58,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2022-02-25,2022-02-25,4206,14245,2680.0,229.0,21.0,4.0,0.0,0.0,0.0,1.0,0.0,255.0,38,6, Buchholz Relay Trip
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2022-05-29,2022-06-03,9971,29184,2197.0,123.0,17.0,1.0,0.0,0.0,0.0,1.0,0.0,142.0,58,10,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2022-11-19,2022-11-28,6250,21770,2352.0,134.0,16.0,2.0,0.0,0.0,0.0,0.0,0.0,152.0,56,10,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2023-05-12,2023-05-14,10170,28830,2932.0,158.0,18.0,6.0,0.0,0.0,0.0,0.0,2.0,184.0,0,5,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2023-11-20,2023-12-24,10501,30196,3566.0,306.0,54.0,3.0,0.0,0.0,1.0,1.0,3.0,368.0,56,10,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007.0,2024-06-21,2024-06-23,7886,29675,3722.0,353.0,30.0,5.0,0.0,1.0,2.0,1.0,1.0,393.0,60,6,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2019-05-04,2019-05-24,3661,23546,1013.0,105.0,10.0,0.0,0.0,0.0,6.0,0.0,0.0,121.0,54,22,-
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2019-11-02,2019-12-06,3742,23471,1305.0,108.0,12.0,6.0,0.0,0.0,0.0,0.0,0.0,126.0,57,12,-
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2020-06-05,2020-08-04,10617,27703,987.0,78.0,12.0,0.0,0.0,0.0,11.0,0.0,0.0,101.0,53,20,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2020-11-09,2020-11-22,6210,34790,655.0,41.0,32.0,7.0,0.0,0.0,1.0,2.0,0.0,83.0,56,10,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2021-05-20,2021-06-18,5182,30175,837.0,86.0,13.0,5.0,0.0,0.0,5.0,0.0,1.0,110.0,55,14,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2021-11-08,2021-11-19,2690,17860,2028.0,134.0,7.0,2.0,0.0,0.0,1.0,2.0,0.0,146.0,56,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2022-05-29,2022-06-03,8114,35933,2652.0,128.0,10.0,4.0,0.0,1.0,1.0,2.0,2.0,148.0,55,21,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2022-11-19,2022-11-28,3850,23560,2223.0,125.0,9.0,6.0,0.0,0.0,1.0,4.0,0.0,145.0,55,14,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2023-05-12,2023-05-14,8610,29440,2547.0,139.0,5.0,4.0,0.0,0.0,1.0,1.0,0.0,150.0,0,11,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2023-11-20,2023-12-24,10845,33342,2292.0,104.0,33.0,6.0,0.0,0.0,4.0,2.0,5.0,154.0,54,11,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,,2024-06-21,2024-06-23,12927,39470,1908.0,92.0,6.0,7.0,0.0,6.0,13.0,3.0,20.0,147.0,58,14,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2019-02-03,2019-05-12,10762,42523,1442.0,135.0,14.0,42.0,0.0,5.0,92.0,0.0,45.0,333.0,59,21,-
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2019-02-03,2019-05-12,10762,42523,1442.0,135.0,14.0,42.0,0.0,5.0,92.0,0.0,45.0,333.0,59,21,-
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2020-04-04,2020-05-09,10921,43281,2221.0,111.0,49.0,84.0,0.0,4.0,239.0,17.0,136.0,640.0,63,19,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2021-02-16,2021-05-21,16702,60465,1390.0,104.0,8.0,42.0,0.0,4.0,112.0,0.0,59.0,329.0,58,43,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2022-01-17,2022-02-07,5394,50582,2534.0,108.0,32.0,52.0,0.0,2.0,133.0,5.0,85.0,417.0,50,7,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2023-01-15,2023-02-04,8803,41143,2418.0,140.0,23.0,70.0,0.0,5.0,169.0,7.0,67.0,481.0,41,7,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2023-04-29,2023-05-14,5725,51561,2080.0,163.0,92.0,87.0,31.0,9.0,169.0,0.0,94.0,645.0,28,7,เกิด Fault ที่ห้อง OLTC และ ชำรุดเสียหาย หลัง O/H OLTC แล้วประมาณ 1 ปี.
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2023-06-17,2023-06-26,23310,54510,327.0,17.0,3.0,7.0,0.0,3.0,1.0,0.0,0.0,31.0,27,18,หลังเปลี่ยน OLTC ใหม่
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2023-10-20,2023-12-02,25267,63794,1023.0,69.0,8.0,9.0,0.0,2.0,11.0,2.0,6.0,107.0,61,17,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2024-01-14,2024-02-11,20967,42478,571.0,52.0,21.0,9.0,0.0,1.0,11.0,2.0,7.0,103.0,51,7,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000.0,2024-04-12,2024-04-22,4611,12245,101.0,14.0,1.0,10.0,0.0,3.0,1.0,1.0,1.0,31.0,30,8,หลังจากทำน้ำมันรั่วออกจาก breather หลังมีการเชื่อม OLTC
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2019-02-03,2019-05-12,4704,43974,983.0,71.0,28.0,30.0,0.0,5.0,50.0,6.0,28.0,218.0,56,25,-
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2020-03-13,2020-05-15,11831,51209,687.0,31.0,2.0,13.0,0.0,3.0,35.0,0.0,30.0,114.0,,20,research
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2020-04-04,2020-05-15,3042,40931,999.0,78.0,66.0,39.0,0.0,2.0,68.0,0.0,59.0,312.0,66,25,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2021-02-16,2021-05-24,6074,60757,3945.0,1332.0,32.0,38.0,0.0,6.0,58.0,6.0,42.0,1514.0,64,34,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2022-01-17,2022-02-08,2481,22084,472.0,32.0,19.0,10.0,0.0,0.0,33.0,0.0,0.0,94.0,52,19,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2023-01-15,2023-02-04,1354,16754,571.0,36.0,30.0,17.0,0.0,0.0,31.0,0.0,19.0,133.0,45,11,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2023-04-29,2023-05-14,4514,29660,608.0,89.0,28.0,14.0,0.0,2.0,25.0,0.0,36.0,194.0,60,21,เกิด Fault ที่ห้อง OLTC KT1A หลัง O/H OLTC แล้วประมาณ 1 ปี.
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987.0,2024-01-14,2024-02-11,5655,69518,849.0,126.0,40.0,14.0,0.0,7.0,39.0,6.0,31.0,263.0,58,18,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2019-02-03,2019-05-12,12158,47361,1698.0,494.0,37.0,0.0,0.0,5.0,13.0,0.0,0.0,549.0,50,18,-
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2020-04-04,2020-05-15,7785,60631,2749.0,1024.0,64.0,7.0,0.0,0.0,11.0,0.0,16.0,1243.0,58,12,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2021-02-16,2021-05-24,15890,69497,5082.0,1438.0,36.0,9.0,0.0,4.0,0.0,7.0,7.0,1501.0,53,23,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2022-01-17,2022-02-06,9324,60951,3595.0,773.0,46.0,4.0,0.0,2.0,7.0,4.0,9.0,845.0,45,5,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2023-01-15,2023-02-04,4077,48373,3762.0,1073.0,38.0,13.0,0.0,8.0,7.0,0.0,0.0,1139.0,36,5,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012.0,2024-01-14,2024-02-11,15555,64747,2817.0,966.0,43.0,12.0,0.0,8.0,8.0,7.0,8.0,1052.0,44,7,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-03-09,2019-03-09,10641,47819,4300.0,397.0,4.0,20.0,0.0,1.0,3.0,4.0,4.0,433.0,64,10,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-03-18,2019-03-22,3462,24229,4877.0,448.0,10.0,27.0,0.0,7.0,10.0,0.0,0.0,502.0,-,8,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-04-21,2019-04-22,5045,26033,4612.0,441.0,7.0,23.0,0.0,5.0,8.0,4.0,8.0,496.0,-,7,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-06-03,2019-06-29,6705,32000,4385.0,427.0,8.0,16.0,0.0,2.0,10.0,2.0,5.0,470.0,60,18,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-06-24,2019-06-24,6679,34045,4294.0,464.0,7.0,23.0,0.0,6.0,6.0,5.0,4.0,515.0,-,5,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-07-07,2019-07-18,8866,32779,2538.0,275.0,3.0,16.0,0.0,3.0,7.0,3.0,4.0,311.0,52,5,after Oil Purify
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-09-01,2019-09-02,4489,23828,2240.0,209.0,2.0,7.0,0.0,0.0,2.0,1.0,1.0,220.0,-,6,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2019-11-18,2019-11-29,3537,25896,2581.0,238.0,21.0,21.0,0.0,0.0,5.0,0.0,0.0,285.0,53,8,-
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2020-05-16,2020-05-30,7661,40832,2915.0,234.0,37.0,38.0,0.0,0.0,9.0,0.0,7.0,325.0,60,15,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2020-11-24,2020-12-20,7862,45219,4067.0,407.0,28.0,19.0,0.0,0.0,9.0,0.0,7.0,470.0,65,11,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2021-05-29,2021-07-29,19392,42981,2795.0,197.0,13.0,13.0,0.0,0.0,10.0,0.0,0.0,233.0,68,22,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2021-08-27,2021-08-29,12423,43163,4472.0,443.0,11.0,31.0,0.0,7.0,15.0,4.0,6.0,517.0,,8,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2021-11-28,2021-12-06,5400,26270,4425.0,188.0,5.0,38.0,0.0,0.0,31.0,10.0,23.0,295.0,,9,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2022-05-29,2022-06-04,6800,41473,6665.0,430.0,12.0,38.0,0.0,3.0,17.0,8.0,13.0,521.0,61,8,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2022-11-17,2022-11-20,8579,30384,7617.0,495.0,14.0,34.0,0.0,2.0,19.0,0.0,4.0,568.0,63,10,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2023-05-14,2023-05-14,12010,43020,5799.0,397.0,7.0,35.0,0.0,0.0,14.0,4.0,11.0,468.0,0,6,"Trip by Tx.diff Ø B,C"
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003.0,2023-11-24,2023-12-25,8671,24283,5640.0,351.0,10.0,43.0,0.0,1.0,21.0,6.0,14.0,446.0,50,7,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-03-09,2019-03-09,5501,30042,4311.0,460.0,3.0,13.0,0.0,0.0,4.0,0.0,3.0,483.0,58,7,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-03-18,2019-03-22,3795,23079,4736.0,472.0,7.0,17.0,0.0,0.0,5.0,0.0,0.0,501.0,-,8,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-04-21,2019-04-22,9775,32888,4569.0,459.0,14.0,0.0,0.0,0.0,4.0,0.0,3.0,480.0,-,7,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-06-03,2019-06-30,9955,37901,3089.0,401.0,4.0,13.0,0.0,0.0,6.0,0.0,7.0,431.0,54,12,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-06-24,2019-06-24,5896,31362,3943.0,466.0,4.0,15.0,0.0,0.0,5.0,1.0,7.0,498.0,-,5,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-07-07,2019-07-18,7311,36760,1529.0,156.0,2.0,4.0,0.0,0.0,1.0,0.0,0.0,163.0,60,6,after Oil Purify
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-09-01,2019-09-02,4438,17342,1299.0,118.0,3.0,6.0,0.0,1.0,2.0,2.0,2.0,134.0,-,5,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2019-11-18,2019-11-29,6692,33274,1635.0,145.0,14.0,0.0,0.0,0.0,2.0,0.0,0.0,161.0,54,10,-
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2020-05-16,2020-05-30,7702,35254,1509.0,194.0,29.0,27.0,0.0,0.0,6.0,0.0,4.0,260.0,55,18,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2020-11-24,2020-12-20,6387,47151,1983.0,255.0,32.0,9.0,0.0,0.0,4.0,0.0,3.0,303.0,65,14,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2021-05-29,2021-07-19,10192,30203,2894.0,243.0,10.0,13.0,0.0,0.0,12.0,0.0,0.0,278.0,65,14,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2021-08-27,2021-08-28,9258,26003,3021.0,253.0,11.0,13.0,0.0,0.0,13.0,0.0,0.0,290.0,,5,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2021-11-28,2021-12-06,5080,34690,5213.0,357.0,6.0,78.0,0.0,0.0,94.0,9.0,81.0,625.0,,5,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2022-05-29,2022-06-04,4873,22735,4381.0,358.0,12.0,16.0,0.0,0.0,15.0,0.0,0.0,401.0,58,9,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2022-11-17,2022-11-20,9459,28681,5546.0,395.0,9.0,29.0,0.0,1.0,18.0,0.0,4.0,456.0,61,8,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2023-05-14,2023-05-14,9050,35610,5459.0,391.0,8.0,32.0,0.0,0.0,13.0,2.0,9.0,455.0,0,5,"Trip by Tx.diff Ø B,C"
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003.0,2023-11-24,2023-12-29,6046,29681,5135.0,368.0,27.0,32.0,0.0,12.0,26.0,22.0,15.0,502.0,46,13,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-03-09,2019-03-09,5763,30281,4775.0,421.0,6.0,21.0,0.0,3.0,3.0,3.0,3.0,460.0,62,9,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-03-18,2019-03-22,3742,24755,5098.0,412.0,11.0,22.0,0.0,6.0,0.0,0.0,0.0,451.0,-,10,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-04-21,2019-04-22,7838,29575,4878.0,387.0,7.0,19.0,0.0,4.0,4.0,3.0,3.0,427.0,-,6,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-06-03,2019-06-30,6713,43233,4302.0,350.0,11.0,19.0,0.0,4.0,4.0,0.0,3.0,391.0,52,9,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-06-24,2019-06-24,4377,29376,4486.0,446.0,11.0,22.0,0.7,4.0,4.0,3.0,3.0,493.7,-,-,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-06-24,2019-06-24,5853,31679,4611.0,435.0,8.0,22.0,0.8,4.0,4.0,3.0,5.0,481.8,-,9,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-06-24,2019-06-25,5222,31949,4710.0,468.0,7.0,23.0,0.8,4.0,4.0,3.0,3.0,512.8,-,4,ครั้ง2
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-07-07,2019-07-18,8685,31653,1546.0,136.0,3.0,8.0,0.0,1.0,1.0,0.0,0.0,427.0,52,6,after Oil Purify
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-09-01,2019-09-02,9877,30442,1815.0,233.0,4.0,4.0,0.0,0.0,0.0,0.0,0.0,241.0,-,4,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2019-11-18,2019-11-29,5288,42740,2104.0,265.0,20.0,9.0,0.0,0.0,0.0,0.0,0.0,294.0,55,10,-
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2020-05-16,2020-05-30,12010,65124,2894.0,421.0,35.0,9.0,0.0,0.0,2.0,0.0,1.0,468.0,56,12,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2020-11-24,2020-12-20,5356,66674,3327.0,484.0,34.0,7.0,0.0,0.0,2.0,0.0,1.0,528.0,65,8,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2021-05-29,2021-07-19,16109,59612,2369.0,512.0,17.0,0.0,0.0,21.0,5.0,0.0,0.0,555.0,64,19,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2021-08-27,2021-08-27,5381,48141,4828.0,622.0,31.0,15.0,0.0,1.0,3.0,12.0,9.0,693.0,,14,เนื่องจาก Trip
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2021-11-28,2021-12-06,5960,32130,4179.0,225.0,5.0,60.0,0.0,0.0,83.0,10.0,72.0,455.0,,8,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2022-05-29,2022-06-04,3331,38815,4618.0,561.0,18.0,8.0,0.0,0.0,5.0,0.0,0.0,592.0,60,8,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2022-11-17,2022-11-25,4502,45233,4362.0,618.0,16.0,19.0,0.0,1.0,4.0,1.0,4.0,663.0,60,7,จุด Sampling ชำรุด
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2023-05-14,2023-05-14,10650,49120,5772.0,689.0,9.0,27.0,0.0,0.0,5.0,2.0,5.0,737.0,0,6,"Trip by Tx.diff Ø B,C"
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003.0,2023-11-24,2023-12-25,11705,32798,5400.0,476.0,9.0,26.0,0.0,0.0,5.0,2.0,3.0,521.0,48,12,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-03-08,2019-03-08,6140,50588,4608.0,442.0,112.0,108.0,120.0,42.0,76.0,21.0,48.0,969.0,60,8,Tx.Trip with buchholz relay phase A.
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-03-18,2019-03-22,2777,15029,1157.0,60.0,11.0,0.0,0.0,0.0,9.0,0.0,0.0,80.0,-,6,"หลังซ่อมสายleadเข้าneutral bushing Ho,Xoหลุด"
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-04-21,2019-04-22,9475,25907,1805.0,117.0,6.0,0.0,0.0,2.0,8.0,2.0,4.0,139.0,-,8,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-06-03,2019-06-30,10705,34210,2564.0,178.0,6.0,23.0,0.0,5.0,12.0,5.0,7.0,236.0,60,13,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-06-24,2019-06-24,4779,25413,2679.0,136.0,12.0,18.0,2.0,3.0,12.0,3.0,6.0,192.0,-,6,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-06-24,2019-06-24,6054,26457,2457.0,124.0,6.0,17.0,6.0,2.0,12.0,2.0,5.0,174.0,-,6,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-06-25,2019-06-25,2934,27604,2326.0,131.0,8.0,18.0,1.7,2.0,11.0,2.0,5.0,178.7,-,10,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-07-07,2019-07-18,7657,26586,2397.0,126.0,9.0,16.0,2.0,5.0,17.0,8.0,4.0,187.0,57,6,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-09-01,2019-09-02,3261,20538,2503.0,130.0,6.0,21.0,0.0,2.0,15.0,3.0,9.0,186.0,-,7,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2019-11-18,2019-11-29,17823,73418,2769.0,143.0,12.0,23.0,0.0,0.0,16.0,0.0,0.0,194.0,54,11,-
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2020-05-16,2020-05-30,11244,55412,2603.0,131.0,10.0,40.0,0.0,0.0,25.0,0.0,15.0,221.0,62,11,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2020-11-24,2020-12-20,5447,45618,3597.0,181.0,27.0,30.0,0.0,0.0,18.0,0.0,11.0,267.0,68,16,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2021-05-29,2021-07-19,17698,49305,2856.0,161.0,8.0,18.0,0.0,0.0,14.0,0.0,0.0,201.0,68,17,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2021-08-27,2021-08-28,9209,26899,3131.0,200.0,9.0,27.0,0.0,0.0,52.0,0.0,0.0,288.0,,6,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2021-11-28,2021-12-06,2130,23820,5832.0,337.0,14.0,46.0,0.0,0.0,14.0,5.0,9.0,425.0,,4,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2022-05-29,2022-06-04,6599,39758,5799.0,358.0,16.0,46.0,0.0,2.0,33.0,6.0,18.0,479.0,62,9,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2022-11-17,2022-11-20,10916,33773,5795.0,384.0,7.0,33.0,0.0,2.0,31.0,0.0,9.0,466.0,62,15,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003.0,2023-11-24,2023-12-25,10306,29517,5723.0,328.0,6.0,51.0,0.0,0.0,44.0,8.0,28.0,465.0,30,12,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-03-08,2019-03-08,7201,44225,3883.0,451.0,3.0,65.0,0.0,0.0,69.0,0.0,41.0,629.0,58,7,Tx.Trip with buchholz relay phase A.
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-03-18,2019-03-22,2785,33349,4542.0,511.0,8.0,73.0,0.0,0.0,89.0,0.0,47.0,728.0,-,6,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-04-21,2019-04-22,10208,43904,4604.0,509.0,4.0,71.0,0.0,0.0,74.0,0.0,44.0,702.0,-,7,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-06-03,2019-06-30,8652,36882,4058.0,518.0,4.0,70.0,0.0,0.6,84.0,0.0,47.0,723.6,64,12,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-06-24,2019-06-24,5862,43530,3985.0,512.0,4.0,67.0,0.0,0.6,80.0,0.0,47.0,710.6,-,4,ครั้ง2
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-06-24,2019-06-25,4651,44811,4138.0,562.0,3.0,69.0,0.0,0.6,78.0,0.0,47.0,759.6,-,4,ครั้ง3
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-06-24,2019-06-24,4826,42651,4219.0,540.0,8.0,71.0,0.0,0.6,84.0,0.0,51.0,754.6,-,4,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-06-25,2019-06-25,6086,48220,3671.0,473.0,4.0,62.0,0.0,0.6,77.0,0.0,47.0,663.6,-,11,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-07-07,2019-07-18,9336,42028,3742.0,415.0,8.0,56.0,0.0,0.0,79.0,0.0,42.0,600.0,57,6,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-09-01,2019-09-02,3668,36129,3576.0,465.0,4.0,68.0,0.0,0.0,91.0,0.0,56.0,684.0,-,5,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2019-11-18,2019-11-29,8203,46317,3895.0,502.0,10.0,70.0,0.0,0.0,98.0,0.0,75.0,755.0,38,12,-
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2020-05-16,2020-05-29,8536,40256,3240.0,301.0,23.0,89.0,0.0,0.0,102.0,0.0,84.0,599.0,40,11,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2020-11-24,2020-12-20,6963,43918,5134.0,477.0,28.0,69.0,0.0,3.0,68.0,8.0,51.0,704.0,62,16,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2021-05-29,2021-07-19,9425,38386,3726.0,406.0,11.0,62.0,0.0,0.0,93.0,0.0,23.0,595.0,58,18,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2021-08-27,2021-08-28,9203,38198,3765.0,383.0,8.0,60.0,0.0,0.0,102.0,0.0,14.0,567.0,,6,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2021-11-28,2021-12-06,3600,23030,4847.0,299.0,8.0,14.0,0.0,0.0,10.0,2.0,6.0,339.0,,3,
