LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2022-05-29,2022-06-04,6934,55244,6720.0,529.0,4.0,97.0,0.0,1.0,116.0,5.0,77.0,829.0,,6,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2022-11-17,2022-11-20,5946,35691,6801.0,551.0,10.0,87.0,0.0,2.0,113.0,0.0,62.0,825.0,,10,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003.0,2023-11-24,2023-12-25,4736,29697,7150.0,571.0,5.0,87.0,0.0,1.0,111.0,12.0,83.0,870.0,30,7,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-03-08,2019-03-08,9555,36847,3376.0,295.0,10.0,54.0,0.0,0.0,90.0,0.0,81.0,530.0,64,7,Tx.Trip with buchholz relay phase A.
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-03-18,2019-03-22,4725,31803,3562.0,345.0,9.0,61.0,0.0,0.0,79.0,0.0,40.0,534.0,-,6,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-04-21,2019-04-22,9791,43291,3714.0,352.0,6.0,60.0,0.0,0.0,72.0,0.0,45.0,535.0,-,7,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-06-03,2019-06-30,7529,42863,3886.0,377.0,4.0,63.0,0.0,1.0,78.0,0.0,44.0,567.0,66,14,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-06-24,2019-06-24,5521,40394,3488.0,376.0,5.0,66.0,0.0,1.0,76.0,0.0,42.0,566.0,-,6,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-06-24,2019-06-24,6791,40989,3421.0,367.0,4.0,64.0,0.0,1.0,80.0,0.0,46.0,562.0,-,6,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-06-25,2019-06-25,5671,38716,3183.0,339.0,5.0,60.0,0.0,1.0,75.0,0.0,43.0,523.0,-,8,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-07-07,2019-07-18,8331,44971,3167.0,301.0,8.0,55.0,0.0,0.0,80.0,0.0,30.0,474.0,56,5,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-09-01,2019-09-02,6796,39718,2980.0,318.0,5.0,61.0,0.0,1.0,79.0,0.0,51.0,515.0,-,4,ตามผลเนื่องจาก Bkr. ระเบิด
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2019-11-18,2019-11-29,6309,39955,3217.0,338.0,19.0,67.0,0.0,0.0,97.0,0.0,71.0,592.0,54,9,-
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2020-05-16,2020-05-30,6480,39385,3319.0,262.0,23.0,94.0,0.0,0.0,113.0,0.0,83.0,575.0,60,10,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2020-11-24,2020-12-20,8227,42156,3858.0,399.0,34.0,77.0,0.0,1.0,94.0,0.0,72.0,677.0,68,12,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2021-05-29,2021-07-19,10059,38634,3196.0,292.0,13.0,56.0,0.0,0.0,88.0,0.0,21.0,470.0,65,18,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2021-08-27,2021-08-30,10378,56267,4559.0,382.0,9.0,75.0,0.0,0.0,101.0,0.0,68.0,635.0,62,7,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2021-11-28,2021-12-06,3990,38640,5147.0,459.0,13.0,10.0,0.0,0.0,4.0,2.0,2.0,490.0,,5,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2022-05-29,2022-06-04,10973,42649,5090.0,423.0,8.0,45.0,0.0,2.0,98.0,0.0,8.0,584.0,59,11,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2022-11-17,2022-11-20,10808,37842,5619.0,459.0,8.0,67.0,0.0,1.0,104.0,0.0,42.0,681.0,62,7,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003.0,2023-11-24,2023-12-25,9507,29486,5254.0,439.0,7.0,81.0,0.0,0.0,111.0,12.0,84.0,734.0,50,12,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2019-02-24,2019-03-22,9852,49503,2485.0,250.0,9.0,29.0,0.0,4.0,32.0,0.0,0.0,324.0,48,13,-
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2019-04-21,2019-05-16,8829,49517,2691.0,257.0,9.0,32.0,0.0,5.0,72.0,0.0,0.0,375.0,51,18,-
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2019-10-10,2019-10-20,5174,45621,1808.0,177.0,13.0,23.0,0.0,3.0,64.0,0.0,5.0,285.0,30,17,-
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2020-02-27,2020-03-21,29125,61643,1973.0,190.0,14.0,20.0,0.0,0.0,35.0,0.0,22.0,281.0,32,13,ทดสอบก่อนรื้อและ OVERHAUL
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2021-09-19,2021-10-23,6745,28276,115.0,2.0,10.0,0.0,0.0,1.0,1.0,1.0,1.0,16.0,,20,ย้ายมาจากMM3-KT3AA ก่อนนำเข้าใช้งาน
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2021-11-28,2021-12-06,7600,21560,1271.0,30.0,2.0,1.0,0.0,0.0,1.0,1.0,0.0,35.0,,14,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2022-05-29,2022-06-04,7960,29724,1956.0,60.0,2.0,4.0,0.0,3.0,3.0,1.0,1.0,74.0,62,14,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2022-11-17,2022-11-20,11504,24362,2439.0,121.0,9.0,15.0,0.0,2.0,6.0,0.0,0.0,153.0,60,11,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,,2023-11-24,2023-12-25,15039,28009,2046.0,104.0,5.0,12.0,0.0,2.0,7.0,10.0,3.0,143.0,50,13,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2019-02-24,2019-03-22,9327,43172,2603.0,227.0,10.0,26.0,0.0,0.0,26.0,0.0,0.0,289.0,48,16,-
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2019-04-21,2019-05-16,4521,39851,2831.0,253.0,13.0,28.0,0.0,0.0,44.0,0.0,0.0,338.0,50,14,-
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2019-10-10,2019-10-20,5842,31161,1414.0,36.0,14.0,23.0,0.0,0.0,33.0,0.0,0.0,106.0,30,9,-
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2020-02-27,2020-03-21,7605,42763,1635.0,42.0,13.0,20.0,0.0,0.0,28.0,0.0,17.0,120.0,32,10,ทดสอบก่อนรื้อและ OVERHAUL
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2021-02-02,2021-02-13,15724,59949,1283.0,72.0,22.0,14.0,0.0,0.0,13.0,0.0,11.0,132.0,,11,research
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2021-09-19,2021-10-23,4110,13239,93.0,1.0,14.0,0.0,0.0,0.0,0.0,1.0,0.0,16.0,,13,ย้ายมาจาก MM3-KT3AB ก่อนนำเข้าใช้งาน
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2021-11-28,2021-12-06,7440,21310,1307.0,27.0,2.0,1.0,0.0,0.0,1.0,0.0,0.0,31.0,,11,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2022-05-29,2022-06-04,11292,48199,1902.0,50.0,4.0,4.0,0.0,3.0,3.0,1.0,1.0,66.0,63,18,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2022-11-17,2022-11-20,14465,29244,2479.0,91.0,8.0,6.0,0.0,3.0,7.0,0.0,0.0,115.0,62,20,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,,2023-11-24,2023-12-25,16609,29471,2064.0,72.0,5.0,10.0,0.0,3.0,9.0,7.0,5.0,111.0,50,25,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2019-02-24,2019-03-22,10200,44839,3145.0,356.0,7.0,31.0,0.0,8.0,28.0,0.0,0.0,430.0,48,15,-
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2019-04-21,2019-05-16,7798,46825,3554.0,399.0,8.0,36.0,0.0,9.0,29.0,0.0,0.0,481.0,51,16,-
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2019-10-10,2019-10-20,5784,46912,1668.0,46.0,10.0,29.0,0.0,2.0,22.0,0.0,0.0,109.0,30,15,-
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2020-02-27,2020-03-21,27563,65336,2457.0,68.0,9.0,26.0,0.0,0.0,29.0,0.0,18.0,150.0,32,12,ทดสอบก่อนรื้อและ OVERHAUL
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2021-02-02,2021-02-13,15541,55757,1646.0,119.0,21.0,19.0,0.0,0.0,15.0,0.0,9.0,183.0,,12,research
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2021-09-19,2021-10-23,10382,20244,116.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.0,,16,"ย้ายมาจาก MM3-KT3AC
ย้ายมาจาก MM3-KT3AC ก่อนนำเข้าใช้งาน"
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2021-11-28,2021-12-06,12000,30440,1396.0,17.0,0.0,2.0,0.0,0.0,0.0,0.0,0.0,19.0,,17,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2022-05-29,2022-06-04,6471,24070,2245.0,61.0,6.0,6.0,0.0,4.0,4.0,1.0,2.0,84.0,62,17,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2022-11-17,2022-11-25,9800,30744,2634.0,68.0,6.0,8.0,0.0,7.0,6.0,7.0,4.0,106.0,62,22,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,,2023-11-24,2023-12-25,12268,38594,2343.0,70.0,6.0,13.0,0.0,3.0,10.0,5.0,5.0,112.0,50,11,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2019-06-03,2019-06-30,9311,44944,3286.0,216.0,3.0,19.0,0.0,1.0,8.0,0.0,4.0,251.0,67,13,-
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2019-11-18,2019-11-29,3621,53534,3737.0,239.0,11.0,32.0,0.0,0.0,13.0,0.0,5.0,300.0,72,61,-
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2020-03-23,2020-03-24,4741,48300,4652.0,224.0,8.0,28.0,0.0,0.0,12.0,0.0,5.0,267.0,72,13,Trip ด้วย OC-G(51G) เนื่องจากมี Fault ที่ PEA
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2020-05-16,2020-05-30,3312,51234,4199.0,201.0,10.0,48.0,0.0,0.0,17.0,0.0,10.0,286.0,64,16,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2020-11-24,2020-12-21,7004,65032,4735.0,227.0,31.0,32.0,0.0,0.0,12.0,0.0,7.0,309.0,70,11,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2021-05-29,2021-07-19,12779,37323,2852.0,178.0,10.0,21.0,0.0,0.0,22.0,0.0,0.0,231.0,68,20,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2021-11-28,2021-12-06,6960,41270,5058.0,165.0,2.0,32.0,0.0,0.0,13.0,0.0,8.0,220.0,,8,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2022-05-29,2022-06-04,7849,55608,7183.0,296.0,4.0,37.0,0.0,2.0,17.0,5.0,8.0,369.0,64,10,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2022-11-17,2022-11-25,16642,68483,6496.0,272.0,1.0,22.0,0.0,1.0,16.0,3.0,8.0,323.0,66,7,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2023-11-24,2023-12-25,9435,38657,5614.0,204.0,4.0,38.0,0.0,0.0,21.0,2.0,13.0,282.0,50,11,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013.0,2024-04-17,2024-04-17,7126,55793,3693.0,261.0,7.0,59.0,0.0,0.0,64.0,0.0,12.0,403.0,0,5,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2019-06-03,2019-06-30,8191,44163,4826.0,365.0,16.0,75.0,0.0,4.0,67.0,0.0,40.0,567.0,66,10,-
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2019-11-18,2019-11-29,7904,40776,5276.0,394.0,20.0,92.0,0.0,6.0,98.0,24.0,73.0,707.0,58,9,-
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2020-05-16,2020-05-29,9504,37732,3533.0,208.0,26.0,88.0,0.0,8.0,91.0,30.0,77.0,528.0,62,15,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2020-11-24,2020-12-20,5574,50598,5138.0,449.0,44.0,94.0,0.0,4.0,88.0,25.0,67.0,771.0,63,10,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2021-05-29,2021-07-19,6308,27149,2740.0,372.0,18.0,0.0,0.0,0.0,0.0,0.0,0.0,390.0,63,19,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2021-11-28,2021-12-06,4140,29880,7526.0,358.0,10.0,104.0,0.0,0.0,101.0,27.0,80.0,680.0,,5,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2022-05-29,2022-06-04,4732,40217,10176.0,474.0,17.0,184.0,0.0,19.0,119.0,44.0,78.0,935.0,60,9,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2022-11-17,2022-11-25,8075,46472,9262.0,492.0,18.0,111.0,0.0,18.0,122.0,14.0,78.0,853.0,61,8,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007.0,2023-11-24,2023-12-29,6476,37838,9368.0,498.0,40.0,112.0,0.0,16.0,140.0,18.0,69.0,893.0,50,11,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2019-06-03,2019-06-29,6444,48800,3269.0,497.0,5.0,48.0,0.0,2.0,42.0,0.0,20.0,614.0,73,17,-
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2019-11-18,2019-11-29,2483,66751,3538.0,537.0,27.0,46.0,0.0,2.0,40.0,24.0,42.0,718.0,62,10,-
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2020-05-16,2020-05-29,5422,60541,2436.0,612.0,36.0,88.0,0.0,2.0,50.0,39.0,55.0,882.0,62,12,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2020-11-24,2020-12-20,6465,62921,2713.0,681.0,45.0,22.0,0.0,0.0,31.0,0.0,36.0,815.0,65,14,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2021-05-29,2021-07-19,6603,53386,4790.0,652.0,17.0,34.0,0.0,6.0,38.0,0.0,7.0,754.0,66,16,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2021-11-28,2021-12-06,1930,51980,7422.0,668.0,22.0,80.0,0.0,0.0,43.0,28.0,47.0,888.0,,8,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2022-05-29,2022-06-04,4008,68412,9225.0,1069.0,24.0,70.0,0.0,5.0,45.0,26.0,40.0,1279.0,58,8,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2022-10-04,2022-10-04,3912,65038,8833.0,759.0,10.0,48.0,0.0,4.0,37.0,15.0,37.0,910.0,,5,Tx. Trip Oil flow relay operated.
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2022-11-17,2022-11-20,19670,62987,9629.0,785.0,14.0,34.0,0.0,3.0,42.0,10.0,27.0,915.0,62,13,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007.0,2023-11-24,2023-12-25,9634,38012,7285.0,605.0,15.0,41.0,0.0,1.0,33.0,18.0,41.0,754.0,54,9,
NCO,KT7A,NCOKT7A,ABB,508033,230,200,,2023-12-03,2023-12-22,8701,15393,82.0,3.0,3.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,34,5,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990.0,2019-03-11,2019-06-21,11360,40444,6040.0,684.0,16.0,58.0,0.0,9.0,108.0,0.0,60.0,935.0,68,37,-
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990.0,2021-05-14,2021-07-11,12123,54954,9499.0,787.0,63.0,54.0,0.0,3.0,72.0,2.0,43.0,1024.0,55,18,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990.0,2023-06-18,2023-06-23,7005,47198,7535.0,614.0,19.0,84.0,0.0,5.0,94.0,3.0,55.0,874.0,52,10,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990.0,2024-05-10,2024-05-17,26951,67523,7384.0,636.0,6.0,56.0,0.0,8.0,109.0,5.0,50.0,870.0,52,7,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990.0,2019-03-11,2019-06-21,7581,43692,5430.0,484.0,23.0,124.0,0.0,76.0,130.0,0.0,85.0,922.0,68,28,-
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990.0,2021-05-14,2021-07-11,8258,53482,8282.0,623.0,43.0,103.0,0.0,41.0,104.0,19.0,63.0,996.0,55,20,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990.0,2023-06-18,2023-06-23,8000,48222,5751.0,480.0,19.0,142.0,0.0,72.0,127.0,15.0,56.0,911.0,54,9,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990.0,2024-05-10,2024-05-17,22885,69611,5367.0,437.0,8.0,121.0,0.0,98.0,153.0,23.0,56.0,896.0,55,8,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990.0,2021-05-19,2021-07-11,4551,64418,2393.0,206.0,9.0,157.0,0.0,12.0,947.0,0.0,574.0,1905.0,31,31,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990.0,2021-07-16,2021-07-16,3806,72368,2518.0,214.0,12.0,276.0,0.0,15.0,1085.0,0.0,666.0,2268.0,39,13,หม้อแปลง Trip ด้วย Differential Relay.
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990.0,2022-05-13,2022-05-20,10022,63975,2446.0,209.0,6.0,250.0,0.0,14.0,1033.0,0.0,630.0,2142.0,57,9,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990.0,2023-06-18,2023-06-24,15736,75737,2643.0,232.0,4.0,205.0,0.0,14.0,850.0,0.0,558.0,1863.0,52,7,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990.0,2024-05-10,2024-05-17,22654,88612,2307.0,219.0,2.0,191.0,0.0,26.0,985.0,0.0,612.0,2035.0,55,8,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990.0,2021-05-15,2021-07-11,7020,54196,1616.0,174.0,32.0,46.0,0.0,5.0,291.0,0.0,173.0,721.0,54,22,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990.0,2023-06-18,2023-06-23,5185,49423,1971.0,143.0,36.0,70.0,0.0,4.0,295.0,23.0,255.0,826.0,55,7,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990.0,2024-05-10,2024-05-17,26038,72108,1931.0,149.0,5.0,67.0,0.0,9.0,337.0,9.0,216.0,792.0,60,6,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2021-08-10,2021-09-03,21849,64719,731.0,69.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,80.0,,22,FIRST ENERGIZED
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2021-09-19,2021-11-03,14153,27543,1298.0,171.0,18.0,0.0,0.0,0.0,0.0,0.0,0.0,189.0,78,14,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2022-05-13,2022-05-20,6409,22121,2244.0,343.0,17.0,3.0,0.0,1.0,12.0,0.0,3.0,379.0,66,9,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2022-11-10,2022-11-18,10492,31729,2640.0,454.0,5.0,6.0,0.0,0.0,2.0,2.0,3.0,472.0,53,9,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2023-06-18,2023-06-23,4519,22691,3196.0,503.0,11.0,15.0,0.0,0.0,1.0,4.0,2.0,536.0,72,7,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2023-11-19,2023-12-29,9630,28968,3756.0,543.0,19.0,6.0,0.0,1.0,8.0,0.0,12.0,589.0,57,13,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,,2024-05-10,2024-05-17,9467,32735,3764.0,697.0,21.0,14.0,0.0,2.0,0.0,11.0,18.0,763.0,65,6,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2021-08-10,2021-09-03,11905,34059,672.0,92.0,10.0,3.0,0.0,0.0,0.0,1.0,1.0,107.0,,23,FIRST ENERGIZED
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2021-09-19,2021-11-03,17744,30901,1008.0,151.0,11.0,0.0,0.0,0.0,18.0,0.0,0.0,180.0,72,23,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2022-05-13,2022-05-20,4720,18774,2129.0,419.0,15.0,2.0,0.0,0.0,6.0,0.0,0.0,442.0,64,9,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2022-11-10,2022-11-18,10699,30968,2420.0,485.0,7.0,5.0,0.0,0.0,1.0,1.0,1.0,500.0,49,5,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2023-06-18,2023-06-23,5530,24149,2686.0,411.0,14.0,3.0,0.0,0.0,1.0,4.0,1.0,434.0,65,9,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2023-11-19,2023-12-29,6830,26803,3775.0,536.0,24.0,6.0,0.0,1.0,4.0,3.0,6.0,580.0,50,8,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,,2024-05-10,2024-05-17,34852,72816,3203.0,524.0,3.0,7.0,0.0,1.0,3.0,2.0,10.0,550.0,64,8,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2021-09-19,2021-11-03,17910,36960,193.0,11.0,5.0,0.0,0.0,0.0,19.0,0.0,0.0,35.0,37,20,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2021-10-04,2021-10-31,7448,25432,141.0,4.0,27.0,0.0,0.0,0.0,3.0,1.0,6.0,41.0,60,6,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2021-11-07,2021-11-09,9619,26598,581.0,36.0,25.0,0.0,0.0,0.0,0.0,0.0,0.0,61.0,70,11,ตามผล 1 เดือนหลังตกกระแทก
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2021-12-20,2021-12-25,3398,10288,642.0,16.0,23.0,1.0,0.0,0.0,1.0,0.0,0.0,41.0,70,13,ตามผล 3 เดือนหลังตกกระแทก
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2022-05-13,2022-05-20,4573,11172,1357.0,142.0,18.0,2.0,0.0,0.0,0.0,0.0,0.0,162.0,68,11,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2022-10-02,2022-10-03,4373,11450,1665.0,201.0,15.0,67.0,0.0,0.0,0.0,0.0,0.0,283.0,65,9,ติดตามผลหม้อแปลงตกกระแทกระหว่างติดตั้ง
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2022-11-10,2022-11-18,4012,14889,1696.0,202.0,13.0,3.0,0.0,0.0,3.0,3.0,2.0,226.0,53,5,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2023-06-18,2023-06-23,7164,41240,2006.0,274.0,11.0,3.0,0.0,0.0,0.0,0.0,1.0,289.0,72,7,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2023-11-19,2023-12-29,13693,28021,2624.0,301.0,21.0,4.0,0.0,0.0,2.0,0.0,4.0,332.0,58,10,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018.0,2024-05-10,2024-05-17,26507,61397,2209.0,302.0,5.0,6.0,0.0,0.0,1.0,2.0,12.0,328.0,70,4,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2019-02-04,2019-05-12,7130,46729,2376.0,77.0,19.0,47.0,0.0,6.0,193.0,0.0,79.0,421.0,58,20,-
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2020-04-07,2020-05-08,7341,41175,2858.0,108.0,48.0,81.0,0.0,43.0,331.0,28.0,188.0,827.0,54,23,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2021-02-12,2021-05-24,6235,52008,5764.0,111.0,56.0,86.0,0.0,2.0,235.0,12.0,155.0,657.0,56,23,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2022-01-18,2022-02-06,5704,56742,3827.0,75.0,40.0,50.0,0.0,2.0,212.0,24.0,138.0,541.0,49,13,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2023-01-18,2023-02-04,2435,52528,3875.0,82.0,33.0,66.0,0.0,5.0,248.0,8.0,125.0,567.0,48,13,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,,2024-01-17,2024-02-10,8963,56890,3013.0,112.0,38.0,77.0,0.0,11.0,295.0,11.0,136.0,680.0,53,12,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2019-02-04,2019-05-12,12576,47181,1346.0,711.0,21.0,4.0,0.0,4.0,1.0,4.0,1.0,746.0,49,21,-
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2020-04-07,2020-05-15,13085,65064,1878.0,1049.0,37.0,3.0,0.0,1.0,1.0,3.0,4.0,1098.0,40,16,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2021-02-12,2021-05-24,13311,52557,3843.0,945.0,46.0,5.0,0.0,5.0,2.0,12.0,6.0,1021.0,48,19,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2022-01-18,2022-02-07,13207,61135,2138.0,605.0,27.0,2.0,0.0,3.0,1.0,8.0,3.0,649.0,42,14,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2023-01-18,2023-02-04,12744,66861,2327.0,966.0,30.0,7.0,0.0,12.0,1.0,5.0,3.0,1024.0,47,10,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012.0,2024-01-17,2024-02-11,16814,63924,2107.0,873.0,33.0,4.0,0.0,13.0,2.0,4.0,6.0,935.0,41,13,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2019-02-07,2019-05-12,19733,55538,1422.0,512.0,2.0,3.0,0.0,4.0,0.0,1.0,0.0,522.0,45,27,-
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2020-04-08,2020-05-17,20816,58274,2129.0,869.0,7.0,4.0,0.0,4.0,1.0,0.0,0.0,885.0,45,17,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2021-02-08,2021-05-25,23004,63186,4740.0,1419.0,13.0,5.0,0.0,7.0,0.0,0.0,0.0,1444.0,42,14,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2022-01-21,2022-02-06,18814,73476,3142.0,650.0,5.0,2.0,0.0,4.0,1.0,8.0,1.0,671.0,42,11,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2023-01-19,2023-02-03,17614,65712,2834.0,528.0,4.0,3.0,0.0,6.0,1.0,9.0,0.0,551.0,32,10,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011.0,2024-01-18,2024-02-11,28549,72653,2574.0,723.0,13.0,5.0,0.0,17.0,1.0,2.0,1.0,762.0,38,9,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2019-02-07,2019-05-10,17907,43339,1358.0,253.0,2.0,2.0,0.0,5.0,0.0,1.0,0.0,263.0,46,24,-
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2020-04-08,2020-05-08,10685,41041,2732.0,106.0,75.0,75.0,0.0,38.0,311.0,25.0,173.0,803.0,45,11,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2021-02-08,2021-06-14,7400,46280,1712.0,259.0,28.0,1.0,0.0,4.0,0.0,0.0,0.0,292.0,46,6,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2022-01-21,2022-02-06,24672,78647,2519.0,421.0,4.0,2.0,0.0,5.0,0.0,11.0,0.0,443.0,45,10,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2023-01-09,2023-02-03,22263,67614,2250.0,319.0,3.0,2.0,0.0,8.0,1.0,10.0,1.0,344.0,36,11,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011.0,2024-01-18,2024-02-11,31948,73698,1650.0,578.0,9.0,3.0,0.0,19.0,1.0,1.0,0.0,611.0,41,9,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2019-02-09,2019-05-10,7064,24955,634.0,75.0,20.0,0.0,0.0,0.0,15.0,0.0,10.0,120.0,52,18,-
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2020-03-13,2020-05-15,11972,39594,544.0,40.0,3.0,15.0,0.0,1.0,14.0,0.0,9.0,82.0,,16,research
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2020-04-11,2020-05-24,9591,23947,565.0,64.0,20.0,0.0,0.0,0.0,16.0,0.0,0.0,100.0,55,20,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2021-02-10,2021-05-27,12582,45313,1410.0,137.0,19.0,12.0,0.0,2.0,22.0,0.0,13.0,205.0,53,22,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2022-01-23,2022-02-05,4631,28647,731.0,51.0,15.0,10.0,0.0,1.0,20.0,0.0,15.0,112.0,48,11,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2023-01-21,2023-02-02,5778,27129,796.0,80.0,10.0,13.0,0.0,1.0,29.0,0.0,16.0,149.0,50,18,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997.0,2024-01-20,2024-02-10,4740,9510,795.0,85.0,15.0,14.0,0.0,13.0,27.0,13.0,8.0,175.0,48,7,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2019-02-09,2019-05-12,10123,32638,829.0,76.0,35.0,25.0,0.0,4.0,67.0,0.0,18.0,225.0,53,26,-
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2020-04-11,2020-05-24,10458,26705,887.0,78.0,24.0,27.0,0.0,6.0,64.0,0.0,23.0,222.0,55,34,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2021-02-10,2021-05-24,10144,44244,1955.0,150.0,30.0,38.0,0.0,6.0,94.0,0.0,41.0,359.0,52,28,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2022-01-23,2022-02-06,4334,31797,2151.0,186.0,53.0,18.0,0.0,7.0,115.0,0.0,66.0,445.0,48,16,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2023-01-21,2023-02-03,2971,32305,1641.0,111.0,25.0,36.0,0.0,4.0,93.0,29.0,46.0,344.0,49,15,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998.0,2024-01-20,2024-02-10,5690,26820,1902.0,118.0,34.0,66.0,0.0,12.0,164.0,91.0,88.0,573.0,47,17,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2019-02-09,2019-05-12,10720,49705,2034.0,272.0,3.0,8.0,0.0,0.0,2.0,0.0,1.0,286.0,63,25,-
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2019-08-31,2019-09-28,5295,40678,1864.0,365.0,4.0,11.0,0.0,0.0,4.0,0.0,2.0,386.0,57,13,-
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2020-04-11,2020-05-24,7478,35102,2109.0,234.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,244.0,61,16,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2020-07-05,2020-08-15,17920,63910,1098.0,36.0,28.0,0.0,0.0,0.0,2.0,191.0,1.0,258.0,57,23,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2021-02-10,2021-05-24,10831,61932,3893.0,182.0,23.0,27.0,0.0,0.0,5.0,0.0,5.0,242.0,56,17,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2022-01-23,2022-02-05,5314,42527,2805.0,222.0,2.0,7.0,0.0,0.0,3.0,0.0,2.0,236.0,40,8,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2022-07-28,2022-08-21,5040,52114,2993.0,294.0,3.0,10.0,0.0,0.0,3.0,0.0,2.0,312.0,58,14,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2023-01-21,2023-02-04,3105,43562,2765.0,251.0,2.0,25.0,0.0,4.0,4.0,2.0,2.0,290.0,48,7,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2023-07-13,2023-08-04,8914,36137,2824.0,258.0,1.0,21.0,0.0,2.0,4.0,1.0,2.0,289.0,62,12,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012.0,2024-01-20,2024-02-10,5240,36160,2969.0,278.0,5.0,27.0,0.0,37.0,13.0,3.0,2.0,365.0,49,8,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2019-02-10,2019-05-12,9938,26318,857.0,193.0,18.0,6.0,0.0,0.0,0.0,0.0,0.0,217.0,42,24,-
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2020-04-11,2020-05-24,11366,47034,997.0,201.0,12.0,0.0,0.0,0.0,0.0,0.0,0.0,213.0,49,19,ย้ายมาจาก SO2-KT1A
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2020-07-05,2020-08-15,20470,147810,1060.0,89.0,20.0,0.0,0.0,0.0,0.0,0.0,0.0,109.0,45,16,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2021-02-10,2021-05-24,13485,51229,2287.0,459.0,32.0,2.0,0.0,1.0,1.0,1.0,2.0,498.0,48,26,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2021-09-04,2021-11-06,9555,47333,1475.0,540.0,18.0,0.0,0.0,0.0,0.0,0.0,0.0,558.0,45,15,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2022-01-23,2022-02-07,12301,59672,1097.0,192.0,1.0,1.0,0.0,0.0,1.0,0.0,1.0,196.0,43,5,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2022-07-28,2022-08-19,2503,59641,1618.0,742.0,3.0,2.0,0.0,2.0,1.0,0.0,0.0,750.0,46,13,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2023-01-21,2023-02-02,9082,52147,1830.0,695.0,4.0,2.0,0.0,1.0,1.0,0.0,1.0,704.0,42,7,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2023-07-13,2023-08-04,10395,40662,1904.0,718.0,2.0,3.0,0.0,1.0,1.0,0.0,3.0,728.0,51,7,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010.0,2024-01-20,2024-02-11,39430,45350,1903.0,761.0,2.0,7.0,0.0,4.0,2.0,3.0,1.0,780.0,42,15,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2020-05-03,2020-06-01,5442,31004,425.0,55.0,28.0,39.0,0.0,1.0,87.0,8.0,52.0,270.0,52,18,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2020-10-04,2020-10-27,5109,30960,684.0,81.0,3.0,13.0,0.0,2.0,58.0,0.0,30.0,187.0,,21,research
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2021-01-22,2021-04-24,5374,31563,691.0,76.0,36.0,17.0,0.0,2.0,54.0,3.0,39.0,227.0,50,17,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2022-01-28,2022-02-18,6074,33992,632.0,70.0,14.0,15.0,0.0,0.0,44.0,0.0,29.0,172.0,51,18,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2023-01-26,2023-02-18,10392,38063,855.0,80.0,17.0,30.0,0.0,3.0,81.0,0.0,41.0,252.0,50,8,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998.0,2024-01-25,2024-03-10,12098,34906,1114.0,89.0,6.0,22.0,0.0,3.0,71.0,0.0,51.0,242.0,52,20,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2020-05-03,2020-06-01,19012,48114,1100.0,81.0,20.0,74.0,0.0,3.0,246.0,15.0,155.0,594.0,55,18,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2020-10-04,2020-10-27,5910,53923,1009.0,97.0,6.0,37.0,0.0,5.0,167.0,0.0,83.0,395.0,,15,research
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2021-01-22,2021-04-23,6444,57611,1098.0,102.0,37.0,35.0,0.0,4.0,129.0,2.0,107.0,416.0,48,29,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2022-01-28,2022-02-20,4902,68604,918.0,90.0,20.0,37.0,0.0,2.0,129.0,1.0,90.0,369.0,48,14,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2023-01-26,2023-02-13,5760,63230,912.0,78.0,36.0,49.0,0.0,3.0,161.0,17.0,109.0,453.0,54,8,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998.0,2024-01-25,2024-03-10,8253,43365,1007.0,80.0,7.0,42.0,0.0,5.0,190.0,47.0,154.0,525.0,50,15,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2019-03-21,2019-04-21,5069,46663,1777.0,107.0,53.0,42.0,0.0,6.0,162.0,0.0,137.0,507.0,62,17,-
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2020-03-20,2020-05-26,7568,41047,1711.0,89.0,39.0,42.0,0.0,0.0,121.0,0.0,61.0,352.0,43,21,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2020-07-13,2020-08-22,11758,53513,1689.0,70.0,34.0,35.0,0.0,2.0,98.0,0.0,70.0,309.0,49,15,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2021-01-08,2021-02-05,5401,56824,2262.0,63.0,48.0,43.0,0.0,0.0,127.0,0.0,89.0,370.0,43,11,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2021-04-04,2021-04-10,3435,40215,3402.0,114.0,65.0,44.0,0.0,0.0,163.0,0.0,69.0,455.0,69,7,จ่ายโหลดเกิน 100%
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2021-09-10,2021-11-08,17454,47897,2403.0,94.0,21.0,32.0,0.0,0.0,138.0,0.0,24.0,309.0,53,14,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2022-02-25,2022-03-27,4730,56780,2671.0,93.0,84.0,44.0,0.0,0.0,135.0,2.0,93.0,451.0,55,17,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2022-08-03,2022-08-14,4540,51290,2808.0,104.0,73.0,45.0,0.0,13.0,138.0,5.0,102.0,480.0,49,10,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2023-02-24,2023-03-11,7441,47543,5322.0,151.0,28.0,42.0,0.0,0.0,132.0,4.0,88.0,445.0,60,8,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2023-08-28,2023-10-09,12620,30000,4805.0,155.0,17.0,40.0,0.0,0.0,107.0,4.0,79.0,402.0,56,11,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004.0,2024-03-09,2024-04-08,2662,28765,3594.0,127.0,27.0,41.0,0.0,57.0,107.0,0.0,81.0,440.0,68,10,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2019-03-21,2019-04-19,3895,42098,1793.0,113.0,43.0,47.0,0.0,0.0,255.0,0.0,60.0,518.0,62,22,-
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2020-03-20,2020-05-26,3683,62966,1953.0,101.0,47.0,44.0,0.0,0.0,151.0,0.0,77.0,420.0,45,15,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2020-07-13,2020-08-22,13029,72707,1641.0,68.0,22.0,37.0,0.0,2.0,135.0,0.0,76.0,340.0,50,17,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2021-01-08,2021-02-08,6875,39988,1841.0,52.0,31.0,42.0,0.0,0.0,141.0,0.0,107.0,373.0,46,8,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2021-04-04,2021-04-10,9011,62007,2152.0,102.0,51.0,77.0,0.0,1.0,162.0,0.0,96.0,489.0,60,9,จ่ายโหลดเกิน 100%
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2021-09-10,2021-11-11,6536,73279,3239.0,29.0,56.0,20.0,0.0,0.0,165.0,0.0,89.0,359.0,49,12,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2022-02-25,2022-03-27,5410,71470,2295.0,80.0,38.0,38.0,0.0,0.0,125.0,2.0,95.0,378.0,56,15,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2022-08-03,2022-08-14,4710,65780,2778.0,95.0,44.0,39.0,0.0,14.0,127.0,2.0,98.0,419.0,50,10,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2023-02-24,2023-03-11,7374,55243,3836.0,119.0,15.0,35.0,0.0,0.0,117.0,5.0,87.0,378.0,62,12,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2023-08-28,2023-10-09,5510,46620,3766.0,126.0,27.0,51.0,0.0,9.0,143.0,0.0,98.0,454.0,56,10,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004.0,2024-03-09,2024-04-08,3324,44689,3449.0,147.0,31.0,51.0,0.0,0.0,135.0,0.0,93.0,457.0,66,7,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2019-09-22,2019-09-26,8401,25589,61.0,35.0,0.0,0.0,0.0,1.0,10.0,0.0,8.0,54.0,-,21,-
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2021-06-01,2021-06-06,6280,23332,11.0,2.0,7.0,0.0,0.0,0.0,1.0,0.0,0.0,10.0,,14,ก่อนทดสอบ HV Test
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2021-06-02,2021-06-06,3444,18000,12.0,3.0,7.0,0.0,0.0,0.0,1.0,0.0,0.0,11.0,,19,หลังทดสอบ HV Test ครั้งที่1
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2021-06-04,2021-06-06,9166,26130,11.0,1.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.0,,7,หลังทดสอบ HV Test ครั้งที่2
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2021-07-09,2021-07-16,6380,18979,75.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,7.0,,6,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด Before dielectric test.
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2021-07-10,2021-07-16,6836,19002,58.0,18.0,12.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,,7,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด After dielectric test.
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2022-02-25,2022-03-27,7980,22980,208.0,18.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,58,18,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2022-02-26,2022-03-03,6862,13492,373.0,27.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,,15,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2023-02-24,2023-03-12,20042,48745,991.0,181.0,17.0,4.0,0.0,2.0,1.0,1.0,1.0,207.0,56,11,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2023-08-17,2023-10-09,15030,26300,1122.0,187.0,22.0,30.0,0.0,6.0,3.0,14.0,1.0,263.0,58,16,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998.0,2024-03-09,2024-04-08,9390,25669,1704.0,441.0,38.0,0.0,0.0,0.0,0.0,0.0,0.0,479.0,67,11,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2019-07-20,2019-08-19,5289,31713,1942.0,175.0,34.0,31.0,12.0,16.0,47.0,0.0,0.0,315.0,41,19,-
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2020-02-24,2020-03-29,6805,35716,1005.0,138.0,72.0,52.0,3.0,10.0,63.0,17.0,38.0,393.0,29,21,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2020-06-27,2020-08-04,3903,41565,1835.0,162.0,29.0,30.0,2.0,14.0,42.0,6.0,19.0,304.0,41,29,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2021-02-22,2021-05-21,7434,44723,719.0,116.0,30.0,38.0,2.0,17.0,53.0,6.0,23.0,285.0,39,29,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2022-01-31,2022-02-18,5294,37268,1867.0,112.0,23.0,28.0,0.0,6.0,42.0,0.0,26.0,237.0,38,13,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2023-01-29,2023-02-18,6600,39008,2405.0,241.0,15.0,0.0,0.0,19.0,66.0,8.0,36.0,385.0,0,15,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2024-01-28,2024-03-09,14411,36584,1654.0,176.0,10.0,44.0,0.0,8.0,20.0,16.0,2.0,276.0,0,19,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985.0,2024-05-10,2024-05-13,2870,20145,2419.0,272.0,56.0,54.0,17.0,33.0,82.0,10.0,24.0,548.0,32,12,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982.0,2019-07-20,2019-08-19,6011,23641,1089.0,78.0,13.0,0.0,0.0,0.0,6.0,0.0,0.0,97.0,45,22,-
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982.0,2020-02-24,2020-03-29,3950,23285,734.0,73.0,44.0,12.0,0.0,0.0,6.0,0.0,4.0,139.0,30,11,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982.0,2020-06-26,2020-08-04,10129,45446,1225.0,78.0,7.0,15.0,0.0,3.0,56.0,0.0,41.0,200.0,40,30,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982.0,2021-02-22,2021-05-21,10536,24206,1191.0,75.0,13.0,0.0,0.0,0.0,49.0,0.0,0.0,137.0,42,30,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2019-04-18,2019-04-21,8410,55823,16117.0,686.0,15.0,33.0,0.0,8.0,8.0,0.0,0.0,750.0,72,13,-
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2019-05-26,2019-08-03,6749,51265,11195.0,790.0,11.0,29.0,0.0,3.0,10.0,0.0,2.0,845.0,65,20,ตามผล1เดือนหลังเติมน้ามันเข้าทาง radiator.
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2020-03-25,2020-05-25,6170,72830,12090.0,959.0,33.0,36.0,0.0,0.0,12.0,0.0,4.0,1044.0,74,15,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2021-01-13,2021-02-05,5531,52769,13778.0,812.0,29.0,26.0,0.0,0.0,9.0,0.0,3.0,879.0,57,7,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2022-01-09,2022-02-12,5548,64149,18234.0,1057.0,14.0,59.0,0.0,4.0,21.0,10.0,43.0,1208.0,63,12,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2023-02-28,2023-03-12,7940,55668,16116.0,1037.0,14.0,37.0,0.0,10.0,12.0,7.0,6.0,1123.0,62,12,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004.0,2024-02-27,2024-04-07,19822,57769,9889.0,684.0,3.0,35.0,0.0,10.0,10.0,15.0,5.0,762.0,65,11,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2019-03-25,2019-04-21,8402,49207,12455.0,620.0,18.0,137.0,0.0,92.0,80.0,69.0,29.0,1045.0,52,17,-
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2019-04-18,2019-04-21,10090,60484,15768.0,728.0,18.0,130.0,0.0,107.0,84.0,55.0,20.0,1142.0,65,9,-
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2019-05-26,2019-08-03,8420,54251,11142.0,758.0,13.0,152.0,0.0,93.0,57.0,84.0,11.0,1168.0,66,24,ตามผล1เดือนหลังเติมน้ำเข้าทางradiator.
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2020-03-25,2020-05-25,10980,62250,12002.0,820.0,37.0,203.0,0.0,62.0,101.0,0.0,37.0,1260.0,74,21,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2021-01-13,2021-01-29,5284,59935,13028.0,632.0,33.0,180.0,0.0,48.0,81.0,15.0,26.0,1015.0,60,7,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2022-01-09,2022-02-11,6141,64997,13564.0,818.0,14.0,70.0,0.0,109.0,93.0,117.0,17.0,1238.0,58,20,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2023-02-28,2023-03-12,11611,56399,14904.0,877.0,13.0,138.0,0.0,90.0,73.0,74.0,18.0,1283.0,63,11,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004.0,2024-02-27,2024-04-07,13715,50331,9897.0,633.0,12.0,120.0,0.0,78.0,71.0,94.0,18.0,1026.0,65,8,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2019-04-18,2019-04-21,9618,57540,12087.0,787.0,13.0,16.0,0.0,0.0,5.0,0.0,0.0,821.0,61,13,-
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2019-05-26,2019-08-03,7687,57271,10324.0,825.0,8.0,18.0,0.0,0.0,6.0,0.0,1.0,858.0,62,16,ตามผล1เดือนหลังเติมน้ำมันเข้าทางradiator.
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2020-03-26,2017-05-26,11014,50163,10676.0,882.0,19.0,15.0,0.0,0.0,7.0,0.0,0.0,923.0,60,18,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2021-01-14,2021-02-05,7974,54187,9404.0,685.0,19.0,11.0,0.0,0.0,4.0,0.0,2.0,721.0,54,11,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2022-01-09,2022-02-08,8657,62227,9505.0,695.0,13.0,10.0,0.0,0.0,4.0,0.0,2.0,724.0,52,10,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2023-02-27,2023-03-11,8125,65401,14841.0,903.0,7.0,10.0,0.0,0.0,4.0,0.0,2.0,926.0,68,7,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004.0,2024-02-26,2024-04-07,7263,53826,9546.0,1035.0,10.0,15.0,0.0,6.0,0.0,0.0,0.0,1066.0,55,15,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2019-04-18,2019-04-21,10269,51387,16553.0,549.0,14.0,23.0,0.0,5.0,8.0,0.0,0.0,599.0,66,12,-
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2019-05-26,2019-08-03,8553,50400,13191.0,654.0,41.0,28.0,18.0,3.0,0.0,9.0,4.0,757.0,58,13,ตามผล1เดือนหลังเติมน้ามันเข้าทางradiator.
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2019-08-09,2019-09-15,10397,52493,11998.0,551.0,11.0,23.0,0.0,5.0,6.0,10.0,4.0,610.0,58,18,-
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2020-03-26,2020-05-25,11710,68240,11655.0,672.0,33.0,27.0,0.0,0.0,10.0,0.0,7.0,749.0,72,28,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2021-01-14,2021-02-06,8265,64231,16618.0,721.0,19.0,37.0,0.0,6.0,8.0,11.0,5.0,807.0,50,11,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2022-01-09,2022-02-12,7810,59954,19113.0,773.0,17.0,54.0,0.0,6.0,6.0,9.0,4.0,869.0,58,9,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2023-02-27,2023-03-11,5339,48684,23574.0,995.0,9.0,13.0,0.0,0.0,5.0,0.0,3.0,1025.0,63,9,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004.0,2024-02-26,2024-04-07,6366,36022,11989.0,636.0,12.0,19.0,0.0,7.0,0.0,0.0,0.0,674.0,50,13,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2020-03-27,2020-05-26,8719,22926,431.0,84.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,100.0,49,15,ENERGIZED 03/02/06
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2020-07-25,2020-08-25,6904,33814,398.0,81.0,29.0,11.0,0.0,0.0,3.0,0.0,2.0,126.0,46,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2021-01-14,2021-02-09,4001,28574,589.0,112.0,30.0,4.0,0.0,0.0,1.0,0.0,1.0,148.0,43,8,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2021-09-07,2021-11-06,10951,24890,764.0,151.0,19.0,0.0,0.0,0.0,7.0,0.0,0.0,177.0,55,12,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2022-01-09,2022-02-12,7438,21721,1036.0,226.0,16.0,10.0,0.0,1.0,2.0,1.0,1.0,257.0,52,9,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2022-07-31,2022-08-14,4690,27280,1249.0,225.0,31.0,11.0,0.0,5.0,2.0,1.0,3.0,278.0,51,14,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2023-02-27,2023-03-11,13673,28481,1281.0,299.0,15.0,8.0,0.0,0.0,7.0,0.0,2.0,331.0,58,14,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2023-03-26,2023-04-08,12372,25185,1015.0,171.0,15.0,4.0,0.0,0.0,4.0,0.0,0.0,194.0,55,8,มีค่า%pf เพิ่มขึ้นหลังจากที่แก้ไขน้ำมันรั่วที่หัว bushing
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2023-08-22,2023-10-09,15600,23220,935.0,187.0,10.0,26.0,0.0,2.0,3.0,2.0,2.0,232.0,53,11,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019.0,2024-02-26,2024-04-07,3166,28504,1675.0,359.0,18.0,7.0,0.0,2.0,0.0,0.0,0.0,386.0,52,8,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2020-03-27,2020-05-25,5600,22730,296.0,54.0,33.0,2.0,0.0,0.0,1.0,0.0,1.0,91.0,48,17,ENERGIZED 03/02/06
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2020-07-25,2020-08-25,7304,37148,283.0,57.0,33.0,2.0,0.0,0.0,2.0,0.0,2.0,96.0,56,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2021-01-14,2021-02-05,7925,36035,540.0,100.0,25.0,2.0,0.0,0.0,1.0,0.0,1.0,129.0,43,9,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2021-09-07,2021-11-11,8095,35592,876.0,33.0,33.0,3.0,0.0,0.0,1.0,1.0,1.0,72.0,56,9,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2022-01-09,2022-02-12,7234,29938,1005.0,125.0,19.0,3.0,0.0,0.0,1.0,0.0,2.0,150.0,52,10,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2022-07-31,2022-08-14,7860,32140,1025.0,138.0,19.0,3.0,0.0,3.0,4.0,2.0,3.0,172.0,52,13,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2023-02-27,2023-03-12,6901,27233,1032.0,236.0,19.0,11.0,0.0,0.0,5.0,2.0,4.0,277.0,62,12,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2023-08-22,2023-10-09,18320,23670,1205.0,241.0,16.0,22.0,0.0,2.0,4.0,2.0,3.0,290.0,55,13,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-08,8021,27316,1588.0,265.0,24.0,10.0,0.0,2.0,7.0,1.0,2.0,311.0,53,10,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2020-03-27,2020-05-26,6767,21928,358.0,50.0,19.0,0.0,0.0,0.0,0.0,0.0,0.0,69.0,50,11,ENERGIZED 03/02/06
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2020-07-25,2020-08-25,6532,34412,375.0,61.0,31.0,9.0,0.0,0.0,4.0,0.0,3.0,108.0,56,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2021-01-14,2021-02-09,5886,33172,515.0,89.0,30.0,3.0,0.0,0.0,2.0,0.0,2.0,126.0,43,7,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2021-09-07,2021-11-06,11798,26934,752.0,132.0,16.0,0.0,0.0,0.0,7.0,0.0,0.0,155.0,56,13,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2022-01-09,2022-02-12,6354,28007,933.0,123.0,23.0,3.0,0.0,0.0,2.0,2.0,2.0,155.0,52,7,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2022-07-31,2022-08-14,5700,28930,1027.0,136.0,23.0,9.0,0.0,4.0,4.0,2.0,4.0,182.0,52,10,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2023-02-27,2023-03-11,5778,30051,4107.0,353.0,16.0,13.0,0.0,4.0,6.0,1.0,3.0,396.0,63,8,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2023-08-22,2023-10-10,14890,22600,4269.0,365.0,20.0,23.0,0.0,0.0,6.0,2.0,4.0,420.0,57,10,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019.0,2024-02-26,2024-04-08,10272,26288,1341.0,213.0,22.0,0.0,0.0,1.0,0.0,6.0,0.0,242.0,53,10,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2019-11-09,2019-12-09,7615,58594,1749.0,83.0,36.0,27.0,0.0,0.0,69.0,0.0,51.0,266.0,49,12,-
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2020-04-24,2020-05-28,11413,63034,1897.0,88.0,5.0,11.0,0.0,0.0,36.0,0.0,27.0,167.0,55,19,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2020-10-26,2020-11-17,3827,42572,1761.0,81.0,40.0,23.0,0.0,0.0,100.0,0.0,17.0,261.0,53,13,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2021-06-27,2021-10-08,8300,47522,1743.0,100.0,29.0,20.0,0.0,51.0,187.0,0.0,33.0,420.0,53,12,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2021-12-13,2022-01-06,7650,53260,2074.0,156.0,28.0,21.0,0.0,0.0,56.0,4.0,46.0,311.0,52,12,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2022-07-14,2022-07-22,4254,51861,2383.0,130.0,38.0,16.0,0.0,0.0,84.0,0.0,7.0,275.0,54,9,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2023-02-04,2023-02-12,5198,56559,2586.0,367.0,51.0,37.0,0.0,1.0,85.0,0.0,50.0,591.0,53,5,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2023-07-24,2023-08-06,7630,40550,1096.0,37.0,20.0,29.0,0.0,10.0,77.0,4.0,63.0,240.0,52,10,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007.0,2024-05-27,2024-06-08,7092,61511,3010.0,156.0,101.0,51.0,0.0,21.0,85.0,3.0,58.0,475.0,54,7,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001.0,2020-04-25,2020-05-28,9404,63819,2614.0,281.0,4.0,88.0,0.0,4.0,305.0,0.0,202.0,884.0,60,14,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001.0,2021-12-13,2022-01-06,4840,55450,2807.0,259.0,12.0,96.0,0.0,1.0,320.0,42.0,262.0,992.0,57,15,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001.0,2022-06-11,2022-06-26,18488,78132,2771.0,241.0,2.0,52.0,0.0,3.0,208.0,7.0,208.0,721.0,58,19,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001.0,2023-07-24,2023-08-07,16155,54878,2645.0,236.0,3.0,92.0,0.0,5.0,306.0,0.0,218.0,860.0,64,7,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001.0,2024-05-26,2024-06-08,6788,49662,2138.0,179.0,5.0,128.0,0.0,7.0,465.0,10.0,271.0,1065.0,58,9,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001.0,2020-04-25,2020-05-28,9593,67375,1813.0,161.0,12.0,61.0,0.0,5.0,248.0,0.0,168.0,655.0,60,11,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001.0,2021-12-13,2022-01-06,5278,54158,1233.0,139.0,7.0,81.0,0.0,7.0,252.0,0.0,60.0,546.0,49,12,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001.0,2022-06-11,2022-06-26,3981,63234,1680.0,158.0,2.0,64.0,0.0,11.0,248.0,58.0,229.0,770.0,55,10,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001.0,2023-07-24,2023-08-10,26253,66447,1711.0,172.0,10.0,74.0,0.0,7.0,297.0,22.0,211.0,793.0,53,9,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001.0,2024-05-26,2024-06-08,10085,71657,1319.0,162.0,1.0,122.0,0.0,19.0,447.0,11.0,258.0,1020.0,51,12,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2019-11-09,2019-12-09,5058,43841,2107.0,94.0,38.0,28.0,0.0,0.0,65.0,0.0,48.0,273.0,47,8,-
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2020-04-24,2020-05-28,11572,65919,2232.0,97.0,7.0,14.0,0.0,0.0,44.0,0.0,34.0,196.0,54,18,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2020-10-26,2020-11-17,4449,35989,1872.0,78.0,40.0,22.0,0.0,0.0,100.0,0.0,62.0,302.0,51,14,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2021-06-27,2021-10-08,7211,40451,2001.0,60.0,30.0,19.0,0.0,0.0,180.0,0.0,33.0,322.0,53,9,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2021-12-13,2022-01-06,5515,42238,1945.0,89.0,39.0,21.0,0.0,0.0,65.0,0.0,5.0,219.0,51,13,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2022-07-14,2022-07-22,3721,41454,2631.0,100.0,42.0,16.0,0.0,0.0,98.0,0.0,23.0,279.0,53,9,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2023-02-04,2023-02-12,3410,44550,2248.0,82.0,28.0,26.0,0.0,4.0,72.0,3.0,51.0,266.0,52,7,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2023-07-24,2023-08-07,17537,57041,2182.0,81.0,22.0,23.0,0.0,2.0,77.0,5.0,51.0,261.0,50,8,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007.0,2024-05-26,2024-06-08,8519,53386,3168.0,99.0,22.0,39.0,0.0,1.0,82.0,3.0,54.0,300.0,54,9,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,,2019-08-21,2019-09-27,11800,54630,1303.0,545.0,0.0,15.0,0.0,0.0,0.0,0.0,0.0,560.0,32,29,-
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,,2021-12-13,2022-01-06,6920,49920,1865.0,469.0,3.0,6.0,0.0,2.0,4.0,18.0,7.0,509.0,,14,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,,2022-06-11,2022-06-26,8535,60562,1932.0,400.0,3.0,6.0,0.0,2.0,4.0,20.0,6.0,341.0,,8,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,,2023-07-24,2023-08-07,11112,58867,1960.0,372.0,1.0,1.0,0.0,4.0,1.0,3.0,2.0,384.0,0,10,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,,2024-05-26,2024-06-08,11443,69117,1628.0,563.0,2.0,16.0,0.0,13.0,5.0,5.0,10.0,614.0,30,18,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004.0,2019-09-19,2019-11-22,8160,72400,0.0,0.0,14.0,89.0,0.0,0.0,284.0,0.0,166.0,553.0,50,18,-
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004.0,2020-09-06,2020-11-13,10548,63254,1814.0,109.0,4.0,59.0,0.0,2.0,212.0,0.0,110.0,496.0,55,64,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004.0,2021-09-11,2021-11-16,11271,56984,1810.0,107.0,12.0,67.0,0.0,0.0,244.0,0.0,59.0,489.0,60,14,
