LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004.0,2022-09-24,2022-10-08,7340,68950,1637.0,252.0,7.0,73.0,0.0,1.0,252.0,0.0,170.0,755.0,58,9,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004.0,2023-09-23,2023-10-30,7845,27453,1678.0,245.0,12.0,9.0,0.0,6.0,20.0,18.0,6.0,316.0,57,12,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2019-09-15,2019-11-22,12110,53360,0.0,0.0,18.0,48.0,0.0,0.0,189.0,0.0,139.0,394.0,-,23,MTZ. เสีย ทำให้ CO2 และ CO ไม่Detect
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2020-03-20,2020-03-23,3125,40992,1357.0,85.0,45.0,117.0,0.0,0.0,287.0,0.0,171.0,705.0,57,10,หลังจากมี Fault ด้าน PEA
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2020-09-06,2020-11-13,10046,50531,2440.0,446.0,3.0,0.0,0.0,0.0,3.0,0.0,2.0,454.0,59,25,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2021-09-11,2021-11-16,9943,50793,2182.0,100.0,12.0,66.0,0.0,0.0,241.0,0.0,57.0,476.0,66,12,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2022-09-24,2022-10-08,4380,69580,2299.0,86.0,6.0,95.0,0.0,1.0,303.0,6.0,235.0,732.0,60,9,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004.0,2023-09-23,2023-10-30,8152,64060,1927.0,126.0,14.0,100.0,0.0,1.0,273.0,0.0,145.0,659.0,63,11,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2019-03-29,2019-07-05,13479,40738,815.0,66.0,12.0,18.0,0.0,1.0,49.0,0.0,28.0,174.0,47,20,-
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2019-09-15,2019-11-22,9620,55230,0.0,0.0,30.0,28.0,0.0,0.0,82.0,0.0,64.0,204.0,-,26,-
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2020-04-05,2020-05-26,10385,66691,946.0,71.0,45.0,42.0,0.0,0.0,99.0,0.0,78.0,335.0,,22,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2020-09-06,2020-11-13,10011,52670,1489.0,87.0,17.0,16.0,0.0,1.0,69.0,0.0,44.0,234.0,50,21,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2021-03-09,2021-05-23,10222,63482,2956.0,147.0,29.0,32.0,0.0,1.0,81.0,0.0,50.0,340.0,46,17,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2021-09-11,2021-11-16,3610,40960,2376.0,78.0,22.0,31.0,0.0,0.0,82.0,0.0,65.0,278.0,46,17,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2022-03-11,2022-04-25,4736,44708,1969.0,90.0,25.0,62.0,0.0,1.0,92.0,0.0,52.0,322.0,46,12,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2022-09-24,2022-10-09,2301,54774,1662.0,77.0,24.0,39.0,0.0,0.0,89.0,0.0,53.0,282.0,48,8,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2023-03-20,2023-04-09,6906,42676,1683.0,85.0,22.0,35.0,0.0,0.0,79.0,0.0,39.0,260.0,46,8,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2023-09-23,2023-10-31,43781,80397,1708.0,126.0,42.0,114.0,0.0,112.0,15.0,14.0,9.0,432.0,50,10,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,,2024-03-09,2024-04-09,17630,40170,2392.0,93.0,16.0,48.0,0.0,106.0,143.0,71.0,108.0,585.0,47,13,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2019-03-29,2019-06-30,11335,49901,1254.0,82.0,17.0,16.0,0.0,0.0,46.0,0.0,25.0,186.0,49,30,-
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2019-09-15,2019-11-22,9440,55740,0.0,0.0,27.0,21.0,0.0,0.0,52.0,0.0,39.0,139.0,-,23,-
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2020-04-05,2020-05-26,16693,670900,1013.0,71.0,37.0,36.0,0.0,0.0,70.0,0.0,56.0,270.0,,19,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2020-09-06,2020-11-10,4159,43262,1464.0,89.0,25.0,23.0,0.0,0.0,85.0,0.0,10.0,232.0,50,13,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2021-03-09,2021-05-23,9066,65007,2078.0,156.0,27.0,27.0,0.0,1.0,52.0,0.0,33.0,296.0,50,19,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2021-09-11,2021-11-16,5480,46960,2289.0,79.0,15.0,26.0,0.0,0.0,56.0,0.0,43.0,219.0,48,22,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2022-03-11,2022-04-25,5037,60589,1294.0,58.0,37.0,21.0,0.0,11.0,49.0,5.0,36.0,217.0,48,11,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2022-09-24,2022-10-08,5450,60990,1616.0,76.0,28.0,36.0,0.0,5.0,76.0,7.0,55.0,283.0,45,12,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2023-03-20,2023-04-09,7599,46194,1674.0,90.0,21.0,26.0,0.0,0.0,62.0,0.0,26.0,225.0,50,8,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2023-09-23,2023-10-31,7787,60683,1678.0,100.0,26.0,31.0,0.0,0.0,65.0,0.0,37.0,259.0,50,18,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010.0,2024-03-09,2024-04-09,10674,44612,1499.0,76.0,16.0,21.0,0.0,0.0,39.0,0.0,21.0,173.0,50,11,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2021-05-25,2021-08-03,11889,29335,720.0,177.0,9.0,116.0,0.0,95.0,51.0,23.0,3.0,474.0,48,25,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2022-04-03,2022-04-11,2805,10299,228.0,48.0,1.0,0.0,0.0,1.0,2.0,2.0,1.0,55.0,34,8,ทดสอบก่อนเข้าระบบ
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2022-04-09,2022-04-10,12754,65661,501.0,67.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,72.0,,7,หลังจากย้ายมาRB3-KT2Bและปรับปรุงสภาพน้ำมัน
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2022-08-18,2022-08-18,1996,23321,1927.0,208.0,4.0,25.0,0.0,23.0,7.0,17.0,2.0,286.0,,11,TX.Trip (Oil Flow Trip)
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2022-09-29,2022-09-30,11940,45430,2128.0,209.0,11.0,27.0,0.0,36.0,7.0,18.0,2.0,310.0,60,12,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2022-11-27,2022-12-02,5668,19498,2371.0,294.0,17.0,28.0,0.0,21.0,8.0,8.0,3.0,379.0,55,6,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2023-05-21,2023-05-25,4504,26405,2415.0,373.0,19.0,33.0,0.0,22.0,11.0,8.0,7.0,473.0,57,6,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2023-11-03,2023-12-15,6333,59689,2464.0,323.0,7.0,18.0,0.0,25.0,19.0,19.0,4.0,415.0,54,10,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012.0,2024-06-04,2024-06-07,4060,28965,3580.0,441.0,22.0,36.0,0.0,19.0,11.0,0.0,0.0,529.0,66,6,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2019-03-18,2019-08-26,15504,45338,1709.0,161.0,13.0,43.0,0.0,11.0,166.0,0.0,85.0,479.0,-,24,-
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2019-08-25,2019-10-18,5051,56404,1652.0,169.0,26.0,54.0,0.0,18.0,206.0,15.0,113.0,601.0,47,23,-
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2020-07-18,2020-08-24,6577,47854,1089.0,58.0,28.0,64.0,0.0,8.0,201.0,13.0,117.0,489.0,50,18,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2021-07-10,2021-11-04,13948,54891,1460.0,73.0,44.0,65.0,0.0,12.0,207.0,0.0,24.0,425.0,50,25,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2022-07-04,2022-07-24,11100,59620,2556.0,443.0,9.0,2.0,0.0,2.0,1.0,15.0,3.0,475.0,51,19,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2022-08-20,2022-09-02,2081,53417,1165.0,99.0,11.0,44.0,0.0,90.0,273.0,18.0,110.0,645.0,,22,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997.0,2023-08-05,2023-12-04,5691,60586,1139.0,93.0,19.0,59.0,0.0,14.0,245.0,0.0,106.0,536.0,32,12,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2019-03-18,2019-08-29,7165,40048,981.0,73.0,8.0,29.0,0.0,7.0,101.0,0.0,61.0,279.0,49,24,-
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2019-08-25,2019-10-18,1218,65014,1182.0,40.0,21.0,44.0,0.0,15.0,134.0,21.0,87.0,362.0,46,23,-
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2020-07-18,2020-08-24,6637,49718,949.0,74.0,17.0,40.0,0.0,8.0,128.0,0.0,66.0,333.0,51,18,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2021-07-10,2021-11-04,29791,75184,777.0,51.0,34.0,41.0,0.0,6.0,109.0,0.0,19.0,260.0,51,31,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2022-07-04,2022-07-25,14195,55009,1199.0,65.0,45.0,39.0,0.0,14.0,240.0,0.0,58.0,461.0,51,21,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997.0,2023-08-05,2023-12-04,6418,58246,1174.0,90.0,18.0,46.0,0.0,10.0,171.0,9.0,74.0,418.0,52,11,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012.0,2019-08-25,2019-10-19,7319,42409,1958.0,496.0,9.0,0.0,0.0,0.0,5.0,0.0,0.0,510.0,44,28,-
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012.0,2020-07-18,2020-08-24,9795,48369,2033.0,453.0,35.0,0.0,0.0,0.0,1.0,0.0,3.0,492.0,48,14,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012.0,2021-07-10,2021-11-05,24685,55269,1876.0,526.0,12.0,0.0,0.0,0.0,0.0,0.0,0.0,538.0,48,37,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012.0,2022-07-04,2022-07-25,20593,62062,1915.0,538.0,27.0,17.0,0.0,9.0,124.0,0.0,38.0,753.0,48,25,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012.0,2023-08-05,2023-12-04,8660,66241,3861.0,886.0,38.0,6.0,0.0,9.0,4.0,5.0,8.0,956.0,47,15,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012.0,2019-12-19,2020-01-09,16681,61669,2126.0,601.0,18.0,3.0,0.0,0.0,3.0,0.0,7.0,632.0,40,12,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012.0,2020-06-29,2020-08-15,10500,112890,3985.0,818.0,38.0,0.0,0.0,0.0,1.0,31.0,1.0,889.0,52,14,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012.0,2022-01-15,2022-01-29,9240,61510,3981.0,820.0,19.0,2.0,0.0,0.0,1.0,34.0,2.0,878.0,25,11,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012.0,2022-07-07,2022-07-30,17042,60525,3992.0,1079.0,20.0,2.0,0.0,6.0,4.0,20.0,0.0,1131.0,52,15,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012.0,2023-03-17,2023-03-25,24205,57549,3498.0,932.0,12.0,7.0,0.0,6.0,3.0,0.0,0.0,960.0,40,7,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012.0,2019-12-19,2020-01-09,13735,45252,3053.0,1648.0,23.0,6.0,0.0,0.0,2.0,0.0,6.0,1685.0,26,11,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012.0,2020-06-29,2020-08-15,24926,83441,1896.0,570.0,3.0,6.0,0.0,3.0,1.0,1.0,2.0,586.0,35,17,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012.0,2022-01-16,2022-01-29,26370,79130,2334.0,292.0,1.0,2.0,0.0,0.0,1.0,161.0,3.0,460.0,53,12,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012.0,2022-07-07,2022-07-30,23363,70547,2718.0,1085.0,8.0,1.0,0.0,6.0,9.0,0.0,0.0,1109.0,41,29,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012.0,2023-03-17,2023-03-24,20095,63287,3379.0,1331.0,7.0,7.0,0.0,12.0,5.0,0.0,0.0,1362.0,60,7,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2019-05-18,2019-05-24,9583,46343,1240.0,540.0,13.0,2.0,0.0,0.0,0.0,0.0,0.0,555.0,50,22,-
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2019-11-10,2019-12-08,9048,51184,1792.0,1029.0,25.0,4.0,0.0,0.0,0.0,0.0,0.0,1058.0,48,16,-
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2020-05-24,2020-06-01,9320,48126,1664.0,738.0,22.0,5.0,0.0,0.0,4.0,0.0,3.0,772.0,49,13,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2020-11-24,2020-12-20,16934,41239,1829.0,811.0,36.0,3.0,0.0,0.0,2.0,0.0,2.0,854.0,52,15,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2021-06-07,2021-08-14,14158,55707,1886.0,781.0,17.0,0.0,0.0,0.0,5.0,0.0,0.0,803.0,50,22,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2021-11-07,2021-11-19,10777,49041,2214.0,974.0,18.0,0.0,0.0,0.0,4.0,0.0,0.0,996.0,42,14,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2022-05-26,2022-06-02,9215,46689,2469.0,1086.0,15.0,2.0,0.0,2.0,4.0,0.0,0.0,1109.0,52,14,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2022-12-15,2023-01-06,3290,53360,4424.0,1557.0,15.0,5.0,0.0,17.0,3.0,0.0,2.0,1599.0,40,8,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2023-05-25,2023-05-26,6281,61482,4103.0,1489.0,17.0,6.0,0.0,4.0,7.0,2.0,7.0,1532.0,48,8,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013.0,2023-11-17,2024-12-16,7779,56144,4064.0,1134.0,24.0,11.0,0.0,0.0,4.0,2.0,4.0,1179.0,58,29,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2019-05-18,2019-05-24,7109,39695,2616.0,607.0,14.0,0.0,0.0,0.0,12.0,0.0,0.0,633.0,52,20,-
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2019-11-10,2019-12-08,8347,47981,1887.0,612.0,26.0,6.0,0.0,0.0,0.0,0.0,0.0,644.0,48,12,-
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2020-05-24,2020-06-01,12031,45122,2079.0,490.0,25.0,8.0,0.0,0.0,5.0,3.0,3.0,534.0,50,15,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2020-11-24,2020-12-20,10325,47583,2737.0,645.0,33.0,6.0,0.0,0.0,4.0,0.0,3.0,691.0,52,16,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2021-06-07,2021-08-09,7815,41669,1948.0,494.0,20.0,0.0,0.0,0.0,5.0,0.0,0.0,519.0,51,14,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2021-11-07,2021-11-19,5578,39245,2101.0,493.0,19.0,0.0,0.0,0.0,7.0,0.0,0.0,519.0,34,14,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2022-05-26,2022-06-02,12756,45080,2345.0,496.0,13.0,3.0,0.0,1.0,5.0,0.0,0.0,518.0,53,9,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2022-12-15,2023-01-06,4970,47230,3978.0,684.0,14.0,7.0,0.0,0.0,4.0,2.0,2.0,713.0,42,10,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2023-05-25,2023-05-26,5975,55189,3457.0,673.0,21.0,11.0,0.0,3.0,6.0,2.0,6.0,722.0,50,7,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013.0,2023-11-17,2023-12-16,7767,50716,2666.0,557.0,28.0,13.0,0.0,0.0,5.0,3.0,7.0,613.0,50,11,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013.0,2020-01-20,2020-02-06,3600,65490,2426.0,500.0,31.0,9.0,0.0,0.0,5.0,5.0,8.0,558.0,50,12,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013.0,2021-01-22,2021-03-21,5570,12487,2500.0,525.0,33.0,0.0,0.0,0.0,3.0,0.0,0.0,561.0,54,9,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013.0,2022-07-09,2022-07-30,10543,74826,2519.0,520.0,15.0,4.0,0.0,3.0,3.0,6.0,4.0,555.0,47,14,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013.0,2023-02-17,2023-02-26,8612,54803,2623.0,529.0,9.0,5.0,0.0,10.0,12.0,0.0,0.0,565.0,50,5,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013.0,2024-02-18,2024-03-17,21748,58018,2455.0,616.0,14.0,10.0,0.0,12.0,8.0,7.0,15.0,682.0,50,13,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013.0,2020-01-20,2020-02-06,4310,68350,2162.0,1033.0,31.0,8.0,0.0,2.0,5.0,9.0,7.0,1095.0,42,15,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013.0,2021-01-22,2021-03-23,8520,62665,2200.0,498.0,20.0,0.0,0.0,5.0,4.0,0.0,5.0,532.0,50,17,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013.0,2022-07-09,2022-07-30,10062,71895,2276.0,577.0,17.0,4.0,0.0,4.0,3.0,5.0,4.0,614.0,42,16,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013.0,2023-02-17,2023-02-26,18305,56964,1926.0,528.0,7.0,3.0,0.0,12.0,6.0,0.0,0.0,556.0,55,13,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013.0,2024-02-18,2024-03-16,18650,48000,2100.0,588.0,7.0,11.0,0.0,15.0,5.0,37.0,9.0,672.0,48,13,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2020-01-16,2020-02-06,11400,57270,1676.0,649.0,13.0,3.0,0.0,0.0,2.0,0.0,0.0,667.0,54,9,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2021-01-23,2021-03-23,9980,55290,1700.0,650.0,20.0,0.0,0.0,0.0,0.0,0.0,0.0,670.0,55,15,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2022-01-08,2022-01-14,15470,5229,2225.0,397.0,9.0,2.0,0.0,0.0,1.0,0.0,0.0,409.0,50,12,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2022-08-20,2022-09-02,9600,48360,2489.0,426.0,15.0,3.0,0.0,0.0,1.0,0.0,1.0,446.0,52,11,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2023-02-26,2023-03-04,5930,41690,2594.0,513.0,17.0,4.0,0.0,0.0,1.0,1.0,0.0,536.0,62,7,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2023-08-20,2023-08-28,9846,46602,2741.0,634.0,20.0,7.0,0.0,13.0,7.0,2.0,1.0,684.0,64,5,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2023-08-23,2023-08-24,7752,43794,3681.0,1239.0,21.0,8.0,0.0,2.0,1.0,1.0,0.0,1272.0,51,4,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008.0,2024-02-12,2024-02-25,14193,50390,2251.0,693.0,26.0,4.0,0.0,0.0,1.0,1.0,2.0,727.0,62,8,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2020-01-16,2020-02-06,7090,44120,1914.0,710.0,41.0,3.0,0.0,0.0,1.0,0.0,0.0,755.0,50,8,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2021-01-23,2021-03-21,10670,62490,2000.0,700.0,37.0,3.0,0.0,0.0,1.0,0.0,0.0,741.0,55,16,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2022-01-08,2022-01-14,24110,90580,3067.0,329.0,7.0,5.0,0.0,0.0,1.0,0.0,0.0,342.0,48,9,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2022-08-20,2022-09-02,12010,53560,3469.0,448.0,12.0,3.0,0.0,0.0,1.0,0.0,0.0,464.0,60,17,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2023-02-26,2023-03-04,18,5410,3385.0,524.0,18.0,5.0,0.0,0.0,1.0,2.0,0.0,550.0,60,7,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2023-08-20,2023-08-28,10262,49022,2116.0,637.0,20.0,8.0,0.0,1.0,1.0,1.0,1.0,669.0,63,8,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2023-08-23,2023-08-24,6274,44349,4798.0,1311.0,23.0,14.0,1.0,3.0,2.0,4.0,1.0,1359.0,0,5,หม้อแปลงมีเสียงดัง
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008.0,2024-02-12,2024-02-25,12835,49936,3264.0,692.0,26.0,6.0,0.0,1.0,6.0,1.0,10.0,742.0,60,7,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2020-01-16,2020-02-06,3490,65310,4608.0,224.0,49.0,75.0,0.0,0.0,223.0,55.0,192.0,818.0,54,17,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2021-01-23,2021-03-26,3030,65300,4800.0,250.0,38.0,80.0,0.0,0.0,193.0,21.0,170.0,752.0,55,18,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2022-01-08,2022-01-14,10060,80780,6039.0,138.0,10.0,70.0,0.0,0.0,215.0,17.0,0.0,450.0,80,25,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2022-08-20,2022-08-02,4280,72640,5811.0,147.0,16.0,71.0,0.0,3.0,226.0,14.0,174.0,651.0,57,13,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2023-02-26,2023-03-04,2670,76800,5403.0,125.0,11.0,97.0,0.0,3.0,285.0,10.0,16.0,547.0,58,14,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997.0,2024-02-12,2024-02-25,8656,87939,4052.0,222.0,24.0,115.0,0.0,4.0,387.0,15.0,202.0,969.0,56,13,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2020-01-16,2020-02-07,9520,93990,2968.0,277.0,39.0,92.0,0.0,0.0,214.0,27.0,151.0,800.0,56,11,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2021-01-23,2021-03-26,3580,66260,3000.0,280.0,32.0,100.0,0.0,0.0,160.0,0.0,126.0,698.0,51,18,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2022-01-08,2022-01-14,9580,85180,3665.0,161.0,5.0,73.0,0.0,0.0,194.0,8.0,0.0,441.0,55,8,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2022-08-20,2022-09-02,3470,84920,3743.0,182.0,11.0,86.0,0.0,2.0,239.0,11.0,171.0,702.0,70,13,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2023-02-26,2023-03-04,4320,78070,3624.0,162.0,8.0,101.0,0.0,2.0,284.0,13.0,217.0,787.0,0,13,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995.0,2024-02-12,2024-02-25,15166,79809,3502.0,159.0,19.0,105.0,0.0,6.0,319.0,19.0,184.0,811.0,0,10,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006.0,2021-03-23,2021-03-23,10984,56737,2429.0,150.0,8.0,39.0,0.0,4.0,103.0,0.0,55.0,359.0,,17,Tx Trip Show Tr Diff LV. สาเหตุจากแมว
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006.0,2021-06-21,2021-09-03,6932,46668,2169.0,125.0,16.0,45.0,0.0,0.0,118.0,0.0,42.0,346.0,50,25,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006.0,2022-06-10,2022-07-07,10452,45289,2271.0,151.0,15.0,36.0,0.0,4.0,126.0,0.0,38.0,370.0,58,18,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006.0,2023-06-10,2023-07-01,6694,49345,2464.0,164.0,16.0,74.0,0.0,1.0,157.0,0.0,108.0,520.0,52,14,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006.0,2024-01-19,2024-02-19,10044,52979,2337.0,184.0,24.0,75.0,0.0,2.0,159.0,8.0,83.0,535.0,46,9,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,,2021-06-21,2021-09-03,10158,64575,4675.0,1229.0,8.0,0.0,0.0,8.0,10.0,0.0,0.0,1255.0,59,22,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,,2022-06-10,2022-07-07,8879,69747,5225.0,1492.0,8.0,2.0,0.0,9.0,6.0,0.0,0.0,1517.0,60,13,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,,2023-06-10,2023-07-01,12249,66627,4757.0,1323.0,3.0,7.0,0.0,2.0,4.0,0.0,0.0,1339.0,52,18,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,,2024-01-19,2024-02-23,19669,85142,4045.0,1086.0,3.0,11.0,0.0,15.0,5.0,3.0,3.0,1126.0,50,10,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2020-01-19,2020-01-26,7921,49022,2478.0,250.0,54.0,111.0,0.0,0.0,216.0,0.0,167.0,798.0,52,5,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2020-02-17,2020-05-09,5414,48301,2120.0,276.0,11.0,98.0,0.0,7.0,236.0,0.0,154.0,782.0,55,36,research
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2022-01-09,2022-01-16,3713,20422,1152.0,16.0,28.0,2.0,0.0,1.0,15.0,0.0,14.0,76.0,56,7,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2023-01-09,2023-01-15,7944,33758,1578.0,117.0,25.0,14.0,0.0,1.0,18.0,0.0,11.0,186.0,50,9,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2023-03-11,2023-03-17,4910,19552,1553.0,105.0,14.0,16.0,0.0,0.0,16.0,0.0,6.0,157.0,55,8,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995.0,2024-02-04,2024-02-24,12148,32816,2167.0,141.0,18.0,15.0,0.0,1.0,20.0,2.0,12.0,209.0,57,10,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998.0,2020-01-19,2020-01-27,4131,62884,5222.0,124.0,25.0,142.0,0.0,0.0,262.0,0.0,247.0,800.0,55,17,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998.0,2021-06-05,2021-08-16,9104,56495,4244.0,112.0,21.0,117.0,0.0,16.0,468.0,0.0,189.0,923.0,62,27,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998.0,2022-01-09,2022-01-16,3441,67091,6854.0,34.0,49.0,44.0,0.0,8.0,641.0,0.0,309.0,1085.0,60,15,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998.0,2023-03-11,2023-03-17,9916,59451,5160.0,132.0,183.0,148.0,0.0,1.0,560.0,0.0,257.0,1281.0,57,17,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998.0,2024-02-04,2024-02-24,4460,48960,4539.0,128.0,30.0,228.0,0.0,10.0,789.0,68.0,482.0,1735.0,51,15,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995.0,2021-06-05,2021-08-16,5998,30804,1596.0,161.0,13.0,12.0,0.0,13.0,26.0,0.0,0.0,225.0,55,30,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995.0,2022-01-09,2022-01-16,3746,30813,2288.0,36.0,34.0,5.0,0.0,4.0,22.0,3.0,18.0,122.0,40,11,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995.0,2023-01-09,2023-01-09,14344,46321,2226.0,164.0,20.0,16.0,0.0,4.0,19.0,4.0,11.0,238.0,50,15,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995.0,2023-03-11,2023-03-17,4877,32432,2566.0,204.0,13.0,19.0,0.0,3.0,23.0,0.0,5.0,267.0,50,14,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995.0,2024-02-04,2024-02-24,13170,34550,2435.0,157.0,8.0,22.0,0.0,4.0,23.0,13.0,16.0,243.0,53,16,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2019-03-28,2019-04-21,7413,36144,2881.0,204.0,12.0,14.0,0.0,0.0,5.0,0.0,0.0,235.0,58,18,-
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2020-03-28,2020-05-26,8339,36239,2611.0,210.0,17.0,12.0,0.0,0.0,5.0,0.0,0.0,244.0,50,10,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2021-01-16,2021-02-05,5956,50974,3146.0,137.0,25.0,27.0,0.0,0.0,4.0,0.0,2.0,195.0,48,8,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2022-03-04,2022-03-27,6190,47880,2765.0,149.0,12.0,18.0,0.0,0.0,5.0,2.0,3.0,189.0,40,9,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2023-03-02,2023-03-17,13915,40250,3571.0,214.0,6.0,17.0,0.0,0.0,7.0,0.0,0.0,244.0,46,16,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007.0,2024-03-02,2024-04-07,9535,39592,2789.0,262.0,4.0,24.0,0.0,2.0,6.0,3.0,2.0,303.0,52,7,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007.0,2019-03-28,2019-04-18,7390,37151,3303.0,242.0,14.0,20.0,0.0,0.0,10.0,0.0,0.0,286.0,63,22,-
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007.0,2021-01-16,2021-02-12,4932,51074,3827.0,174.0,29.0,43.0,0.0,0.0,7.0,0.0,4.0,257.0,53,11,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007.0,2022-03-04,2022-03-27,5850,46820,2932.0,147.0,13.0,21.0,0.0,0.0,6.0,77.0,4.0,268.0,38,7,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007.0,2023-03-02,2023-03-17,11002,39700,3456.0,249.0,8.0,27.0,0.0,0.0,9.0,0.0,0.0,293.0,49,11,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007.0,2024-03-02,2024-04-07,11425,40502,3227.0,271.0,3.0,30.0,0.0,2.0,8.0,3.0,4.0,321.0,52,10,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2019-03-16,2019-04-01,8441,35721,2301.0,112.0,14.0,2.0,0.0,0.0,0.0,0.0,0.0,128.0,54,14,-
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2019-03-16,2019-04-01,8441,35721,2301.0,112.0,14.0,2.0,0.0,0.0,0.0,0.0,0.0,128.0,54,14,-
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2019-09-20,2019-10-26,4765,19214,2682.0,113.0,5.0,2.0,0.0,0.0,0.0,0.0,0.0,120.0,55,24,-
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2020-03-21,2020-04-10,7610,32950,730.0,162.0,56.0,3.0,0.0,0.0,1.0,0.0,1.0,223.0,54,18,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2020-09-05,2020-09-19,6724,28190,1467.0,242.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,256.0,54,19,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2021-03-15,2021-05-02,3990,26800,634.0,113.0,43.0,0.0,0.0,0.0,4.0,3.0,3.0,166.0,54,19,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2021-07-09,2021-07-09,8543,31389,1412.0,298.0,8.0,4.0,0.0,0.0,1.0,1.0,1.0,313.0,,3,เนื่องจาก BUSHING KT1AB ระเบิด
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2021-07-27,2021-10-08,34260,68108,391.0,12.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0,,12,หลังทดสอบทางไฟฟ้า
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2021-09-14,2021-11-13,4542,13779,599.0,31.0,1.0,0.0,0.0,0.0,0.0,1.0,0.0,33.0,50,11,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2022-03-18,2022-03-31,4952,14818,661.0,38.0,6.0,1.0,0.0,0.0,0.0,0.0,0.0,45.0,53,7,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2022-09-18,2022-09-23,6000,22130,624.0,33.0,4.0,1.0,0.0,0.0,0.0,0.0,0.0,38.0,54,12,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2023-06-26,2023-07-16,6601,19061,652.0,47.0,6.0,10.0,0.0,1.0,1.0,1.0,1.0,67.0,54,12,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2023-11-23,2024-01-26,12771,46285,1819.0,151.0,26.0,0.0,0.0,0.0,1.0,1.0,2.0,181.0,48,28,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015.0,2024-04-21,2024-04-24,5707,17088,1935.0,158.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,169.0,50,14,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2019-03-16,2019-04-01,7773,35473,1448.0,106.0,17.0,3.0,0.0,0.0,0.0,0.0,0.0,126.0,54,11,-
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2019-09-20,2019-10-26,5545,20297,1812.0,137.0,5.0,2.0,0.0,0.0,1.0,0.0,0.0,145.0,55,25,-
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2020-03-21,2020-04-10,9420,40700,1858.0,162.0,48.0,23.0,0.0,0.0,5.0,4.0,4.0,246.0,72,10,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2020-09-05,2020-09-19,5447,21850,1421.0,243.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,257.0,54,19,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2021-03-15,2021-05-02,4510,29280,846.0,141.0,34.0,0.0,0.0,0.0,2.0,2.0,2.0,181.0,52,18,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2021-07-09,2021-07-09,8928,30297,1648.0,345.0,2537.0,1207.0,612.0,851.0,78.0,186.0,0.0,5816.0,,6,เนื่องจาก BUSHING KT1AB ระเบิด
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2021-09-17,2021-09-21,21913,68838,1038.0,36.0,46.0,263.0,0.0,467.0,54.0,148.0,0.0,1014.0,,52,"Note
หลังจากพังและได้ทำ Purifyของ PDG#KT1AB """"TOSHIBA"""" เพื่อจะนำน้ำมันไปใช้งาน"
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2023-11-29,2023-12-02,6458,13935,71.0,3.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.0,30,5,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2024-02-22,2024-03-02,13410,26501,313.0,15.0,14.0,0.0,0.0,0.0,1.0,1.0,1.0,32.0,55,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015.0,2024-04-21,2024-04-24,7682,21433,363.0,30.0,1.0,2.0,0.0,0.0,1.0,0.0,0.0,34.0,50,10,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2019-03-16,2019-04-01,8419,35659,1414.0,113.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,129.0,54,14,-
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2019-09-20,2019-10-26,3479,19335,1681.0,151.0,3.0,5.0,0.0,0.0,2.0,0.0,0.0,161.0,56,16,-
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2020-03-21,2020-04-10,10170,35400,1612.0,174.0,47.0,5.0,0.0,0.0,2.0,0.0,2.0,230.0,54,18,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2020-09-05,2020-09-19,10314,33575,1171.0,230.0,10.0,0.0,0.0,0.0,8.0,0.0,0.0,248.0,54,22,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2021-03-15,2021-05-02,5080,40570,582.0,128.0,46.0,0.0,0.0,0.0,2.0,17.0,4.0,197.0,53,25,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2021-07-09,2021-07-09,7630,28595,1247.0,320.0,10.0,7.0,0.0,2.0,2.0,2.0,1.0,344.0,,5,เนื่องจาก BUSHING KT1AB ระเบิด
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2021-07-27,2021-10-08,31404,67620,344.0,11.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,6.0,,18,หลังทดสอบทางไฟฟ้า
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2021-09-14,2021-11-13,5931,15193,553.0,27.0,2.0,0.0,0.0,0.0,1.0,1.0,1.0,32.0,50,12,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2022-03-18,2022-04-01,21101,63435,619.0,47.0,1.0,2.0,0.0,0.0,1.0,0.0,0.0,51.0,63,8,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2022-09-18,2022-09-23,25420,64460,665.0,41.0,7.0,1.0,0.0,2.0,0.0,2.0,0.0,53.0,54,10,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2023-06-26,2023-07-17,11918,43829,843.0,80.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,89.0,54,20,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2023-11-23,2024-01-26,12629,48537,3064.0,178.0,19.0,2.0,0.0,0.0,0.0,1.0,0.0,200.0,47,31,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015.0,2024-04-21,2024-04-24,6656,19540,684.0,131.0,1.0,3.0,0.0,1.0,2.0,3.0,2.0,143.0,56,6,
PDG,KT2AA,PDGKT2AA,ALSTOM,8444652,500/230/22,333.3,2014.0,2024-04-21,2024-04-24,4677,15185,1475.0,426.0,10.0,6.0,0.0,0.0,3.0,0.0,0.0,445.0,50,4,
PDG,KT2AB,PDGKT2AB,ALSTOM,8444653,500/230/22,333.3,2014.0,2024-04-21,2024-04-24,4380,14303,1428.0,335.0,11.0,5.0,0.0,0.0,3.0,0.0,0.0,354.0,54,5,
PDG,KT2AC,PDGKT2AC,ALSTOM,8444654,500/230/22,333.3,2014.0,2024-04-21,2024-04-24,4660,16333,1248.0,336.0,12.0,5.0,0.0,0.0,0.0,0.0,0.0,353.0,54,4,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2019-11-22,2019-12-21,8356,54642,5932.0,179.0,23.0,46.0,0.0,0.0,118.0,0.0,86.0,452.0,63,12,-
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2020-07-20,2020-08-02,8233,63141,6295.0,171.0,14.0,41.0,0.0,0.0,119.0,0.0,60.0,405.0,68,18,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2021-06-11,2021-08-14,11438,63432,2564.0,66.0,7.0,15.0,0.0,0.0,255.0,0.0,74.0,417.0,,17,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2021-08-21,2021-08-23,6158,19928,232.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,30,9,ก่อนการทดสอบทางไฟฟ้า
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2021-08-30,2021-08-31,3440,13414,394.0,15.0,5.0,3.0,0.4,1.0,1.0,0.0,1.0,26.4,30,7,หลังทดสอบทางไฟฟ้า
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2021-09-04,2021-09-04,3900,15160,556.0,23.0,11.0,1.0,0.1,2.0,3.0,5.0,2.0,47.1,,9,ตามผลซ้ำหลังทดสอบทางไฟฟ้า
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2021-11-20,2021-11-20,2750,17241,201.0,4.0,21.0,1.0,0.0,0.0,3.0,1.0,1.0,31.0,,10,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2022-09-18,2022-09-23,6290,25100,845.0,47.0,12.0,9.0,0.0,0.0,7.0,1.0,3.0,79.0,55,12,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2022-12-03,2022-12-04,7846,27395,1082.0,81.0,4.0,26.0,0.0,1.0,11.0,0.0,5.0,128.0,56.5,16,หม้อแปลง TRIP โดยไม่ทราบสาเหตุ
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2023-03-05,2023-03-06,10382,28609,3085.0,151.0,5.0,10.0,0.0,0.0,15.0,0.0,9.0,190.0,0,10,After oil Flow Trip
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2023-06-26,2023-07-16,9830,33939,2563.0,114.0,7.0,24.0,0.0,2.0,24.0,1.0,14.0,186.0,56,11,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2023-11-23,2024-01-25,7946,27591,3389.0,148.0,25.0,11.0,0.0,1.0,24.0,0.0,12.0,221.0,60,13,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007.0,2024-04-21,2024-04-24,2157,14573,4123.0,161.0,16.0,17.0,0.0,0.0,34.0,0.0,15.0,243.0,60,8,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2019-11-08,2019-12-13,22805,61217,1108.0,279.0,7.0,1.0,0.0,0.0,0.0,0.0,0.0,287.0,49,8,-
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2021-01-23,2021-02-13,12331,57931,821.0,135.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,151.0,47,20,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2021-01-26,2021-03-29,14697,61673,843.0,139.0,25.0,0.0,0.0,0.0,1.0,0.0,1.0,166.0,36,16,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2021-10-17,2021-11-17,13997,44782,2142.0,435.0,3.0,2.0,0.0,0.0,1.0,0.0,1.0,442.0,42,14,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2022-11-18,2022-12-11,25906,67279,1929.0,360.0,1.0,4.0,0.0,2.0,1.0,1.0,0.0,369.0,43,18,สี0.5
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2023-03-09,2023-03-17,27529,51606,1882.0,516.0,7.0,1.0,0.0,1.0,12.0,0.0,10.0,547.0,50,5,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011.0,2024-02-02,2024-02-24,32890,43170,1666.0,527.0,2.0,6.0,0.0,3.0,1.0,33.0,0.0,572.0,40,10,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2019-11-08,2019-12-09,6125,18154,4049.0,173.0,36.0,16.0,0.0,0.0,18.0,0.0,8.0,251.0,59,14,-
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2020-03-01,2020-05-10,6579,32917,2801.0,141.0,28.0,13.0,0.0,0.0,3.0,0.0,8.0,193.0,58,25,research
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2021-01-23,2021-02-13,9361,51952,3239.0,154.0,34.0,7.0,0.0,0.0,2.0,0.0,1.0,198.0,58,15,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2021-10-17,2021-11-17,6835,16688,1673.0,133.0,8.0,5.0,0.0,0.0,4.0,0.0,3.0,153.0,54,14,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2021-12-04,2021-12-11,3689,15501,2085.0,156.0,40.0,8.0,0.0,0.0,6.0,0.0,4.0,214.0,53,14,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2021-12-15,2021-12-20,3284,14446,2099.0,42.0,13.0,6.0,0.0,0.0,5.0,0.0,3.0,69.0,60,11,repeat
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2022-10-28,2022-12-02,20554,54471,1824.0,143.0,10.0,3.0,0.0,1.0,7.0,2.0,3.0,169.0,40,19,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2023-03-09,2023-03-17,8039,13837,1854.0,151.0,16.0,6.0,0.0,1.0,12.0,0.0,7.0,193.0,71,12,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990.0,2024-02-02,2024-02-24,16290,19380,1570.0,57.0,10.0,8.0,0.0,1.0,12.0,0.0,7.0,95.0,54,13,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2019-03-11,2019-03-18,7218,33950,2125.0,121.0,55.0,91.0,0.0,107.0,44.0,50.0,9.0,477.0,55,12,-
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2019-09-14,2019-09-14,2914,22736,2546.0,147.0,750.0,388.0,954.0,386.0,85.0,95.0,19.0,2824.0,28,7,Bushing LowSide Phase.C ระเบิด
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2019-09-22,2019-09-27,8569,40105,2269.0,146.0,449.0,378.0,340.0,434.0,78.0,193.0,15.0,2033.0,-,10,-
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2021-02-02,2021-02-05,21316,48941,263.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,5,น้ำมันหลังจาก LV TEST โรงซ่อมบางพลี
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2021-02-12,2021-02-13,14041,50795,127.0,3.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,12.0,,11,หลังซ่อม ก่อนทดสอบ HV Test
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2021-02-15,2021-02-15,17123,43159,168.0,0.0,2.0,0.0,0.0,0.0,1.0,0.0,0.0,3.0,30,8,หลังทดสอบ HV TEST แล้วมีปัญหา
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2021-03-06,2021-03-07,15891,36895,195.0,4.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,,6,หลัง HV Test  เก็บตัวอย่างที่โรงซ่อม  Vacc. 2 คืน
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2022-01-07,2022-01-10,8961,35507,113.0,6.7,0.9,0.9,0.0,0.0,0.3,0.2,0.3,9.3,,13,ก่อนนำเข้าใช้งานในระบบ ย้ายมาจากSR2#KT3A
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2023-11-16,2023-12-14,35285,76077,4016.0,416.0,14.0,19.0,0.8,40.0,7.0,14.0,0.0,510.8,60,24,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2024-02-11,2024-02-16,38526,79972,4479.0,510.0,13.0,19.0,0.7,44.0,8.0,29.0,5.0,628.7,50,20,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995.0,2024-04-28,2024-05-04,36760,54810,4498.0,604.0,17.0,37.0,0.0,65.0,10.0,52.0,5.0,790.0,50,16,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2020-02-25,2020-03-29,6783,44042,424.0,84.0,26.0,42.0,0.0,2.0,55.0,0.0,37.0,246.0,52,17,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2020-03-31,2020-05-18,11278,69042,716.0,112.0,85.0,41.0,0.0,2.0,59.0,0.0,41.0,340.0,52,62,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2021-02-23,2021-05-21,10349,61385,253.0,86.0,18.0,38.0,0.0,6.0,65.0,7.0,30.0,250.0,54,24,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2022-02-01,2022-02-19,6304,51837,663.0,75.0,16.0,32.0,0.0,2.0,63.0,0.0,41.0,229.0,44,19,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2023-01-30,2023-02-12,6590,50030,590.0,89.0,12.0,47.0,0.0,3.0,93.0,14.0,57.0,315.0,48,8,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998.0,2024-01-29,2024-03-09,13040,43567,670.0,97.0,13.0,30.0,0.0,6.0,32.0,11.0,21.0,210.0,53,14,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998.0,2020-02-25,2020-03-29,4615,20748,345.0,31.0,73.0,16.0,0.0,0.0,20.0,0.0,11.0,151.0,51,10,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998.0,2021-02-23,2021-05-21,11458,42225,228.0,34.0,40.0,16.0,0.0,3.0,28.0,2.0,12.0,135.0,54,23,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998.0,2022-03-20,2022-04-10,5645,23184,760.0,50.0,34.0,18.0,0.0,4.0,44.0,0.0,4.0,154.0,54,20,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998.0,2023-01-30,2023-02-12,6860,25360,537.0,38.0,29.0,21.0,0.0,2.0,45.0,0.0,22.0,157.0,47,10,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998.0,2024-04-22,2024-04-30,15546,48911,253.0,30.0,12.0,27.0,0.0,6.0,76.0,3.0,23.0,177.0,40,11,สุ่มทดสอบซ้ำอีกครั้ง
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011.0,2020-06-09,2020-06-21,8489,42236,2437.0,1035.0,40.0,7.0,0.0,6.0,0.0,6.0,3.0,1097.0,50,58,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011.0,2021-02-23,2021-05-20,26859,58907,1390.0,503.0,19.0,0.0,0.0,5.0,0.0,0.0,0.0,527.0,51,28,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011.0,2022-02-01,2022-02-18,11130,57056,1486.0,676.0,51.0,3.0,0.0,2.0,1.0,0.0,3.0,736.0,41,10,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011.0,2023-01-30,2023-02-18,13442,68212,2573.0,1151.0,19.0,8.0,0.0,10.0,2.0,7.0,4.0,1201.0,45,10,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011.0,2024-01-29,2024-03-08,9081,47819,2597.0,965.0,32.0,5.0,0.0,11.0,2.0,5.0,6.0,1026.0,50,12,
PHT,KT1A,PHTKT1A,DAIHEN,7128901601,230,300,2024.0,2024-03-08,2024-04-09,106000,73525,210.0,24.0,4.0,1.0,0.0,0.0,1.0,0.0,0.0,30.0,27,11,
PHT,KT2A,PHTKT2A,DAIHEN,,230,300,2024.0,2024-02-22,2024-03-02,3581,8508,43.0,5.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,9.0,30,5,
PHT,KT3A,PHTKT3A,DAIHEN,,230,300,2024.0,2024-02-22,2024-03-02,4437,11290,68.0,8.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,30,6,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007.0,2019-09-09,2019-11-23,6647,55260,2289.0,94.0,18.0,111.0,0.0,4.0,250.0,0.0,172.0,649.0,49,26,-
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007.0,2020-09-12,2020-11-16,4299,37958,2494.0,96.0,10.0,105.0,0.0,0.0,263.0,180.0,0.0,654.0,59,16,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007.0,2021-09-17,2021-11-17,6057,39370,2552.0,101.0,11.0,108.0,0.0,0.0,282.0,0.0,69.0,571.0,49,18,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007.0,2022-09-19,2022-10-08,3225,36016,3325.0,84.0,16.0,135.0,0.0,3.0,293.0,11.0,150.0,692.0,48,9,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007.0,2023-09-16,2023-10-29,2741,53953,4253.0,139.0,32.0,161.0,0.0,8.0,373.0,16.0,229.0,958.0,50,9,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007.0,2019-09-09,2019-11-23,9850,49420,0.0,0.0,15.0,33.0,0.0,0.0,70.0,0.0,59.0,177.0,54,29,-
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007.0,2020-09-12,2020-11-15,8385,44938,1769.0,15.0,13.0,43.0,0.0,0.0,116.0,31.0,0.0,218.0,54,11,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007.0,2021-09-17,2021-11-17,11669,42565,1516.0,14.0,9.0,34.0,0.0,0.0,83.0,0.0,16.0,156.0,48,14,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007.0,2022-09-19,2022-10-08,5023,40856,1983.0,15.0,14.0,40.0,0.0,3.0,96.0,13.0,48.0,229.0,51,9,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007.0,2023-09-16,2023-10-29,8532,55216,2298.0,22.0,4.0,60.0,0.0,3.0,96.0,0.0,79.0,264.0,49,5,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2019-04-01,2019-06-30,13927,41078,1573.0,99.0,17.0,27.0,0.0,6.0,69.0,0.0,22.0,240.0,56,23,-
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2019-09-07,2019-11-24,14076,49833,1476.0,89.0,17.0,22.0,0.0,5.0,77.0,0.0,32.0,242.0,53,28,-
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2020-09-13,2020-11-16,9127,38171,1780.0,99.0,18.0,33.0,0.0,6.0,94.0,42.0,0.0,292.0,56,19,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2021-09-18,2021-11-17,10804,38751,1948.0,105.0,20.0,36.0,0.0,6.0,107.0,0.0,22.0,296.0,62,13,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2022-09-18,2022-10-08,10892,31294,2088.0,193.0,15.0,2.0,0.0,7.0,76.0,6.0,38.0,337.0,56,12,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998.0,2023-09-17,2023-10-26,8794,43896,1939.0,236.0,11.0,24.0,0.0,4.0,72.0,0.0,49.0,396.0,60,18,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2019-04-01,2019-07-05,10470,52589,4219.0,102.0,17.0,78.0,0.0,8.0,273.0,0.0,135.0,613.0,-,36,-
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2019-09-07,2019-11-23,10310,62740,0.0,0.0,23.0,63.0,0.0,3.0,317.0,17.0,201.0,624.0,54,6,-
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2020-09-13,2020-11-15,8550,169030,1427.0,23.0,37.0,32.0,0.0,0.0,145.0,13.0,99.0,349.0,53,22,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2021-09-18,2021-11-17,8453,57509,5721.0,106.0,22.0,87.0,0.0,10.0,366.0,0.0,79.0,670.0,53,15,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2022-09-18,2022-10-08,8581,56701,6395.0,73.0,26.0,109.0,0.0,8.0,387.0,8.0,172.0,783.0,64,12,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999.0,2023-09-17,2023-10-26,7458,71956,7224.0,143.0,23.0,128.0,0.0,8.0,541.0,5.0,200.0,1048.0,46,19,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2019-03-23,2019-07-05,9071,45706,1364.0,108.0,21.0,61.0,0.0,8.0,106.0,0.0,56.0,360.0,44,19,-
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2019-09-07,2019-11-23,10243,34565,0.0,0.0,8.0,20.0,0.0,3.0,0.0,0.0,39.0,70.0,40,34,-
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2020-03-03,2020-03-13,16547,44635,1621.0,83.0,15.0,43.0,0.0,22.0,133.0,0.0,53.0,349.0,,24,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2020-09-13,2020-11-15,7650,61080,1125.0,55.0,20.0,60.0,0.0,3.0,112.0,11.0,86.0,347.0,43,17,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2021-09-18,2021-11-17,6298,42654,1668.0,112.0,24.0,69.0,0.0,9.0,165.0,0.0,34.0,413.0,50,15,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2022-09-18,2022-10-08,7192,39979,1750.0,106.0,17.0,98.0,0.0,10.0,162.0,0.0,66.0,459.0,41,9,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993.0,2023-09-17,2023-10-26,9585,52101,1847.0,129.0,24.0,88.0,0.0,17.0,198.0,0.0,94.0,550.0,45,9,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2019-04-01,2019-06-30,6531,42432,2221.0,210.0,17.0,41.0,0.0,7.0,26.0,0.0,5.0,306.0,45,22,-
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2019-09-07,2019-11-23,12090,51470,0.0,0.0,18.0,43.0,0.0,8.0,28.0,0.0,17.0,114.0,40,36,-
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2020-09-13,2020-11-15,15520,172150,673.0,62.0,31.0,6.0,0.0,2.0,9.0,5.0,7.0,122.0,41,20,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2021-09-18,2021-11-16,14150,64970,3503.0,388.0,11.0,4.0,0.0,9.0,10.0,16.0,14.0,452.0,50,13,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2022-09-18,2022-10-08,25136,64548,3430.0,378.0,15.0,2.0,0.0,26.0,8.0,6.0,5.0,440.0,44,11,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994.0,2023-09-17,2023-10-26,25741,76181,3947.0,457.0,21.0,7.0,0.0,60.0,26.0,11.0,13.0,595.0,45,16,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2019-03-17,2019-04-27,6302,37085,1568.0,199.0,19.0,14.0,0.0,0.0,0.0,0.0,0.0,232.0,52,9,-
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2020-03-16,2020-03-28,7435,43592,1605.0,204.0,27.0,30.0,0.0,0.0,6.0,0.0,3.0,270.0,42,14,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2021-02-07,2021-04-25,16333,42797,1214.0,149.0,18.0,0.0,0.0,0.0,35.0,0.0,0.0,202.0,41,24,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2022-02-27,2022-03-27,6496,37053,1741.0,216.0,15.0,0.0,0.0,0.0,7.0,0.0,0.0,238.0,40,15,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2023-02-26,2023-03-12,8663,40353,2016.0,238.0,13.0,18.0,0.0,0.0,9.0,0.0,3.0,281.0,53,12,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007.0,2024-02-24,2024-04-08,9196,40018,1674.0,331.0,12.0,24.0,0.0,3.0,10.0,10.0,12.0,402.0,48,11,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2019-03-17,2019-04-08,8597,49004,1226.0,491.0,14.0,2.0,1.6,1.0,1.0,0.0,0.0,510.6,50,10,-
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2020-03-16,2020-03-28,6934,39834,1257.0,502.0,17.0,4.0,2.2,0.0,3.0,0.0,4.0,532.2,41,8,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2020-11-03,2020-11-06,11917,45423,1804.0,615.0,14.0,6.0,2.0,2.0,2.0,0.0,1.0,642.0,56,6,เทีบยผล DGA On Line
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2021-02-01,2021-04-25,19787,49326,1410.0,471.0,24.0,0.0,2.1,4.0,1.0,0.0,0.0,502.1,39,22,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2022-02-27,2022-03-27,11650,52550,1808.0,396.0,19.0,3.0,0.0,0.0,1.0,1.0,1.0,421.0,56,16,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2022-07-31,2022-08-19,2934,50212,1700.0,679.0,5.0,4.0,0.0,1.0,2.0,0.0,0.0,691.0,41,15,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2023-02-26,2023-03-12,6789,45571,2033.0,897.0,14.0,4.0,0.0,1.0,2.0,2.0,1.0,921.0,48,13,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015.0,2024-02-24,2024-04-07,8808,33590,1868.0,771.0,12.0,6.0,0.0,0.0,2.0,0.0,0.0,791.0,46,9,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007.0,2021-04-20,2021-06-08,24440,60500,3538.0,142.0,54.0,52.0,0.0,1.0,62.0,10.0,45.0,366.0,68,19,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007.0,2022-04-22,2022-05-06,13900,50517,4337.0,307.0,16.0,56.0,0.0,16.0,116.0,0.0,24.0,535.0,67,22,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007.0,2023-04-28,2023-05-06,5370,52230,4385.0,308.0,13.0,100.0,0.0,5.0,97.0,11.0,64.0,598.0,68,19,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007.0,2023-09-29,2023-10-05,9020,50780,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0,0,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007.0,2024-05-11,2024-05-17,3679,59403,3372.0,562.0,20.0,151.0,0.0,50.0,174.0,13.0,71.0,1041.0,30,9,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2019-10-18,2019-11-24,6201,32865,867.0,55.0,13.0,22.0,0.0,4.0,70.0,1.0,62.0,227.0,48,18,-
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2020-04-25,2020-05-03,5439,40375,1111.0,52.0,34.0,38.0,0.0,1.0,95.0,0.0,83.0,303.0,54,7,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2021-04-20,2021-06-07,5600,41720,630.0,60.0,47.0,17.0,0.0,1.0,49.0,178.0,47.0,399.0,54,15,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2022-04-22,2022-05-06,9590,46818,1076.0,69.0,31.0,13.0,0.0,0.0,69.0,0.0,25.0,207.0,54,22,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2022-10-07,2022-11-07,4005,33589,1138.0,53.0,11.0,30.0,0.0,4.0,85.0,0.0,57.0,240.0,54,11,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2023-04-28,2023-05-06,4710,33020,1140.0,50.0,30.0,28.0,0.0,2.0,74.0,53.0,70.0,307.0,54,7,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2023-09-23,2023-10-14,6665,48762,1094.0,53.0,21.0,40.0,0.0,9.0,37.0,0.0,41.0,201.0,50,8,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997.0,2024-05-11,2024-05-17,3532,34016,1102.0,54.0,10.0,48.0,0.0,7.0,96.0,3.0,65.0,283.0,53,6,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2019-10-18,2019-11-25,7542,34465,671.0,40.0,16.0,15.0,0.0,0.0,52.0,0.0,41.0,164.0,49,21,-
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2020-04-25,2020-05-03,2477,24763,944.0,44.0,31.0,24.0,0.0,0.0,63.0,0.0,53.0,215.0,54,10,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2021-04-20,2021-06-11,2120,42570,707.0,26.0,43.0,11.0,0.0,0.0,28.0,1.0,24.0,133.0,54,18,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2022-04-22,2022-05-06,8962,41647,713.0,29.0,15.0,15.0,0.0,2.0,42.0,2.0,37.0,142.0,56,19,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2022-10-07,2022-11-10,5309,43482,877.0,36.0,8.0,3.0,0.0,2.0,49.0,0.0,29.0,127.0,56,9,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2023-04-28,2023-05-06,4800,32930,845.0,38.0,8.0,17.0,0.0,1.0,51.0,1.0,44.0,160.0,54,8,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2023-09-23,2023-10-14,5059,42441,883.0,37.0,9.0,18.0,0.0,0.0,32.0,1.0,33.0,130.0,50,8,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997.0,2024-05-11,2024-05-17,2840,30857,988.0,39.0,16.0,42.0,0.0,4.0,82.0,5.0,56.0,244.0,53,7,
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007.0,2020-12-22,2021-01-09,13780,52033,4254.0,107.0,45.0,96.0,0.0,3.0,283.0,0.0,164.0,715.0,,15,research
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007.0,2023-04-28,2023-05-06,3280,46870,2909.0,146.0,28.0,98.0,0.0,16.0,257.0,13.0,162.0,720.0,30,7,
