LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007.0,2024-05-11,2024-05-17,3808,40180,3671.0,167.0,31.0,184.0,0.0,10.0,271.0,55.0,298.0,1016.0,67,19,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004.0,2020-07-13,2020-08-22,6184,50515,2475.0,98.0,23.0,80.0,0.0,0.0,227.0,0.0,144.0,572.0,58,13,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004.0,2021-07-05,2021-10-05,7385,28262,1139.0,8.0,5.0,10.0,0.0,0.0,24.0,0.0,0.0,47.0,56,12,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004.0,2022-07-15,2022-07-22,4520,37850,2274.0,89.0,4.0,22.0,0.0,7.0,43.0,4.0,24.0,193.0,64,12,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004.0,2023-04-24,2023-04-30,2590,36000,1980.0,91.0,2.0,38.0,0.0,1.0,67.0,3.0,33.0,235.0,65,8,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004.0,2024-01-22,2024-01-30,1800,27460,1728.0,113.0,4.0,63.0,0.0,4.0,125.0,17.0,75.0,401.0,58,9,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004.0,2020-07-13,2020-08-22,5734,49999,2791.0,119.0,30.0,73.0,0.0,0.0,190.0,0.0,117.0,529.0,51,14,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004.0,2021-07-05,2021-10-05,7281,26945,1038.0,65.0,4.0,0.0,0.0,0.0,25.0,0.0,0.0,94.0,50,10,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004.0,2022-07-15,2022-07-22,5210,33230,1851.0,84.0,3.0,14.0,0.0,0.0,32.0,1.0,18.0,152.0,57,9,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004.0,2023-04-24,2023-04-30,4130,31250,1700.0,89.0,2.0,20.0,0.0,1.0,44.0,1.0,27.0,184.0,59,4,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004.0,2024-01-22,2024-02-01,19440,34980,1161.0,76.0,2.0,27.0,0.0,3.0,81.0,13.0,48.0,250.0,51,8,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2019-03-24,2019-04-07,7867,48367,3621.0,446.0,40.0,34.0,0.0,2.0,41.0,0.0,23.0,586.0,56,15,-
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2020-03-28,2020-04-05,5174,50123,1153.0,123.0,97.0,84.0,0.0,5.0,85.0,15.0,47.0,456.0,69,10,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2020-10-20,2020-11-17,5288,39950,2034.0,151.0,50.0,55.0,0.0,0.0,100.0,0.0,61.0,417.0,58,16,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2021-03-08,2021-04-02,10485,53798,2419.0,143.0,40.0,41.0,0.0,0.0,53.0,0.0,32.0,309.0,53,19,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2021-09-17,2021-10-11,3236,39239,2187.0,264.0,52.0,60.0,0.0,0.0,81.0,0.0,32.0,489.0,52,12,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2022-06-06,2022-06-18,5257,44769,2451.0,140.0,37.0,48.0,0.0,6.0,105.0,53.0,27.0,416.0,50,10,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2022-10-02,2022-10-07,3982,52973,2369.0,119.0,13.0,86.0,0.0,0.0,102.0,5.0,41.0,366.0,53,7,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2023-04-07,2023-04-30,6561,56282,3112.0,176.0,40.0,79.0,0.0,4.0,98.0,4.0,51.0,452.0,58,10,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006.0,2024-04-08,2024-04-27,9300,32510,4212.0,180.0,38.0,104.0,0.0,3.0,145.0,48.0,92.0,610.0,66,10,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984.0,2020-03-28,2020-04-05,5067,47571,1689.0,79.0,61.0,45.0,0.0,0.0,68.0,10.0,45.0,308.0,57,17,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984.0,2021-03-08,2021-04-02,5392,66651,2108.0,91.0,25.0,37.0,0.0,0.0,47.0,0.0,31.0,231.0,57,17,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984.0,2022-10-02,2022-10-07,3986,51306,2309.0,58.0,5.0,39.0,0.0,0.0,70.0,4.0,34.0,210.0,61,15,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984.0,2023-09-12,2023-09-30,3485,50604,3450.0,114.0,14.0,67.0,0.0,4.0,106.0,9.0,52.0,366.0,51,17,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984.0,2024-04-09,2024-04-27,5530,37280,5241.0,145.0,11.0,64.0,0.0,3.0,106.0,17.0,74.0,420.0,52,19,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2019-03-24,2019-04-07,64250,49978,4867.0,127.0,8.0,15.0,0.0,5.0,54.0,8.0,27.0,244.0,57,30,-
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2020-03-28,2020-04-07,20185,54042,1201.0,34.0,60.0,21.0,0.0,6.0,55.0,25.0,53.0,254.0,56,15,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2021-03-08,2021-04-02,4395,51035,2448.0,91.0,31.0,18.0,0.0,3.0,64.0,9.0,46.0,262.0,54,17,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2022-10-02,2022-10-07,3754,44892,2832.0,95.0,153.0,40.0,0.0,11.0,82.0,16.0,100.0,497.0,54,13,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2023-09-15,2023-09-30,2445,43827,2698.0,107.0,42.0,39.0,0.0,3.0,54.0,5.0,24.0,274.0,53,15,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984.0,2024-04-09,2024-04-27,4220,32720,2682.0,115.0,12.0,40.0,0.0,3.0,52.0,12.0,36.0,270.0,37,12,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2020-03-29,2020-04-07,8167,33061,562.0,105.0,56.0,3.0,0.0,4.0,9.0,6.0,8.0,191.0,59,8,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2020-10-20,2020-11-17,3954,28206,1431.0,204.0,20.0,0.0,0.0,0.0,10.0,0.0,0.0,234.0,51,10,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2021-03-08,2021-04-02,8337,50301,1511.0,197.0,25.0,0.0,0.0,0.0,7.0,0.0,7.0,236.0,65,11,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2021-09-17,2021-10-11,9163,33894,1553.0,279.0,11.0,0.0,0.0,0.0,25.0,0.0,0.0,315.0,54,15,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2022-04-24,2022-04-29,3472,29050,2158.0,290.0,13.0,4.0,0.0,1.0,13.0,0.0,1.0,322.0,62,8,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2022-10-02,2022-10-07,2975,40428,1450.0,231.0,5.0,8.0,0.0,0.0,12.0,2.0,13.0,271.0,62,8,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2023-04-07,2023-04-30,3330,40480,1497.0,237.0,7.0,19.0,0.0,0.0,10.0,9.0,11.0,293.0,67,10,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013.0,2024-04-08,2024-04-27,3500,35110,1708.0,268.0,5.0,21.0,0.0,1.0,16.0,21.0,17.0,349.0,73,11,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2019-03-20,2019-07-05,8352,40696,753.0,103.0,10.0,2.0,0.0,4.0,1.0,2.0,0.0,122.0,-,28,-
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2019-09-14,2019-11-23,7800,45490,0.0,0.0,17.0,7.0,0.0,0.0,0.0,0.0,0.0,24.0,50,34,-
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2020-11-30,2020-12-12,245592,172990,1597.0,226.0,48.0,8.0,0.0,1.0,16.0,3.0,6.0,308.0,37,16,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2020-12-15,2021-01-10,6231,32199,1359.0,213.0,54.0,3.0,0.0,0.0,2.0,0.0,0.0,272.0,37,13,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2021-09-19,2021-11-16,7210,26590,468.0,51.0,1.0,0.0,0.0,0.0,0.0,2.0,0.0,54.0,31,19,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2022-09-17,2022-10-08,5381,22242,842.0,112.0,11.0,1.0,0.0,5.0,6.0,2.0,1.0,138.0,28,11,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997.0,2023-09-15,2023-11-06,11890,35637,1131.0,134.0,12.0,7.0,0.0,7.0,10.0,2.0,2.0,174.0,27,21,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998.0,2019-03-20,2019-07-05,5599,41664,424.0,67.0,10.0,9.0,0.0,2.0,12.0,0.0,6.0,106.0,-,24,-
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998.0,2020-09-12,2020-11-15,8680,51910,184.0,38.0,25.0,5.0,0.0,0.0,7.0,10.0,4.0,89.0,54,26,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998.0,2021-09-19,2021-11-16,4220,29580,1529.0,163.0,5.0,27.0,0.0,0.0,19.0,29.0,13.0,256.0,52,17,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998.0,2022-09-17,2022-10-08,4382,30907,1534.0,218.0,10.0,2.0,0.0,5.0,24.0,0.0,7.0,266.0,51,13,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998.0,2023-09-15,2023-11-06,8487,33722,1405.0,265.0,13.0,15.0,0.0,8.0,18.0,3.0,9.0,331.0,54,15,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2019-04-02,2019-04-19,8366,60042,1307.0,108.0,33.0,98.0,0.0,12.0,268.0,0.0,138.0,657.0,52,11,-
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2020-03-13,2020-05-15,12035,53447,774.0,57.0,2.0,51.0,0.0,5.0,170.0,0.0,129.0,414.0,,17,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2020-03-31,2020-05-25,5910,64510,756.0,84.0,49.0,102.0,0.0,4.0,282.0,30.0,240.0,791.0,50,28,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2021-01-20,2021-01-29,6662,53842,1639.0,76.0,47.0,92.0,0.0,3.0,249.0,1.0,196.0,664.0,47,8,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2022-03-07,2022-03-27,4990,65061,1429.0,119.0,77.0,0.0,0.0,12.0,262.0,0.0,103.0,573.0,48,13,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2023-03-04,2023-03-17,6972,59867,1458.0,118.0,34.0,105.0,0.0,6.0,303.0,0.0,147.0,713.0,43,8,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993.0,2024-03-05,2024-04-08,8841,51300,1270.0,120.0,29.0,92.0,0.0,9.0,235.0,0.0,171.0,656.0,48,9,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2019-04-02,2019-04-19,5440,41839,1014.0,76.0,9.0,22.0,0.0,11.0,136.0,0.0,63.0,317.0,54,13,-
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2020-03-31,2020-05-26,6748,43555,762.0,74.0,29.0,42.0,0.0,6.0,174.0,0.0,91.0,416.0,55,25,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2020-10-04,2020-10-27,6123,44490,650.0,67.0,13.0,27.0,0.0,5.0,169.0,0.0,88.0,369.0,,14,research
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2021-01-20,2021-02-01,3065,51092,898.0,64.0,27.0,36.0,0.0,2.0,147.0,0.0,106.0,382.0,50,7,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2022-03-07,2022-03-27,6050,55270,797.0,69.0,29.0,32.0,0.0,2.0,134.0,10.0,101.0,377.0,52,13,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2023-03-04,2023-03-17,5689,52960,861.0,93.0,35.0,61.0,0.0,8.0,198.0,0.0,106.0,501.0,48,12,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,,2024-03-05,2024-04-08,5966,41352,870.0,144.0,17.0,58.0,0.0,8.0,180.0,0.0,101.0,508.0,51,14,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000.0,2020-03-08,2020-03-24,3524,21978,2475.0,91.0,16.0,27.0,0.0,0.0,72.0,0.0,55.0,261.0,59,14,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000.0,2021-01-24,2021-04-23,6266,42071,2510.0,101.0,22.0,17.0,0.0,2.0,65.0,4.0,56.0,267.0,46,48,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000.0,2022-02-14,2022-03-26,9397,40223,1045.0,37.0,16.0,21.0,0.0,1.0,71.0,3.0,55.0,204.0,45,14,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000.0,2023-02-13,2023-03-09,12439,32057,1251.0,62.0,14.0,38.0,0.0,4.0,95.0,0.0,50.0,263.0,54,14,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000.0,2024-02-12,2024-03-18,9301,45141,1074.0,119.0,11.0,21.0,0.0,14.0,68.0,7.0,42.0,282.0,59,20,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2019-03-10,2019-04-08,12047,45671,902.0,395.0,12.0,2.0,0.8,1.0,2.0,1.0,2.0,415.8,41,16,-
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2020-03-08,2020-03-25,10753,36994,914.0,399.0,13.0,2.0,0.0,0.0,1.0,0.0,0.0,415.0,47,6,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2020-11-05,2020-11-06,10457,41090,1450.0,520.0,18.0,4.0,0.8,1.0,1.0,0.0,0.0,544.8,34,4,เทีบยผล DGA On Line
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2021-01-24,2021-04-23,13065,50521,1430.0,511.0,28.0,3.0,0.0,1.0,1.0,1.0,1.0,546.0,33,36,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2021-06-23,2021-06-27,12277,46306,1763.0,620.0,23.0,4.0,0.8,0.7,0.9,0.4,0.2,650.0,,7,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2022-02-14,2022-03-28,16293,38326,1379.0,452.0,17.0,0.0,0.0,0.0,5.0,0.0,0.0,474.0,32,12,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2022-07-29,2022-08-19,2831,46206,1501.0,592.0,6.0,3.0,0.0,1.0,2.0,0.0,0.0,604.0,40,13,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2023-02-13,2023-03-10,19759,40532,1531.0,560.0,11.0,2.0,0.0,1.0,5.0,0.0,1.0,580.0,44,11,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013.0,2024-02-12,2024-03-20,13026,38315,2389.0,488.0,6.0,5.0,0.0,4.0,2.0,5.0,1.0,511.0,47,8,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2019-03-10,2019-04-08,7158,32326,1871.0,113.0,8.0,37.0,0.0,0.0,58.0,0.0,11.0,227.0,52,16,-
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2020-03-08,2020-03-28,5562,32589,1962.0,119.0,11.0,24.0,0.0,0.0,15.0,0.0,7.0,176.0,57,13,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2021-01-24,2021-04-24,4399,41116,2089.0,210.0,39.0,19.0,0.0,3.0,33.0,7.0,20.0,331.0,46,27,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2022-02-14,2022-03-27,8922,34719,1651.0,155.0,16.0,22.0,0.0,4.0,50.0,0.0,19.0,266.0,45,19,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2023-02-13,2023-03-07,4631,37000,1781.0,189.0,40.0,16.0,0.0,4.0,67.0,0.0,28.0,344.0,52,12,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,,2024-02-12,2024-03-18,7340,45256,1604.0,170.0,29.0,52.0,0.0,5.0,88.0,4.0,36.0,384.0,58,18,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013.0,2019-11-01,2019-12-26,15190,67850,3310.0,1170.0,16.0,6.0,0.0,3.0,0.0,0.0,0.0,1195.0,46,22,-
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013.0,2020-11-30,2020-11-28,11267,68947,3363.0,915.0,34.0,3.0,0.0,5.0,2.0,6.0,2.0,967.0,35,15,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013.0,2021-11-10,2021-11-23,11540,54210,3619.0,858.0,3.0,3.0,0.0,5.0,2.0,5.0,1.0,877.0,40,15,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013.0,2022-12-08,2023-01-08,15963,55291,2765.0,917.0,12.0,8.0,0.0,14.0,3.0,5.0,4.0,963.0,,10,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013.0,2023-11-19,2024-01-23,21833,72272,2548.0,857.0,11.0,9.0,0.0,4.0,3.0,5.0,7.0,896.0,42,22,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2019-04-01,2019-08-29,9377,34457,1058.0,388.0,5.0,2.0,0.0,5.0,1.0,2.0,2.0,405.0,48,23,-
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2019-11-01,2019-12-23,17851,65715,2056.0,565.0,8.0,0.0,0.0,6.0,0.0,3.0,2.0,584.0,46,-13,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2020-10-30,2020-11-28,12953,64971,2133.0,534.0,18.0,3.0,0.0,6.0,2.0,5.0,1.0,569.0,35,12,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2021-11-10,2021-11-23,11950,56390,4094.0,877.0,6.0,2.0,0.0,3.0,1.0,5.0,1.0,895.0,40,7,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2022-12-08,2023-01-13,14970,66230,3090.0,842.0,8.0,3.0,0.0,5.0,1.0,1.0,1.0,861.0,38,10,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011.0,2023-11-19,2024-01-25,19268,70764,2872.0,894.0,18.0,6.0,0.0,13.0,4.0,3.0,5.0,943.0,42,19,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007.0,2019-05-19,2019-06-07,5707,44963,857.0,84.0,4.0,88.0,0.0,8.0,323.0,0.0,171.0,678.0,61,9,-
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007.0,2020-05-23,2020-06-05,3492,54080,546.0,78.0,2.0,109.0,0.0,10.0,447.0,0.0,253.0,899.0,50,12,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007.0,2021-04-04,2021-05-29,6550,113780,689.0,42.0,30.0,59.0,0.0,3.0,195.0,9.0,166.0,504.0,59,9,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007.0,2022-03-05,2022-03-18,5865,46023,813.0,72.0,8.0,0.0,0.0,8.0,392.0,0.0,150.0,630.0,52,7,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007.0,2023-04-21,2023-04-29,4067,56314,946.0,83.0,3.0,108.0,0.0,14.0,434.0,82.0,320.0,1044.0,63,8,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007.0,2019-05-19,2019-06-07,8474,50379,2081.0,223.0,26.0,71.0,0.0,3.0,148.0,0.0,258.0,729.0,60,14,-
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007.0,2020-05-23,2020-06-05,1831,72116,766.0,174.0,2.0,285.0,0.0,29.0,904.0,0.0,645.0,2039.0,,10,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007.0,2021-04-04,2021-05-29,1670,184790,941.0,85.0,47.0,126.0,0.0,10.0,403.0,33.0,395.0,1099.0,57,17,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007.0,2022-03-05,2022-03-18,7389,61225,1003.0,137.0,5.0,0.0,0.0,22.0,685.0,19.0,354.0,1222.0,50,6,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007.0,2023-04-21,2023-04-29,4063,73604,1161.0,161.0,3.0,207.0,0.0,26.0,756.0,45.0,716.0,1914.0,61,10,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2019-07-18,2019-08-08,12687,32965,182.0,19.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,-,12,after hot oil circulated
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2019-08-16,2019-08-30,8518,23505,205.0,36.8,4.5,0.0,0.0,0.5,0.1,0.4,0.0,42.3,29,20,After High voltage test.
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2019-10-17,2019-10-26,6680,16010,93.1,1.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.2,-,9,AFTER REFILL
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2020-11-07,2020-11-23,4731,18335,189.0,56.0,1.0,0.0,0.0,0.0,1.0,1.0,2.0,61.0,,17,หม้อแปลงย้าย รอการเข้าใช้งาน
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2021-04-17,2021-06-08,3020,28060,953.0,67.0,38.0,10.0,0.0,0.0,4.0,0.0,3.0,122.0,65,19,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2022-05-20,2022-05-26,4720,20381,1599.0,100.0,7.0,10.0,0.0,0.0,16.0,0.0,0.0,133.0,58,12,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2023-04-28,2023-05-06,4916,29656,2058.0,149.0,4.0,19.0,0.0,0.0,0.0,2.0,0.0,174.0,56,13,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2023-10-20,2024-01-15,28140,43570,1694.0,201.0,4.0,8.0,0.0,10.0,3.0,28.0,1.0,255.0,70,27,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007.0,2024-04-03,2024-04-20,4344,35645,2730.0,164.0,11.0,25.0,0.0,5.0,33.0,0.0,0.0,238.0,0,11,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007.0,2020-11-07,2020-11-23,4784,16233,133.0,76.0,0.0,0.0,0.0,0.0,1.0,0.0,1.0,78.0,,14,หม้อแปลงย้าย รอการเข้าใช้งาน
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007.0,2021-04-17,2021-06-07,4300,31290,516.0,36.0,56.0,7.0,0.0,0.0,3.0,0.0,2.0,104.0,70,18,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007.0,2022-05-20,2022-05-26,5942,21665,2524.0,183.0,8.0,13.0,0.0,0.0,24.0,0.0,2.0,230.0,62,9,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007.0,2023-04-28,2023-05-06,4768,28903,3437.0,254.0,13.0,29.0,0.0,0.0,32.0,3.0,23.0,354.0,60,15,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007.0,2024-04-03,2024-04-20,1443,18166,3799.0,277.0,19.0,40.0,0.0,5.0,61.0,3.0,22.0,427.0,62,14,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011.0,2019-10-18,2019-11-11,15172,57280,1898.0,458.0,4.0,0.0,0.0,8.0,0.0,0.0,0.0,470.0,47,15,-
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011.0,2022-05-21,2022-06-09,14566,71081,3031.0,1380.0,5.0,0.0,0.0,2.0,2.0,1.0,1.0,1391.0,34,9,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011.0,2022-11-04,2022-11-13,18321,77532,3165.0,1403.0,2.0,9.0,0.0,9.0,2.0,2.0,1.0,1428.0,50,7,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011.0,2023-05-25,2023-06-03,10994,76749,3113.0,1377.0,4.0,6.0,0.0,11.0,2.0,2.0,1.0,1403.0,56,9,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009.0,2019-10-18,2019-09-11,11256,44192,776.0,83.0,10.0,48.0,0.0,20.0,140.0,0.0,45.0,346.0,38,14,-
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009.0,2022-05-21,2022-06-10,8753,47716,1121.0,96.0,11.0,39.0,0.0,6.0,196.0,0.0,54.0,402.0,57,10,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009.0,2022-11-04,2022-11-14,7117,54441,1248.0,104.0,9.0,66.0,0.0,4.0,206.0,5.0,97.0,491.0,35,8,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009.0,2023-05-25,2023-06-03,4964,54644,1414.0,83.0,9.0,61.0,0.0,8.0,181.0,7.0,81.0,430.0,40,9,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2019-03-17,2019-08-25,10945,47906,2394.0,98.0,11.0,49.0,0.0,7.0,262.0,0.0,141.0,568.0,26,27,De-energize.
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2019-08-25,2019-10-19,3246,57898,5171.0,122.0,10.0,97.0,0.0,12.0,395.0,2.0,192.0,830.0,28,29,-
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2020-07-19,2020-08-24,5401,58183,5781.0,116.0,18.0,102.0,0.0,13.0,431.0,1.0,108.0,789.0,55,19,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2021-07-10,2021-11-04,8342,71274,6803.0,129.0,21.0,109.0,0.0,12.0,480.0,0.0,71.0,822.0,,19,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2022-07-14,2022-07-24,7011,37424,3377.0,50.0,9.0,24.0,0.0,7.0,272.0,0.0,97.0,459.0,53,17,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,,2023-07-17,2023-11-23,7629,74447,4037.0,173.0,7.0,137.0,0.0,14.0,483.0,13.0,223.0,1050.0,56,29,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2019-03-09,2019-03-11,5075,73364,3997.0,117.0,50.0,95.0,0.0,9.0,384.0,0.0,166.0,821.0,35,13,ปลดจากระบบเมื่อ 02/03/48 หลังจากนั้นเกิด Buchholz Alarm
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2019-03-17,2019-08-29,8645,49840,3889.0,122.0,7.0,68.0,0.0,11.0,397.0,0.0,198.0,803.0,39,28,-
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2019-04-08,2019-07-05,7308,47936,3785.0,115.0,25.0,72.0,0.0,11.0,354.0,0.0,166.0,743.0,54,39,-
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2019-08-25,2019-10-18,13241,48429,3683.0,181.0,13.0,87.0,0.0,9.0,391.0,0.0,177.0,858.0,67,28,-
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2020-07-19,2020-08-24,3926,59753,3544.0,66.0,44.0,87.0,0.0,3.0,460.0,22.0,251.0,933.0,55,14,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2021-07-11,2021-11-04,9736,69744,3358.0,100.0,13.0,78.0,0.0,11.0,437.0,0.0,62.0,701.0,,29,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2022-07-14,2022-07-24,3567,81629,4865.0,101.0,27.0,66.0,0.0,19.0,522.0,0.0,152.0,887.0,59,17,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2022-08-20,2022-09-02,1768,43323,3149.0,77.0,2.0,35.0,0.0,6.0,323.0,0.0,195.0,638.0,,15,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,,2023-07-17,2023-11-23,8773,84739,3501.0,192.0,14.0,179.0,0.0,17.0,506.0,14.0,256.0,1178.0,58,22,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2019-03-17,2019-08-29,10598,45480,1137.0,114.0,8.0,32.0,0.0,5.0,100.0,0.0,50.0,309.0,51,29,-
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2019-08-25,2019-10-18,12017,51284,1284.0,121.0,11.0,37.0,0.0,3.0,132.0,0.0,67.0,371.0,49,-27,-
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2020-07-19,2020-08-24,3955,47554,1265.0,101.0,21.0,41.0,0.0,2.0,134.0,0.0,79.0,378.0,48,20,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2021-07-10,2021-11-04,5094,30030,935.0,89.0,12.0,23.0,0.0,5.0,105.0,0.0,10.0,244.0,,20,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2022-07-14,2022-07-25,6006,34477,1421.0,126.0,17.0,19.0,0.0,8.0,108.0,0.0,29.0,307.0,52,19,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,,2023-07-16,2023-11-23,9183,46110,1816.0,172.0,10.0,60.0,0.0,8.0,122.0,9.0,70.0,451.0,50,20,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012.0,2019-09-15,2019-11-24,23094,64968,2670.0,889.0,8.0,10.0,0.0,4.0,0.0,0.0,0.0,911.0,52,19,-
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012.0,2020-09-08,2020-11-15,23640,197070,1470.0,273.0,39.0,6.0,0.0,0.0,2.0,515.0,0.0,835.0,52,14,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012.0,2021-09-05,2021-11-16,11477,64672,4288.0,1195.0,6.0,12.0,0.0,7.0,8.0,0.0,0.0,1228.0,52,15,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012.0,2022-09-12,2022-10-09,10861,84854,3406.0,908.0,6.0,20.0,0.0,7.0,8.0,3.0,12.0,964.0,56,9,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012.0,2023-09-21,2023-10-26,13136,79450,4093.0,1414.0,11.0,20.0,0.0,5.0,4.0,3.0,3.0,1460.0,0,13,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2019-03-15,2019-06-30,14918,44112,621.0,130.0,8.0,17.0,0.0,0.0,30.0,0.0,12.0,197.0,44,24,-
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2019-09-19,2019-11-23,10950,42340,0.0,0.0,17.0,16.0,0.0,0.0,25.0,0.0,13.0,71.0,45,23,-
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2020-04-24,2020-05-26,11152,48831,531.0,142.0,27.0,37.0,0.0,0.0,38.0,0.0,23.0,267.0,46,13,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2020-09-08,2020-11-10,4940,33895,703.0,196.0,4.0,13.0,0.0,2.0,26.0,3.0,14.0,258.0,41,17,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2021-03-12,2021-05-23,8440,49384,1092.0,258.0,9.0,17.0,0.0,2.0,20.0,2.0,9.0,317.0,44,12,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2021-09-05,2021-11-17,11850,36981,713.0,190.0,13.0,0.0,0.0,0.0,28.0,0.0,0.0,231.0,41,16,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2022-03-26,2022-04-25,8824,48625,716.0,132.0,6.0,15.0,0.0,1.0,16.0,9.0,10.0,189.0,40,17,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2022-09-12,2022-10-08,7330,50300,844.0,171.0,5.0,26.0,0.0,1.0,21.0,0.0,13.0,237.0,42,9,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2023-03-17,2023-04-09,7182,37195,1183.0,286.0,7.0,13.0,0.0,0.0,21.0,0.0,8.0,335.0,52,12,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2023-09-21,2023-10-26,11166,51488,1303.0,283.0,12.0,23.0,0.0,13.0,25.0,3.0,12.0,371.0,54,17,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010.0,2024-03-11,2024-04-09,10622,40571,1200.0,263.0,6.0,21.0,0.0,0.0,6.0,0.0,0.0,296.0,52,5,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012.0,2019-09-15,2019-11-22,16330,68360,0.0,0.0,17.0,21.0,0.0,0.0,0.0,0.0,0.0,38.0,-,29,-
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012.0,2020-09-08,2020-11-15,12830,143860,2089.0,425.0,19.0,8.0,0.0,0.0,2.0,588.0,0.0,1042.0,58,15,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012.0,2021-09-05,2021-11-16,14248,64920,3440.0,1215.0,8.0,0.0,0.0,6.0,12.0,0.0,0.0,1241.0,50,13,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012.0,2022-09-12,2022-10-08,12830,75430,2812.0,815.0,5.0,11.0,0.0,3.0,4.0,0.0,3.0,841.0,55,8,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012.0,2023-09-22,2023-10-26,14901,76254,4369.0,1515.0,11.0,20.0,0.0,6.0,5.0,2.0,4.0,1563.0,49,13,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2019-03-15,2019-06-30,8182,44862,1069.0,286.0,7.0,0.0,0.0,0.0,5.0,0.0,0.0,298.0,50,26,-
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2019-09-19,2019-11-28,9700,47940,0.0,0.0,11.0,9.0,0.0,0.0,0.0,0.0,0.0,20.0,50,23,-
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2020-04-04,2020-05-26,13001,54845,885.0,323.0,19.0,5.0,0.0,0.0,3.0,0.0,3.0,353.0,55,14,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2020-09-08,2020-11-10,9413,39060,1278.0,354.0,8.0,0.0,0.0,0.0,41.0,0.0,0.0,403.0,48,12,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2021-03-12,2021-05-11,5386,45718,1409.0,350.0,34.0,6.0,0.0,0.0,3.0,0.0,9.0,402.0,53,19,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2021-09-05,2021-11-16,10560,43445,2516.0,391.0,9.0,0.0,0.0,0.0,7.0,0.0,0.0,407.0,43,18,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2022-03-26,2022-04-25,8214,52749,1350.0,274.0,5.0,4.0,0.0,10.0,3.0,1.0,2.0,299.0,44,15,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013.0,2022-09-12,2022-10-09,12585,49869,1561.0,368.0,3.0,7.0,0.0,0.0,3.0,2.0,2.0,385.0,42,7,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007.0,2020-03-15,2020-03-21,17970,80970,1325.0,96.0,1.0,57.0,0.0,0.0,80.0,73.0,58.0,365.0,32,14,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007.0,2021-06-21,2021-08-29,8199,39188,2363.0,145.0,7.0,61.0,0.0,0.0,134.0,0.0,15.0,362.0,,16,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007.0,2022-07-14,2022-07-14,5816,40146,3125.0,169.0,10.0,56.0,0.0,5.0,164.0,0.0,51.0,455.0,,21,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007.0,2023-04-28,2023-06-10,7752,40946,3479.0,207.0,4.0,110.0,0.0,5.0,193.0,6.0,67.0,592.0,63,19,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007.0,2024-04-29,2024-05-26,5502,36758,2960.0,192.0,3.0,96.0,0.0,4.0,171.0,6.0,86.0,558.0,60,14,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007.0,2020-03-15,2020-03-21,19380,79510,665.0,51.0,0.0,52.0,0.0,0.0,121.0,20.0,86.0,330.0,32,7,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007.0,2021-06-21,2021-08-30,7412,42749,870.0,69.0,6.0,46.0,0.0,0.0,141.0,0.0,19.0,281.0,,9,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007.0,2022-07-14,2022-07-14,6108,33982,1135.0,78.0,7.0,49.0,0.0,4.0,205.0,0.0,65.0,408.0,,19,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007.0,2023-04-28,2023-06-10,29067,88108,1303.0,75.0,5.0,85.0,0.0,5.0,207.0,4.0,81.0,462.0,60,22,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007.0,2024-04-29,2024-05-26,9157,43001,1393.0,94.0,2.0,23.0,0.0,3.0,54.0,0.0,50.0,226.0,59,13,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2019-03-22,2019-04-21,8943,39412,1840.0,143.0,19.0,39.0,0.0,3.0,31.0,0.0,13.0,248.0,58,17,-
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2020-03-21,2020-05-26,14937,55746,1682.0,163.0,25.0,40.0,0.0,8.0,34.0,0.0,0.0,270.0,42,11,COLD STANDBY
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2021-01-10,2021-02-01,5289,51732,1835.0,114.0,31.0,48.0,0.0,3.0,34.0,0.0,20.0,250.0,36,12,Cold standby
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2022-02-26,2022-03-27,11190,65050,2470.0,190.0,19.0,29.0,0.0,3.0,26.0,6.0,18.0,291.0,53,10,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2023-02-24,2023-03-11,7864,45682,3156.0,225.0,15.0,40.0,0.0,4.0,33.0,7.0,19.0,343.0,56,13,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993.0,2024-02-27,2024-04-09,21427,62945,1485.0,159.0,4.0,49.0,0.0,9.0,40.0,5.0,20.0,286.0,47,9,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012.0,2019-03-22,2019-04-18,14717,44560,1261.0,475.0,33.0,0.0,0.0,0.0,13.0,0.0,0.0,521.0,37,23,Cold stanby.
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012.0,2020-03-21,2020-05-26,18312,45913,1418.0,512.0,34.0,0.0,0.0,0.0,6.0,0.0,0.0,552.0,50,23,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012.0,2021-01-10,2021-02-01,11463,53685,2374.0,586.0,42.0,3.0,0.0,0.0,4.0,0.0,6.0,641.0,40,11,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012.0,2022-02-26,2022-03-27,11460,62910,1994.0,557.0,44.0,3.0,0.0,2.0,4.0,16.0,6.0,632.0,53,16,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012.0,2023-02-24,2023-03-12,16153,52924,2640.0,1226.0,36.0,8.0,0.0,9.0,7.0,3.0,2.0,1291.0,60,10,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008.0,2019-09-19,2019-11-23,11906,50564,692.0,100.0,25.0,70.0,0.0,3.0,0.0,0.0,0.0,198.0,28,18,-
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008.0,2020-09-07,2020-10-11,2715,31532,1113.0,118.0,21.0,65.0,0.0,0.0,183.0,0.0,70.0,457.0,56,13,ทดสอบ DBV. ได้ค่าเฉลี่ยที่ 22.4 kV.
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008.0,2021-09-10,2021-11-16,7920,40020,1778.0,101.0,24.0,61.0,0.0,0.0,171.0,18.0,142.0,517.0,57,17,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008.0,2022-09-25,2022-10-08,6710,51520,1879.0,108.0,39.0,78.0,0.0,1.0,224.0,11.0,187.0,648.0,30,10,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008.0,2023-09-22,2023-11-17,11624,51519,1755.0,134.0,27.0,78.0,0.0,3.0,203.0,11.0,121.0,577.0,56,15,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008.0,2019-09-22,2019-11-22,8490,49190,0.0,0.0,8.0,40.0,0.0,0.0,50.0,0.0,29.0,127.0,-,24,-
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008.0,2020-09-07,2020-10-11,4615,35731,623.0,26.0,7.0,38.0,0.0,0.0,78.0,0.0,10.0,159.0,38,15,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008.0,2021-09-10,2021-11-16,8625,67890,3157.0,326.0,27.0,36.0,0.0,5.0,76.0,0.0,7.0,477.0,33,14,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008.0,2022-09-25,2022-10-08,8490,53620,3204.0,360.0,26.0,52.0,0.0,1.0,62.0,10.0,41.0,552.0,60,10,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008.0,2023-09-22,2023-11-17,8628,50913,3297.0,312.0,11.0,50.0,0.0,7.0,61.0,66.0,43.0,550.0,56,14,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,,2021-06-25,2021-09-07,19658,57004,1666.0,538.0,10.0,0.0,0.0,0.0,14.0,0.0,0.0,562.0,42,25,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,,2022-06-12,2022-07-08,21575,64003,2384.0,672.0,9.0,8.0,0.0,17.0,4.0,0.0,0.0,710.0,48,12,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,,2023-06-15,2023-06-23,18751,73742,2167.0,572.0,6.0,3.0,0.0,24.0,1.0,17.0,0.0,623.0,42,12,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,,2024-06-08,2024-06-12,23741,79746,2087.0,816.0,4.0,8.0,0.0,27.0,2.0,1.0,1.0,859.0,44,5,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990.0,2021-06-25,2021-09-05,5191,28983,3169.0,255.0,23.0,18.0,0.0,5.0,26.0,0.0,0.0,327.0,61,19,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990.0,2021-11-23,2021-11-25,5451,38507,4420.0,286.0,40.0,18.0,0.0,2.0,29.0,3.0,13.0,391.0,,28,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990.0,2022-06-12,2022-07-08,6684,30957,4074.0,267.0,22.0,10.0,0.0,5.0,29.0,2.0,9.0,344.0,54,15,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990.0,2023-06-15,2023-06-23,6726,35869,3996.0,275.0,21.0,11.0,0.0,3.0,30.0,2.0,10.0,352.0,58,13,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990.0,2024-06-08,2024-06-12,7689,55864,2896.0,524.0,14.0,7.0,0.0,14.0,25.0,3.0,11.0,598.0,60,12,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019.0,2021-06-26,2021-09-05,6564,23725,428.0,62.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,76.0,53,16,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019.0,2022-06-26,2022-07-02,6820,30570,1168.0,107.0,28.0,3.0,0.0,5.0,2.0,1.0,1.0,147.0,57,7,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019.0,2022-12-23,2023-01-15,11863,36301,1167.0,187.0,39.0,7.0,0.0,1.0,6.0,2.0,4.0,246.0,50,9,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019.0,2023-06-16,2023-06-23,4549,30378,1509.0,192.0,50.0,13.0,0.0,0.0,2.0,3.0,4.0,264.0,55,8,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019.0,2024-02-02,2024-02-04,1610,18210,1654.0,225.0,68.0,16.0,0.0,21.0,7.0,8.0,2.0,347.0,57,18,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011.0,2020-10-02,2020-10-02,17412,58800,2416.0,559.0,7.0,3.0,0.0,9.0,0.0,0.0,0.0,578.0,,8,เนื่องจากมี Fault จาก PEA
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011.0,2021-06-26,2021-09-07,12940,65158,1904.0,607.0,9.0,0.0,0.0,9.0,0.0,0.0,0.0,625.0,36,20,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011.0,2022-06-26,2022-07-02,10080,73740,2967.0,479.0,5.0,3.0,0.0,5.0,1.0,15.0,2.0,510.0,47,5,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011.0,2023-06-16,2023-06-24,11372,72754,2829.0,605.0,6.0,14.0,0.0,15.0,2.0,13.0,1.0,656.0,48,10,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011.0,2024-06-22,2024-06-28,5080,74509,4416.0,962.0,8.0,14.0,0.0,26.0,2.0,3.0,1.0,1016.0,48,7,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997.0,2021-06-26,2021-09-07,8460,42318,1813.0,140.0,7.0,25.0,0.0,0.0,58.0,0.0,28.0,258.0,36,21,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997.0,2023-06-16,2023-06-23,7519,42691,1307.0,173.0,7.0,52.0,0.0,6.0,69.0,2.0,23.0,332.0,52,10,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997.0,2024-06-22,2024-06-28,2822,39592,1897.0,221.0,20.0,58.0,0.0,5.0,98.0,46.0,0.0,448.0,50,8,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019.0,2021-06-26,2021-09-07,5339,20257,284.0,53.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,64.0,53,14,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019.0,2023-12-16,2024-01-29,11721,41099,493.0,144.0,22.0,0.0,0.0,2.0,4.0,1.0,6.0,179.0,30,17,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019.0,2024-06-22,2024-06-28,5007,28803,846.0,210.0,16.0,7.0,0.0,2.0,16.0,1.0,22.0,274.0,52,6,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2021-06-26,2021-09-07,5178,20730,309.0,68.0,11.0,0.0,0.0,0.0,6.0,0.0,0.0,85.0,46,15,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2022-06-26,2022-07-02,6690,30150,962.0,101.0,27.0,2.0,0.0,0.0,1.0,1.0,1.0,133.0,56,5,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2022-12-23,2023-01-15,13358,38539,965.0,171.0,43.0,4.0,0.0,1.0,2.0,2.0,2.0,225.0,50,9,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2023-06-16,2023-06-23,4352,32089,1206.0,192.0,61.0,14.0,0.0,0.0,2.0,3.0,2.0,274.0,53,12,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2023-12-16,2024-01-29,11114,33230,2184.0,339.0,42.0,8.0,0.0,2.0,4.0,4.0,4.0,403.0,52,17,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020.0,2024-06-22,2024-06-28,7389,32233,1931.0,241.0,50.0,10.0,0.0,2.0,3.0,7.0,0.0,313.0,54,7,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,7644,37155,1378.0,405.0,2.0,2.0,0.0,1.0,3.0,2.0,5.0,420.0,44,22,-
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,11863,47215,2121.0,656.0,13.0,9.0,0.0,0.0,8.0,0.0,0.0,686.0,42,16,-
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,7693,47283,1855.0,477.0,6.0,9.0,0.0,1.0,4.0,2.0,2.0,501.0,29,20,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2021-05-25,2021-07-25,7405,33412,1826.0,581.0,8.0,0.0,0.0,0.0,7.0,0.0,0.0,596.0,46,15,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2021-11-13,2021-11-24,8627,69294,2715.0,154.0,21.0,3.0,0.0,0.0,5.0,2.0,2.0,187.0,45,16,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2022-05-24,2022-06-09,3544,47926,2515.0,726.0,125.0,0.0,0.0,0.0,5.0,3.0,0.0,859.0,52,15,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2022-11-19,2022-12-09,5161,35449,2371.0,751.0,10.0,11.0,0.0,0.0,5.0,0.0,0.0,777.0,43,12,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,8466,44190,3055.0,867.0,14.0,10.0,0.0,1.0,6.0,10.0,0.0,908.0,44,7,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,5027,42611,3166.0,961.0,2.0,15.0,0.0,1.0,7.0,3.0,4.0,993.0,46,6,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,10716,37406,1313.0,506.0,3.0,6.0,0.0,1.0,7.0,2.0,5.0,530.0,46,21,-
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,8392,38831,1862.0,752.0,18.0,9.0,0.0,0.0,0.0,27.0,0.0,806.0,43,21,-
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,9270,46756,1335.0,406.0,7.0,7.0,0.0,1.0,3.0,2.0,1.0,427.0,32,22,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2021-05-25,2021-08-03,11147,47145,1470.0,632.0,8.0,10.0,0.0,2.0,0.0,4.0,2.0,658.0,46,24,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2021-11-13,2021-11-25,18332,46826,1282.0,377.0,8.0,0.0,0.0,0.0,9.0,0.0,0.0,394.0,46,17,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2022-05-26,2022-06-11,8938,39541,1893.0,646.0,9.0,3.0,0.0,0.0,8.0,0.0,0.0,666.0,52,12,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2022-11-19,2022-12-09,9000,42130,1753.0,583.0,2.0,38.0,0.0,1.0,4.0,27.0,1.0,656.0,44,11,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2023-05-20,2023-06-08,4132,30977,2250.0,881.0,13.0,15.0,0.0,0.0,10.0,0.0,0.0,919.0,48,4,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,8555,40084,2302.0,898.0,15.0,11.0,0.0,0.0,5.0,4.0,3.0,936.0,46,5,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,5520,38694,3006.0,924.0,2.0,14.0,0.0,1.0,16.0,3.0,13.0,973.0,48,7,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,8755,41120,1694.0,541.0,12.0,8.0,0.0,0.0,12.0,0.0,5.0,578.0,47,28,-
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,14795,48647,1895.0,620.0,20.0,6.0,0.0,0.0,0.0,37.0,0.0,683.0,44,24,-
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,9905,44309,1699.0,479.0,6.0,8.0,0.0,1.0,2.0,2.0,1.0,499.0,35,21,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2021-05-25,2021-08-03,10705,48059,1758.0,660.0,9.0,10.0,0.0,1.0,0.0,2.0,2.0,684.0,46,27,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2021-11-13,2021-11-25,19955,51379,1539.0,371.0,7.0,0.0,0.0,18.0,10.0,0.0,0.0,406.0,42,12,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2022-05-26,2022-06-11,6176,39811,2464.0,797.0,7.0,3.0,0.0,0.0,7.0,0.0,0.0,814.0,52,15,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2022-11-19,2022-12-09,7806,34809,2205.0,740.0,10.0,11.0,0.0,0.0,2.0,0.0,0.0,763.0,46,15,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2023-05-20,2023-06-08,7685,35261,2501.0,803.0,16.0,13.0,0.0,0.0,9.0,0.0,0.0,841.0,48,7,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,8898,45312,3432.0,889.0,17.0,10.0,0.0,1.0,5.0,10.0,0.0,932.0,47,5,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,7668,44791,3034.0,895.0,25.0,13.0,0.0,0.0,5.0,2.0,2.0,942.0,50,6,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,9271,41003,1597.0,373.0,7.0,18.0,0.0,2.0,17.0,3.0,8.0,428.0,47,27,-
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,12390,48995,2032.0,510.0,20.0,37.0,0.0,0.0,20.0,0.0,0.0,587.0,42,20,-
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,8402,45964,1623.0,347.0,7.0,22.0,0.0,3.0,14.0,13.0,7.0,413.0,40,20,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2021-05-25,2021-07-25,7085,30648,1627.0,442.0,11.0,21.0,0.0,0.0,18.0,0.0,0.0,492.0,49,18,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2021-11-13,2021-11-25,15889,40201,1534.0,347.0,7.0,14.0,0.0,0.0,23.0,0.0,0.0,391.0,46,16,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2022-05-26,2022-06-10,6526,36712,2108.0,518.0,5.0,12.0,0.0,2.0,29.0,0.0,0.0,566.0,51,13,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2022-11-19,2022-12-09,5643,30541,2013.0,548.0,10.0,29.0,0.0,2.0,18.0,14.0,13.0,634.0,42,13,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2022-11-19,2022-12-12,7963,48585,2330.0,719.0,12.0,28.0,0.0,1.0,5.0,3.0,4.0,772.0,43,15,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2023-05-20,2023-06-09,3504,27744,2344.0,634.0,14.0,30.0,0.0,4.0,23.0,0.0,0.0,705.0,48,9,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,10115,41662,2797.0,683.0,13.0,25.0,0.0,3.0,22.0,2.0,35.0,783.0,45,5,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,7871,42123,3261.0,618.0,1.0,29.0,0.0,2.0,20.0,5.0,9.0,684.0,50,6,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,10031,39514,1279.0,458.0,13.0,12.0,0.0,0.0,13.0,0.0,4.0,500.0,47,18,-
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,7152,44901,2022.0,783.0,85.0,20.0,0.0,0.0,6.0,37.0,0.0,931.0,44,18,-
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,5544,43375,1588.0,561.0,96.0,22.0,0.0,1.0,6.0,2.0,2.0,690.0,38,21,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2021-05-25,2021-07-25,8081,35395,1564.0,588.0,61.0,22.0,0.0,0.0,14.0,0.0,0.0,685.0,49,19,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2021-11-13,2021-11-25,32594,57136,1057.0,235.0,10.0,0.0,0.0,6.0,9.0,0.0,0.0,260.0,46,17,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2022-05-26,2022-06-11,5139,39686,2087.0,824.0,27.0,13.0,0.0,0.0,9.0,0.0,0.0,873.0,51,15,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2022-11-19,2022-12-11,7963,48585,1932.0,719.0,12.0,28.0,0.0,1.0,5.0,3.0,4.0,772.0,43,15,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2023-05-20,2023-06-08,7510,35889,2237.0,828.0,15.0,25.0,0.0,0.0,9.0,0.0,0.0,877.0,48,10,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,7268,46562,2282.0,902.0,17.0,25.0,0.0,0.0,7.0,0.0,6.0,957.0,47,6,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,5537,46356,3348.0,959.0,3.0,29.0,0.0,1.0,8.0,3.0,4.0,1007.0,48,9,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2019-05-18,2019-06-09,10322,34284,1792.0,581.0,7.0,13.0,0.0,2.0,13.0,3.0,7.0,626.0,48,18,-
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2019-11-23,2019-12-21,9642,39074,2206.0,649.0,13.0,33.0,0.0,0.0,11.0,0.0,0.0,706.0,44,16,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2020-06-22,2020-08-15,6894,37846,2133.0,499.0,10.0,16.0,0.0,0.0,16.0,0.0,7.0,548.0,33,15,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2021-05-25,2021-08-03,8066,46176,1936.0,695.0,4.0,20.0,0.0,3.0,21.0,5.0,10.0,758.0,49,19,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2021-11-19,2021-11-24,7508,42891,2703.0,164.0,22.0,4.0,0.0,1.0,12.0,5.0,5.0,213.0,44,10,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2022-05-26,2022-06-11,8809,40991,2567.0,763.0,10.0,8.0,0.0,4.0,13.0,0.0,0.0,798.0,52,20,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2022-11-19,2022-12-09,7070,40190,2340.0,742.0,5.0,48.0,0.0,3.0,11.0,5.0,6.0,820.0,45,10,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2023-05-20,2023-06-08,7681,33529,2580.0,835.0,9.0,23.0,0.0,0.0,23.0,2.0,0.0,892.0,48,9,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2023-11-26,2023-12-28,3640,39296,3988.0,1003.0,26.0,24.0,0.0,0.0,20.0,6.0,12.0,1091.0,47,6,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013.0,2024-07-07,2024-07-10,4166,40451,3695.0,1021.0,3.0,27.0,0.0,3.0,16.0,6.0,5.0,1081.0,50,5,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2019-03-09,2019-04-08,10363,48948,1732.0,79.0,35.0,67.0,0.0,8.0,322.0,0.0,213.0,724.0,56,20,-
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2020-03-09,2020-03-27,6994,58527,1780.0,81.0,27.0,92.0,0.0,3.0,435.0,0.0,376.0,1014.0,54,14,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2021-01-23,2021-04-23,6379,49032,1833.0,89.0,55.0,68.0,0.0,11.0,308.0,21.0,288.0,840.0,53,28,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2022-02-13,2022-03-26,5842,57059,2055.0,95.0,60.0,65.0,0.0,15.0,465.0,28.0,300.0,1028.0,48,15,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2023-02-12,2023-03-09,8482,50932,1920.0,62.0,34.0,96.0,0.0,5.0,380.0,0.0,259.0,836.0,58,15,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003.0,2024-02-11,2024-03-19,9462,49381,2079.0,51.0,34.0,87.0,0.0,8.0,423.0,0.0,321.0,924.0,62,25,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005.0,2020-03-09,2020-03-25,7968,56213,6090.0,827.0,13.0,19.0,0.0,0.0,12.0,0.0,5.0,876.0,59,15,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005.0,2021-01-23,2021-04-24,6472,60871,6158.0,875.0,42.0,16.0,0.0,7.0,6.0,14.0,3.0,963.0,53,15,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005.0,2022-02-13,2022-03-28,9011,65280,6433.0,721.0,24.0,14.0,0.0,0.0,9.0,10.0,4.0,782.0,45,17,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005.0,2023-02-12,2023-03-05,18367,56890,8185.0,1113.0,14.0,27.0,0.0,14.0,13.0,4.0,6.0,1191.0,58,55,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005.0,2024-02-11,2024-03-19,13511,53352,4531.0,968.0,3.0,7.0,0.0,26.0,1.0,13.0,1.0,1019.0,54,16,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2019-03-09,2019-04-08,10145,39427,2581.0,258.0,14.0,5.0,0.0,2.0,3.0,2.0,1.0,285.0,62,18,-
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2019-06-22,2019-07-07,4421,36927,2738.0,312.0,13.0,10.0,0.0,1.0,2.0,1.0,1.0,340.0,39,75,-
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2019-09-01,2019-09-28,9523,33846,3054.0,327.0,15.0,17.0,0.0,0.0,5.0,0.0,0.0,364.0,52,22,-
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2020-03-09,2020-03-27,7648,40871,3275.0,351.0,9.0,11.0,0.0,0.0,4.0,0.0,3.0,378.0,54,11,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2020-07-14,2020-08-22,12870,46936,2545.0,202.0,16.0,8.0,0.0,1.0,2.0,2.0,2.0,233.0,53,13,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2021-01-23,2021-04-25,11315,36392,2546.0,259.0,16.0,0.0,0.0,0.0,0.0,4.0,0.0,279.0,50,31,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2021-09-06,2021-11-08,27262,51305,1846.0,132.0,6.0,0.0,0.0,0.0,10.0,0.0,0.0,148.0,53,14,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2022-02-13,2022-03-28,9090,34934,3212.0,328.0,10.0,22.0,0.0,2.0,4.0,2.0,2.0,370.0,45,16,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2022-07-29,2022-08-20,1979,36665,2538.0,312.0,3.0,17.0,0.0,2.0,4.0,3.0,2.0,343.0,57,20,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2023-02-12,2023-03-07,9022,42965,3273.0,371.0,5.0,13.0,0.0,2.0,5.0,3.0,4.0,403.0,56,11,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2023-08-07,2023-09-07,17090,33820,3519.0,352.0,4.0,17.0,0.0,0.0,3.0,3.0,2.0,381.0,62,22,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006.0,2024-02-11,2024-03-18,8086,34700,2873.0,274.0,11.0,12.0,0.0,0.0,0.0,0.0,0.0,297.0,59,10,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2019-03-09,2019-04-27,10794,36627,2775.0,230.0,21.0,0.0,0.0,0.0,6.0,0.0,0.0,257.0,62,22,-
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2019-09-01,2019-09-28,21161,53604,3141.0,249.0,35.0,7.0,0.0,0.0,10.0,0.0,5.0,306.0,49,15,-
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2020-03-09,2020-03-27,9607,52025,3286.0,260.0,10.0,22.0,0.0,0.0,5.0,0.0,3.0,300.0,52,31,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2020-07-14,2020-08-22,13687,46281,2165.0,161.0,14.0,7.0,0.0,1.0,0.0,2.0,2.0,187.0,51,30,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2021-01-23,2021-04-23,28580,59923,3198.0,250.0,42.0,7.0,0.0,1.0,3.0,3.0,3.0,309.0,48,20,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2021-09-04,2021-11-06,9345,40725,2440.0,279.0,7.0,0.0,0.0,0.0,9.0,0.0,0.0,295.0,55,15,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2021-09-09,2021-11-06,6383,31738,2860.0,237.0,17.0,0.0,0.0,0.0,11.0,0.0,0.0,265.0,51,12,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2022-02-13,2022-03-28,11403,39877,2262.0,193.0,16.0,0.0,0.0,0.0,9.0,0.0,0.0,218.0,42,20,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2022-07-29,2022-08-19,2183,44742,2425.0,251.0,5.0,10.0,0.0,0.0,4.0,3.0,3.0,276.0,54,23,
