LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2023-02-12,2023-03-07,7654,31524,2977.0,289.0,18.0,11.0,0.0,1.0,7.0,0.0,3.0,329.0,55,13,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2023-08-07,2023-09-07,12580,29400,3750.0,298.0,9.0,16.0,0.0,0.0,3.0,1.0,2.0,329.0,60,16,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006.0,2024-02-11,2024-03-19,11226,36146,2679.0,227.0,11.0,9.0,0.0,0.0,11.0,0.0,15.0,273.0,57,10,
RE2,SR1A,RE2SR1A,HFMJAEPS,J1E96539T001-1,525/550,110,,2023-02-12,2023-03-09,9089,15570,233.0,51.0,23.0,1.0,0.0,0.0,0.0,0.0,0.0,75.0,33,12,
RE2,SR1A,RE2SR1A,HFMJAEPS,J1E96539T001-1,525/550,110,,2023-08-06,2023-09-07,12500,12870,539.0,81.0,20.0,1.0,0.0,0.0,1.0,0.0,0.0,103.0,35,9,
RE2,SR1A,RE2SR1A,HFMJAEPS,J1E96539T001-1,525/550,110,,2024-02-11,2024-03-20,12779,28665,1568.0,157.0,5.0,5.0,0.0,2.0,1.0,1.0,2.0,173.0,65,14,
RE2,SR1B,RE2SR1B,HFMJAEPS,J1E96539T002-1,33/110,60.5,,2023-02-12,2023-03-09,10480,17183,279.0,77.0,32.0,1.0,0.0,0.0,0.0,0.0,0.0,110.0,33,12,
RE2,SR1B,RE2SR1B,HFMJAEPS,J1E96539T002-1,33/110,60.5,,2024-02-11,2024-03-18,12398,25986,731.0,144.0,17.0,3.0,0.0,1.0,1.0,2.0,1.0,169.0,41,16,
RE2,SR3B,RE2SR3B,HFMJAEPS,J1E96539T002-2,33/110,60.5,,2023-02-12,2023-03-10,15132,31982,329.0,91.0,47.0,29.0,0.0,0.0,2.0,0.0,4.0,173.0,33,15,
RE2,SR3B,RE2SR3B,HFMJAEPS,J1E96539T002-2,33/110,60.5,,2024-02-11,2024-03-18,12211,25275,750.0,168.0,21.0,3.0,0.0,1.0,1.0,1.0,1.0,196.0,42,17,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2019-03-30,2019-08-26,12040,40454,1260.0,224.0,9.0,5.0,0.0,4.0,3.0,2.0,3.0,250.0,42,26,-
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2019-11-23,2019-12-26,26980,65090,749.0,51.0,30.0,4.0,0.0,0.0,0.0,0.0,0.0,85.0,36,19,-
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2020-11-07,2020-11-28,11012,64293,956.0,162.0,49.0,27.0,0.0,6.0,6.0,6.0,3.0,259.0,53,33,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2021-08-02,2021-08-15,15092,63461,1116.0,209.0,43.0,17.0,0.0,10.0,5.0,3.0,3.0,890.0,35,24,Single line to ground fault 24//07/50
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2021-10-31,2021-11-22,7150,24840,1024.0,162.0,9.0,1.0,0.0,8.0,0.0,1.0,0.0,181.0,50,12,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2022-11-17,2023-01-13,10620,60450,2127.0,238.0,34.0,3.0,0.0,2.0,1.0,3.0,1.0,282.0,49,25,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993.0,2023-11-25,2024-01-06,12787,59398,2505.0,498.0,34.0,2.0,0.0,5.0,4.0,4.0,5.0,552.0,0,0,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993.0,2019-11-23,2019-12-22,6420,49320,1771.0,192.0,51.0,108.0,0.0,3.0,169.0,0.0,99.0,622.0,45,13,-
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993.0,2020-11-07,2020-11-27,5559,51138,1461.0,164.0,38.0,78.0,0.0,5.0,115.0,14.0,82.0,496.0,38,17,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993.0,2021-10-31,2021-11-22,5313,39771,1139.0,151.0,45.0,81.0,0.0,13.0,154.0,0.0,44.0,488.0,35,11,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993.0,2022-11-17,2023-01-12,11270,66800,1948.0,115.0,13.0,57.0,0.0,5.0,102.0,15.0,79.0,386.0,32,23,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993.0,2023-11-25,2024-01-26,11958,56630,1653.0,182.0,22.0,90.0,0.0,18.0,137.0,16.0,77.0,542.0,28,23,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2019-05-30,2019-05-27,5709,46031,2387.0,90.0,38.0,27.0,0.0,0.0,83.0,0.0,46.0,284.0,50,20,-
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2019-11-18,2019-12-22,6740,55290,3127.0,117.0,42.0,41.0,0.0,0.0,107.0,0.0,80.0,387.0,55,17,-
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2020-05-10,2020-05-31,6851,54187,1175.0,64.0,40.0,40.0,0.0,0.0,100.0,63.0,80.0,387.0,50,8,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2020-11-02,2020-11-27,5851,64595,1232.0,68.0,40.0,30.0,0.0,12.0,110.0,29.0,68.0,357.0,53,14,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2021-05-04,2021-07-23,34246,61920,1283.0,68.0,7.0,0.0,0.0,0.0,50.0,0.0,6.0,131.0,59,18,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2021-11-07,2021-11-23,5670,40250,2375.0,66.0,19.0,27.0,0.0,0.0,79.0,7.0,73.0,271.0,54,11,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2022-02-19,2023-01-13,3220,51540,2956.0,83.0,25.0,33.0,0.0,0.0,84.0,5.0,62.0,292.0,55,6,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2022-04-10,2022-04-23,5492,61294,2499.0,61.0,42.0,27.0,0.0,11.0,81.0,5.0,65.0,292.0,55,16,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2022-04-28,2022-05-15,5392,45226,3064.0,86.0,26.0,22.0,0.0,2.0,92.0,0.0,30.0,258.0,53,15,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2023-05-05,2023-05-18,20450,61160,2751.0,82.0,23.0,18.0,0.0,0.0,59.0,0.0,61.0,243.0,46,6,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007.0,2023-11-27,2024-01-25,8708,59660,3730.0,114.0,34.0,35.0,0.0,1.0,110.0,0.0,57.0,351.0,64,15,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2020-11-02,2020-11-28,7476,33368,270.0,23.0,27.0,8.0,0.0,0.0,8.0,0.0,4.0,70.0,54,11,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2020-12-21,2020-12-25,7862,38327,124.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.0,,28,ทดสอบก่อนนำเข้าใช้งาน ย้ายมาจาก สฟ.แม่เมาะ 3 KT2A
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2021-11-07,2021-11-22,4280,15990,1574.0,51.0,8.0,9.0,0.0,0.0,10.0,2.0,7.0,87.0,51,10,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2022-04-10,2022-04-23,4962,28495,1301.0,51.0,29.0,8.0,0.0,8.0,10.0,2.0,6.0,114.0,55,16,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2022-12-19,2023-01-13,2330,17580,1757.0,69.0,8.0,11.0,0.0,0.0,13.0,2.0,7.0,110.0,55,11,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994.0,2023-11-27,2024-01-25,6762,24934,1894.0,95.0,18.0,11.0,0.0,3.0,18.0,2.0,9.0,156.0,55,22,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2019-05-30,2019-07-25,6250,24870,2915.0,112.0,33.0,30.0,0.0,0.0,64.0,0.0,18.0,257.0,56,20,-
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2019-11-18,2019-12-23,10879,40415,2899.0,167.0,21.0,33.0,0.0,0.0,0.0,0.0,34.0,255.0,48,14,-
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2020-05-10,2020-05-31,9215,38457,1451.0,83.0,19.0,45.0,0.0,0.0,79.0,10.0,57.0,293.0,52,24,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2020-07-06,2020-07-19,11705,61328,469.0,42.0,21.0,27.0,0.0,2.0,59.0,0.0,32.0,183.0,53,14,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2020-11-02,2020-11-29,12554,47093,527.0,48.0,19.0,18.0,0.0,0.0,68.0,0.0,37.0,190.0,55,11,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2021-05-04,2021-07-24,10009,20300,994.0,22.0,12.0,0.0,0.0,0.0,20.0,0.0,0.0,54.0,62,18,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2021-11-07,2021-11-22,8925,17138,1285.0,23.0,10.0,0.0,0.0,0.0,30.0,0.0,3.0,66.0,53,9,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2022-04-10,2022-04-23,3746,23338,1706.0,29.0,16.0,12.0,0.0,12.0,31.0,1.0,27.0,128.0,59,14,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2022-04-28,2022-05-15,3809,13477,1817.0,34.0,15.0,8.0,0.0,2.0,31.0,0.0,2.0,92.0,60,8,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2022-12-19,2023-01-08,24514,57683,1920.0,53.0,32.0,9.0,0.0,1.0,28.0,0.0,11.0,134.0,58,10,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2023-05-05,2023-05-18,18670,46760,1889.0,52.0,7.0,11.0,0.0,0.0,27.0,2.0,25.0,124.0,52,17,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010.0,2023-11-27,2024-01-26,13691,40521,2634.0,90.0,68.0,18.0,0.0,6.0,49.0,7.0,37.0,275.0,65,22,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997.0,2020-11-02,2020-11-27,5489,31435,1891.0,132.0,22.0,9.0,0.0,8.0,157.0,0.0,62.0,390.0,54,20,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997.0,2021-11-07,2021-11-22,1580,15460,1284.0,50.0,6.0,12.0,0.0,0.0,23.0,3.0,12.0,106.0,46,12,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997.0,2022-04-10,2022-04-23,6364,33718,1112.0,41.0,12.0,10.0,0.0,0.0,25.0,0.0,14.0,102.0,50,20,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997.0,2022-12-19,2023-01-13,9438,29081,1008.0,69.0,23.0,16.0,0.0,2.0,45.0,2.0,26.0,183.0,47,12,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997.0,2023-11-27,2024-01-25,9442,32613,1169.0,71.0,16.0,17.0,0.0,3.0,47.0,3.0,23.0,180.0,49,18,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2019-05-18,2019-05-24,8512,42218,2569.0,345.0,19.0,6.0,0.0,0.0,9.0,0.0,0.0,379.0,48,23,-
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2019-11-01,2019-11-08,5547,36240,2928.0,388.0,22.0,13.0,0.0,0.0,8.0,0.0,0.0,431.0,54,10,-
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2020-05-26,2020-06-01,6828,29108,2653.0,355.0,22.0,0.0,0.0,0.0,7.0,0.0,0.0,384.0,60,9,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2020-11-23,2020-11-29,8438,38519,3069.0,400.0,14.0,0.0,0.0,0.0,3.0,0.0,8.0,425.0,58,6,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2021-05-21,2021-07-12,8391,30766,5024.0,371.0,15.0,82.0,0.0,22.0,92.0,0.0,22.0,604.0,62,14,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2021-11-23,2021-12-10,5844,43466,4559.0,445.0,27.0,16.0,0.0,0.0,3.0,0.0,10.0,501.0,48,18,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2022-05-30,2022-06-04,7060,46692,4435.0,523.0,13.0,11.0,0.0,0.0,3.0,5.0,8.0,563.0,56,13,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2022-12-12,2022-12-15,5090,34780,4681.0,510.0,12.0,21.0,0.0,0.0,3.0,17.0,9.0,572.0,60,16,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2023-05-18,2023-05-29,3290,34650,5683.0,521.0,20.0,8.0,0.0,0.0,3.0,19.0,13.0,584.0,60,10,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009.0,2023-11-16,2023-12-16,9238,40812,4851.0,445.0,32.0,10.0,0.0,0.0,3.0,0.0,11.0,501.0,56,9,
RPS,KT2A,RPSKT2A,SIEMENS,N422375,230,200,,2023-05-18,2023-05-29,2050,33480,5209.0,403.0,23.0,7.0,0.0,0.0,3.0,0.0,8.0,444.0,60,10,
RPS,KT2A,RPSKT2A,SIEMENS,N422375,230,200,,2023-11-16,2023-12-16,7307,39174,5329.0,573.0,40.0,9.0,0.0,1.0,3.0,0.0,6.0,632.0,60,6,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2019-05-22,2019-06-29,5705,44748,6754.0,93.0,29.0,66.0,0.0,8.0,250.0,0.0,130.0,576.0,42,17,-
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2019-11-10,2019-12-15,8180,69715,4774.0,56.0,33.0,48.0,0.0,0.0,246.0,0.0,186.0,569.0,38,15,-
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2020-06-02,2020-07-04,5482,50223,5753.0,79.0,34.0,61.0,0.0,5.0,247.0,0.0,147.0,573.0,34,22,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2020-11-08,2020-11-22,8668,63476,5720.0,81.0,20.0,45.0,0.0,0.0,248.0,0.0,141.0,535.0,,37,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2021-05-25,2021-07-13,5930,55840,5872.0,70.0,40.0,55.0,0.0,6.0,254.0,0.0,110.0,535.0,34,24,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2021-11-09,2021-11-19,5740,46950,6263.0,54.0,19.0,45.0,0.0,0.0,215.0,20.0,176.0,529.0,,9,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2022-06-05,2022-06-13,4332,58825,6597.0,87.0,36.0,43.0,0.0,7.0,285.0,0.0,91.0,549.0,46,16,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2022-11-27,2022-12-02,4339,52962,5661.0,89.0,40.0,63.0,0.0,7.0,277.0,116.0,133.0,725.0,40,11,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2023-05-21,2023-05-25,4228,64329,5577.0,95.0,41.0,70.0,0.0,6.0,244.0,11.0,145.0,612.0,43,14,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2023-09-09,2023-09-09,8416,68023,5225.0,86.0,27.0,58.0,0.0,20.0,268.0,19.0,115.0,593.0,43,13,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2023-09-19,2023-09-19,3288,63635,5590.0,92.0,57.0,74.0,0.0,37.0,330.0,20.0,139.0,749.0,,13,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2023-12-09,2024-01-23,11303,69412,5193.0,91.0,42.0,59.0,0.0,4.0,308.0,12.0,151.0,667.0,45,18,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009.0,2024-06-11,2024-06-12,12567,66300,5862.0,104.0,48.0,83.0,0.0,9.0,358.0,8.0,158.0,768.0,52,13,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2019-05-22,2019-06-29,10622,37467,5043.0,136.0,13.0,36.0,0.0,3.0,110.0,0.0,61.0,359.0,53,15,-
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2019-11-10,2019-12-14,5642,57132,4209.0,106.0,25.0,38.0,0.0,2.0,145.0,0.0,81.0,397.0,52,33,-
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2020-11-08,2020-11-21,4235,49361,1807.0,43.0,42.0,33.0,0.0,0.0,107.0,0.0,82.0,307.0,50,11,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2021-05-25,2021-07-12,8699,36243,4995.0,118.0,28.0,34.0,0.0,0.0,123.0,0.0,91.0,394.0,58,16,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2021-11-09,2021-11-20,9507,72768,3265.0,99.0,24.0,30.0,0.0,0.0,149.0,0.0,28.0,330.0,44,9,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2022-06-05,2022-06-13,4197,77761,3748.0,92.0,24.0,27.0,0.0,0.0,147.0,0.0,49.0,339.0,51,12,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2022-11-27,2022-12-02,6316,71168,3611.0,103.0,20.0,39.0,0.0,4.0,135.0,66.0,60.0,427.0,40,12,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2023-05-21,2023-05-25,7181,72070,3953.0,109.0,18.0,41.0,0.0,4.0,132.0,6.0,80.0,390.0,53,12,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2023-09-09,2023-09-09,9369,89923,3635.0,93.0,22.0,44.0,0.0,14.0,144.0,13.0,90.0,420.0,43,12,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2023-09-19,2023-09-19,5099,93712,3802.0,99.0,41.0,50.0,0.0,1.0,143.0,0.0,83.0,417.0,,12,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2023-12-09,2024-01-23,8128,91192,4348.0,118.0,47.0,40.0,0.0,9.0,168.0,8.0,80.0,470.0,47,15,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009.0,2024-06-11,2024-06-12,13671,86264,4430.0,143.0,32.0,53.0,0.0,5.0,199.0,9.0,87.0,528.0,54,10,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2019-05-22,2019-06-30,9913,42066,1638.0,58.0,16.0,9.0,0.0,2.0,18.0,0.0,12.0,115.0,48,10,de energize.
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2019-11-10,2019-12-14,7364,32776,1250.0,80.0,20.0,21.0,0.0,2.0,26.0,0.0,17.0,166.0,33,23,-
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2020-06-02,2020-07-04,6146,25787,1552.0,58.0,58.0,11.0,0.0,0.0,38.0,0.0,8.0,173.0,57,21,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2020-11-08,2020-11-21,5796,43045,796.0,29.0,82.0,14.0,0.0,0.0,28.0,0.0,21.0,174.0,34,10,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2021-05-25,2021-07-13,5636,28992,1228.0,47.0,56.0,12.0,0.0,0.0,38.0,0.0,10.0,163.0,35,12,De-energize .
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2021-11-09,2021-11-20,8817,30176,1177.0,54.0,66.0,12.0,0.0,0.0,43.0,0.0,3.0,178.0,30,10,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2022-06-05,2022-06-13,5060,26155,1338.0,60.0,19.0,15.0,0.0,0.0,52.0,0.0,12.0,158.0,33,7,NO ENERGIZE
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2022-11-27,2022-12-02,3210,25553,1269.0,65.0,48.0,19.0,0.0,3.0,50.0,18.0,26.0,229.0,29,9,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2023-05-21,2023-05-25,4210,34119,1030.0,47.0,43.0,10.0,0.0,4.0,46.0,2.0,26.0,178.0,35,7,NO ENERGIZE
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2023-12-09,2024-01-20,8052,37785,1137.0,65.0,91.0,19.0,0.0,6.0,55.0,3.0,29.0,268.0,32,13,TX. NO-ENERGIZE
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001.0,2024-06-11,2024-06-12,5787,37043,1125.0,84.0,68.0,28.0,0.0,5.0,83.0,2.0,37.0,307.0,32,5,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2019-01-04,2019-01-17,4892,14565,360.0,71.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,71.0,40,17,-
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2019-05-27,2019-05-31,8172,30940,775.0,149.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,160.0,55,17,-
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2019-11-10,2019-12-13,10486,29785,909.0,165.0,30.0,6.0,0.0,0.0,0.0,0.0,0.0,201.0,52,8,-
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2020-06-02,2020-07-03,8635,22328,1037.0,205.0,22.0,0.0,0.0,0.0,7.0,0.0,0.0,234.0,50,11,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2020-11-08,2020-11-21,13952,41824,526.0,79.0,33.0,2.0,0.0,0.0,1.0,0.0,1.0,116.0,60,14,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2021-05-25,2021-07-12,16343,57087,1076.0,171.0,25.0,1.0,0.0,0.0,0.0,0.0,0.0,197.0,54,8,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2021-11-09,2021-11-20,6501,22121,1349.0,285.0,23.0,0.0,0.0,0.0,6.0,0.0,0.0,314.0,50,8,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2022-06-05,2022-06-13,7720,36850,1309.0,283.0,19.0,4.0,0.0,13.0,3.0,2.0,2.0,326.0,54,10,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2022-11-27,2022-12-02,6966,31068,1713.0,426.0,27.0,8.0,0.0,2.0,3.0,0.0,0.0,466.0,48,8,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2023-05-21,2023-05-25,3736,21853,1617.0,488.0,29.0,7.0,0.0,3.0,5.0,2.0,3.0,537.0,52,6,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2023-12-09,2024-01-23,10208,30504,1877.0,414.0,29.0,0.0,0.0,3.0,4.0,2.0,4.0,456.0,46,12,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014.0,2024-06-11,2024-06-12,5833,22548,1363.0,538.0,23.0,14.0,0.0,4.0,7.0,2.0,10.0,598.0,50,6,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2019-05-22,2019-06-30,9125,42983,3824.0,586.0,24.0,7.0,0.0,1.0,1.0,2.0,5.0,626.0,66,12,-
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2019-11-10,2019-12-15,12640,53729,4222.0,566.0,29.0,7.0,0.0,0.0,0.0,38.0,0.0,640.0,70,9,-
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2020-06-02,2020-07-03,6536,38733,4941.0,878.0,32.0,0.0,0.0,0.0,13.0,0.0,0.0,923.0,68,10,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2020-11-08,2020-11-21,7296,60481,2498.0,288.0,38.0,6.0,0.0,0.0,2.0,0.0,10.0,344.0,64,16,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2021-05-25,2021-07-12,6554,20397,2664.0,348.0,24.0,3.0,0.0,0.0,0.0,0.0,0.0,375.0,70,6,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2021-11-09,2021-11-20,7321,39071,6238.0,623.0,26.0,15.0,0.0,0.0,17.0,0.0,1.0,682.0,74,10,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2022-06-05,2022-06-13,5080,56170,6052.0,578.0,50.0,12.0,0.0,24.0,18.0,21.0,7.0,710.0,70,15,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2022-11-27,2022-12-02,5652,39343,6885.0,707.0,40.0,14.0,0.0,2.0,1.0,14.0,9.0,787.0,62,7,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2023-05-21,2023-05-25,4353,39814,6635.0,744.0,42.0,13.0,0.0,3.0,6.0,4.0,18.0,830.0,68,11,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2023-12-09,2024-01-13,11841,41878,7403.0,710.0,45.0,17.0,0.0,6.0,9.0,4.0,18.0,809.0,64,16,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013.0,2024-06-11,2024-06-12,4876,43495,6374.0,907.0,41.0,20.0,0.0,4.0,7.0,4.0,18.0,1001.0,0,0,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2019-05-22,2019-06-29,7891,38596,4853.0,520.0,40.0,14.0,0.0,0.0,10.0,0.0,0.0,584.0,54,14,-
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2019-11-10,2019-12-14,9092,54894,4633.0,440.0,34.0,12.0,0.0,0.0,4.0,2.0,7.0,499.0,53,29,-
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2020-06-02,2020-07-04,7108,43734,4435.0,509.0,32.0,11.0,0.0,0.0,6.0,0.0,0.0,558.0,52,21,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2020-11-08,2020-11-21,7592,52146,2019.0,197.0,42.0,8.0,0.0,0.0,3.0,0.0,6.0,256.0,50,9,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2021-05-25,2021-07-18,12219,60731,3475.0,329.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,345.0,36,8,De-energize .
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2021-11-09,2021-11-19,8090,46800,5152.0,429.0,22.0,8.0,0.0,0.0,3.0,34.0,7.0,503.0,32,5,NO-ENERGIZE
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2022-06-05,2022-06-13,8650,76040,4191.0,364.0,46.0,8.0,0.0,17.0,4.0,7.0,4.0,450.0,35,7,"NO ENERGIZE
NO ENERGIZE"
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2022-11-27,2022-12-02,8449,53614,4232.0,530.0,41.0,16.0,0.0,2.0,10.0,5.0,4.0,608.0,29,9,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2023-05-21,2023-05-25,10658,78537,4583.0,691.0,32.0,13.0,0.0,3.0,6.0,2.0,9.0,756.0,34,7,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2023-12-09,2024-01-13,13714,74955,4982.0,592.0,43.0,17.0,0.0,4.0,4.0,2.0,8.0,670.0,32,11,TX. NO-ENERGIZE
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003.0,2024-06-11,2024-06-12,7924,79949,4004.0,743.0,28.0,22.0,0.0,2.0,7.0,2.0,12.0,816.0,32,6,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2019-05-22,2019-06-29,8724,39694,4495.0,780.0,33.0,6.0,0.0,0.0,5.0,0.0,0.0,824.0,64,10,-
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2019-11-10,2019-12-14,9484,45486,4430.0,641.0,19.0,5.0,0.0,0.0,0.0,3.0,9.0,677.0,66,18,-
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2020-06-02,2020-07-03,5512,29710,5310.0,670.0,40.0,12.0,0.0,0.0,12.0,0.0,0.0,734.0,70,13,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2020-11-08,2020-11-22,4528,48471,5492.0,903.0,23.0,8.0,0.0,0.0,8.0,0.0,13.0,955.0,63,14,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2021-05-25,2021-07-13,5644,36820,5454.0,781.0,32.0,12.0,0.0,0.0,6.0,0.0,0.0,831.0,70,21,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2021-11-09,2021-11-19,4440,39180,7840.0,783.0,21.0,10.0,0.0,0.0,7.0,50.0,18.0,889.0,65,10,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2022-06-05,2022-06-13,5450,58630,6409.0,616.0,42.0,7.0,0.0,11.0,2.0,39.0,14.0,731.0,65,12,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2022-11-27,2022-12-02,5999,39351,6423.0,808.0,35.0,14.0,0.0,1.0,4.0,18.0,17.0,897.0,60,9,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2023-05-21,2023-05-25,6753,58316,6994.0,729.0,29.0,18.0,0.0,3.0,5.0,4.0,17.0,805.0,67,8,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2023-12-09,2024-01-23,13637,52062,7166.0,953.0,35.0,20.0,0.0,4.0,11.0,3.0,21.0,1047.0,62,14,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011.0,2024-06-11,2024-06-12,6070,53110,8126.0,1318.0,44.0,23.0,0.0,12.0,12.0,4.0,22.0,1435.0,70,6,
RWPS,KT1A,RWPSKT1A,MITSUBISHI,553809,115/22,12.5,1984.0,2021-12-15,2022-01-08,3312,54693,502.0,20.0,19.0,5.0,0.0,2.0,25.0,3.0,14.0,88.0,46,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014.0,2020-03-22,2020-04-10,8140,66340,1660.0,641.0,56.0,8.0,0.0,0.0,3.0,0.0,6.0,714.0,52,7,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014.0,2022-03-17,2022-03-31,8034,81662,1729.0,658.0,23.0,7.0,0.0,0.0,2.0,0.0,6.0,696.0,53,15,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014.0,2022-09-16,2022-09-22,7440,70680,2735.0,606.0,4.0,12.0,0.0,6.0,1.0,7.0,6.0,642.0,46,6,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014.0,2023-05-13,2023-05-21,7924,58992,2572.0,641.0,8.0,23.0,0.0,3.0,3.0,2.0,1.0,681.0,54,7,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014.0,2024-04-19,2024-04-24,11410,48140,5440.0,757.0,10.0,32.0,0.0,8.0,6.0,202.0,14.0,1029.0,55,10,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004.0,2020-03-21,2020-04-10,7610,32950,1474.0,162.0,52.0,54.0,0.0,0.0,72.0,36.0,52.0,428.0,68,10,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004.0,2022-03-17,2022-04-01,13922,64002,1571.0,165.0,4.0,32.0,0.0,0.0,63.0,0.0,47.0,311.0,52,17,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004.0,2022-09-16,2022-09-22,12996,55591,1956.0,171.0,1.0,48.0,0.0,1.0,89.0,3.0,48.0,361.0,61,8,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004.0,2023-05-13,2023-05-21,6604,44812,1837.0,161.0,3.0,41.0,0.0,0.0,69.0,0.0,46.0,320.0,58,8,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004.0,2024-04-19,2024-04-24,6840,27540,2969.0,201.0,5.0,65.0,0.0,3.0,115.0,13.0,88.0,490.0,76,5,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2019-03-09,2019-03-18,9633,41965,1141.0,74.0,8.0,27.0,0.0,0.0,96.0,0.0,51.0,256.0,56,19,-
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2020-02-14,2020-03-06,5214,57142,1278.0,92.0,11.0,29.0,0.0,0.0,99.0,0.0,54.0,285.0,54,11,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2021-01-31,2021-03-21,6620,60000,1230.0,100.0,51.0,42.0,0.0,0.0,92.0,0.0,84.0,369.0,49,18,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2022-08-14,2022-09-02,3137,81621,1212.0,95.0,8.0,56.0,0.0,3.0,116.0,0.0,75.0,353.0,54,13,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2023-03-01,2023-03-01,2593,57806,1536.0,127.0,51.0,67.0,0.0,4.0,134.0,1.0,83.0,467.0,38,8,Sudden Pressure Trip
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2023-03-08,2023-03-12,16423,69137,1438.0,128.0,48.0,52.0,0.0,3.0,121.0,1.0,84.0,437.0,58,7,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997.0,2024-04-20,2024-04-26,5712,47195,1399.0,144.0,41.0,59.0,0.0,4.0,153.0,0.0,78.0,479.0,60,9,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012.0,2019-03-09,2019-03-18,12011,47101,2201.0,822.0,5.0,4.0,0.0,1.0,6.0,1.0,1.0,840.0,62,15,-
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012.0,2020-02-14,2020-03-06,14423,74958,2471.0,831.0,6.0,4.0,0.0,0.0,5.0,0.0,0.0,846.0,52,6,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012.0,2021-01-31,2021-03-26,17820,24052,0.0,0.0,43.0,0.0,0.0,2.0,2.0,0.0,2.0,47.0,46,18,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012.0,2022-08-14,2022-09-02,3956,80521,2337.0,1103.0,2.0,6.0,0.0,5.0,5.0,2.0,11.0,1134.0,51,9,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012.0,2023-03-08,2023-03-12,29355,82731,2423.0,984.0,1.0,7.0,0.0,8.0,3.0,3.0,6.0,1012.0,50,8,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2019-03-09,2019-03-18,8526,37455,2155.0,82.0,5.0,16.0,0.0,0.0,36.0,0.0,0.0,139.0,62,20,-
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2020-02-14,2020-03-06,5038,39052,2281.0,95.0,13.0,14.0,0.0,0.0,46.0,0.0,13.0,181.0,61,11,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2021-01-31,2021-03-21,10410,52310,2300.0,100.0,29.0,16.0,0.0,0.0,39.0,12.0,28.0,224.0,50,9,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2022-04-08,2022-04-10,4047,29267,2128.0,91.0,23.0,29.0,0.0,1.0,71.0,0.0,20.0,235.0,56,10,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2022-08-14,2022-09-02,2145,45445,2015.0,92.0,8.0,45.0,0.0,0.0,80.0,0.0,39.0,264.0,55,10,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2023-02-17,2023-02-25,5709,33756,2075.0,95.0,21.0,37.0,0.0,0.0,84.0,0.0,34.0,271.0,58,9,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000.0,2024-04-20,2024-04-26,7262,29731,2021.0,71.0,21.0,32.0,0.0,3.0,93.0,0.0,34.0,254.0,60,8,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2019-03-09,2019-03-18,6886,37764,1924.0,99.0,14.0,37.0,0.0,4.0,206.0,0.0,111.0,471.0,59,13,-
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2020-02-14,2020-03-06,10387,68225,1840.0,104.0,27.0,41.0,0.0,4.0,197.0,0.0,93.0,466.0,56,13,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2021-01-31,2021-03-26,8350,22986,0.0,36.0,38.0,53.0,0.0,2.0,248.0,263.0,188.0,828.0,48,12,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2022-04-08,2022-04-10,4633,71077,1640.0,95.0,29.0,21.0,0.0,5.0,287.0,0.0,102.0,539.0,53,15,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2022-08-14,2022-09-02,2483,89128,1460.0,97.0,7.0,72.0,0.0,5.0,325.0,0.0,240.0,746.0,50,9,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2023-02-17,2023-02-25,4972,76144,1673.0,101.0,21.0,68.0,0.0,4.0,321.0,0.0,172.0,687.0,53,7,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006.0,2024-04-20,2024-04-26,4039,63701,1622.0,100.0,28.0,68.0,0.0,6.0,384.0,0.0,201.0,787.0,55,6,
RY2,KT5A,RY2KT5A,ABB,508031,230/12/22,200,2023.0,2023-07-17,2023-07-22,9993,21754,84.0,8.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,16.0,30,6,
RY2,KT5A,RY2KT5A,ABB,508031,230/12/22,200,2023.0,2024-04-20,2024-04-26,6589,15000,708.0,115.0,22.0,16.0,0.0,22.0,2.0,0.0,0.0,177.0,60,9,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2019-03-09,2019-03-18,5431,35057,3635.0,106.0,13.0,18.0,0.0,0.0,73.0,0.0,38.0,248.0,55,15,-
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2020-02-14,2020-03-06,7663,45421,2418.0,72.0,21.0,14.0,0.0,0.0,56.0,0.0,41.0,204.0,49,9,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2021-01-31,2021-03-26,5130,51340,2500.0,70.0,30.0,15.0,0.0,0.0,74.0,0.0,56.0,245.0,44,18,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2022-08-14,2022-09-02,2309,43361,3441.0,107.0,6.0,40.0,0.0,0.0,91.0,0.0,51.0,295.0,54,13,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2023-02-17,2023-02-27,34297,57907,1341.0,72.0,3.0,9.0,0.0,0.0,30.0,0.0,17.0,169.0,53,9,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007.0,2024-04-20,2024-04-26,5366,31030,4513.0,127.0,24.0,37.0,0.0,0.0,116.0,0.0,54.0,358.0,56,7,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006.0,2020-02-15,2019-03-09,4910,73650,776.0,82.0,45.0,83.0,0.0,1.0,266.0,17.0,155.0,649.0,56,8,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006.0,2021-01-30,2021-03-26,3430,56300,780.0,90.0,32.0,90.0,0.0,2.0,176.0,12.0,114.0,516.0,48,23,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006.0,2022-02-19,2022-03-03,11426,57311,1084.0,64.0,13.0,56.0,0.0,18.0,243.0,0.0,68.0,462.0,48,57,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006.0,2022-08-13,2022-09-02,2565,71912,840.0,85.0,6.0,77.0,0.0,4.0,254.0,0.0,124.0,550.0,52,14,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006.0,2023-04-28,2023-05-06,4206,70109,950.0,111.0,26.0,82.0,0.0,0.0,248.0,0.0,115.0,582.0,58,10,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003.0,2020-02-15,2020-03-09,8520,65590,3030.0,457.0,80.0,19.0,0.0,0.0,6.0,10.0,14.0,586.0,58,33,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003.0,2021-01-30,2021-03-26,11610,66600,3400.0,500.0,57.0,20.0,0.0,0.0,3.0,13.0,10.0,603.0,58,82,มีหยดน้ำ
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003.0,2022-02-19,2022-03-03,20132,63141,6512.0,370.0,14.0,12.0,0.0,9.0,30.0,0.0,0.0,435.0,58,61,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003.0,2022-08-13,2022-09-02,2857,63230,4913.0,375.0,5.0,19.0,0.0,4.0,6.0,16.0,12.0,437.0,64,61,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003.0,2023-04-28,2023-05-06,5678,57182,6800.0,630.0,16.0,22.0,0.0,10.0,12.0,15.0,11.0,716.0,54,17,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005.0,2019-10-20,2019-10-25,9725,37650,3714.0,73.0,13.0,26.0,0.0,2.0,61.0,0.0,24.0,199.0,60,24,-
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005.0,2019-11-08,2019-11-30,14304,53067,3233.0,72.0,16.0,13.0,0.0,0.0,45.0,0.0,29.0,175.0,60,21,-
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005.0,2020-03-20,2020-04-10,10224,47733,2191.0,47.0,4.0,125.0,0.0,1.0,36.0,0.0,19.0,232.0,,21,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005.0,2022-11-18,2022-12-11,10438,47654,2052.0,65.0,25.0,27.0,0.0,2.0,57.0,0.0,40.0,216.0,54,19,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005.0,2023-05-25,2023-06-09,10682,35281,2390.0,120.0,13.0,23.0,0.0,0.0,38.0,0.0,5.0,199.0,58,13,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2019-10-20,2019-10-26,10251,42207,6870.0,256.0,54.0,83.0,0.0,5.0,151.0,0.0,64.0,613.0,62,21,-
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2019-11-08,2019-11-30,15900,37434,6975.0,286.0,63.0,87.0,0.0,6.0,158.0,0.0,69.0,669.0,60,14,-
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2020-03-20,2020-04-10,11327,48328,4945.0,118.0,32.0,218.0,1.0,5.0,146.0,0.0,68.0,588.0,,9,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2020-04-17,2020-04-17,3763,31948,6921.0,174.0,79.0,73.0,2.0,8.0,150.0,0.0,17.0,503.0,,9,Trip Buchholtz relay
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2020-04-19,2020-04-21,3567,58919,7086.0,197.0,76.0,82.0,2.0,5.0,154.0,0.0,83.0,599.0,,9,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2020-05-18,2020-06-05,3215,46373,3500.0,151.0,70.0,80.0,1.0,4.0,142.0,0.0,75.0,523.0,62,16,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2020-10-04,2020-10-05,3758,26743,6577.0,156.0,65.0,70.0,0.0,6.0,177.0,0.0,121.0,595.0,,8,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2021-03-02,2021-03-16,18618,41441,3669.0,29.0,10.0,0.0,0.0,5.0,130.0,0.0,35.0,209.0,,13,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2021-05-21,2021-07-25,7570,39832,2867.0,178.0,11.0,53.0,0.0,3.0,141.0,0.0,44.0,430.0,65,24,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2022-05-28,2022-06-10,6150,42035,4337.0,171.0,29.0,15.0,0.0,3.0,31.0,0.0,0.0,249.0,63,12,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2022-11-18,2022-12-11,4110,48454,4623.0,180.0,42.0,34.0,0.0,2.0,12.0,0.0,21.0,291.0,55,9,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2023-05-25,2023-06-09,5974,39096,5237.0,194.0,35.0,44.0,0.0,4.0,128.0,1.0,36.0,442.0,58,7,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006.0,2023-11-23,2023-12-28,9856,51083,5618.0,204.0,53.0,38.0,0.0,5.0,61.0,0.0,34.0,395.0,50,6,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2019-10-20,2019-10-25,6709,55600,9836.0,69.0,37.0,45.0,0.0,5.0,140.0,0.0,77.0,373.0,56,21,-
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2019-11-08,2019-11-30,7010,47936,9570.0,84.0,44.0,45.0,0.0,0.0,131.0,0.0,64.0,368.0,56,18,-
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2020-03-20,2020-04-10,12582,40833,8935.0,66.0,26.0,44.0,0.0,40.0,158.0,0.0,39.0,373.0,59,15,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2022-04-11,2022-04-17,8075,62781,9996.0,61.0,33.0,45.0,0.0,5.0,153.0,0.0,103.0,400.0,60,16,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2022-11-18,2022-12-11,8529,52402,9743.0,53.0,20.0,41.0,0.0,1.0,113.0,0.0,76.0,304.0,52,20,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2023-04-28,2023-04-28,1982,37744,9494.0,73.0,44.0,48.0,0.0,4.0,132.0,3.0,70.0,374.0,42,8,Trip ด้วย Buchholz Relay(micro switch error)
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006.0,2023-05-25,2023-06-09,3999,38582,9427.0,80.0,45.0,34.0,0.0,6.0,53.0,6.0,11.0,235.0,56,17,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2019-10-20,2019-10-25,4873,47698,6056.0,140.0,44.0,83.0,0.0,5.0,147.0,0.0,82.0,501.0,60,17,-
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2019-11-08,2019-11-30,19251,48759,5391.0,115.0,27.0,64.0,0.0,6.0,145.0,0.0,71.0,428.0,56,16,-
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-03-20,2020-04-10,9419,36259,4418.0,107.0,34.0,66.0,1.0,4.0,162.0,0.0,73.0,447.0,,9,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-04-19,2020-04-21,3468,58425,5730.0,142.0,37.0,75.0,1.0,5.0,171.0,0.0,92.0,523.0,,9,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-05-18,2020-06-05,4988,35280,4793.0,122.0,39.0,71.0,0.0,6.0,151.0,0.0,125.0,514.0,55,14,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-09-28,2020-09-28,6478,44257,4798.0,120.0,66.0,70.0,5.0,6.0,145.0,0.0,80.0,459.0,80,8,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-09-29,2020-09-29,7745,41773,4752.0,118.0,56.0,66.0,4.0,5.0,163.0,0.0,79.0,491.0,,9,เก็บครั้งที่2และทดสอบครั้งที่2
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-10-02,2020-10-02,6423,33747,5664.0,133.0,53.0,67.0,4.0,8.0,166.0,0.0,109.0,540.0,42,12,หลังจ่าย No Load ประมาณ 2 วัน
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2020-10-04,2020-10-05,4822,29054,5230.0,122.0,52.0,73.0,3.0,6.0,167.0,0.0,91.0,514.0,56,4,หลังจ่าย Load ประมาณ2วัน
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2021-05-21,2021-07-25,9852,36991,4280.0,119.0,41.0,65.0,0.0,5.0,157.0,0.0,45.0,432.0,68,19,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2022-05-08,2022-06-11,5465,46598,5357.0,133.0,52.0,66.0,0.0,8.0,233.0,17.0,67.0,576.0,64,10,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2022-11-18,2022-12-09,5089,43361,5410.0,141.0,62.0,96.0,0.0,7.0,236.0,92.0,97.0,731.0,54,12,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2023-05-25,2023-06-10,6627,60190,6292.0,167.0,38.0,117.0,0.0,9.0,269.0,4.0,95.0,699.0,56,10,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006.0,2023-11-23,2023-12-28,5412,57274,6980.0,186.0,78.0,128.0,0.0,10.0,248.0,5.0,110.0,765.0,48,5,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007.0,2019-10-20,2019-10-25,5519,48210,3107.0,167.0,3.0,140.0,0.0,5.0,434.0,0.0,223.0,972.0,63,15,-
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007.0,2020-11-27,2020-11-27,6017,52826,2698.0,185.0,3.0,139.0,0.0,2.0,396.0,0.0,265.0,990.0,43,5,เนื่องจากมีแมวปีน BKR. ทำให้ BKR. ด้าน Low Side ทำงาน Trip
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007.0,2021-05-21,2021-07-25,6876,50020,2307.0,174.0,8.0,144.0,0.0,5.0,407.0,0.0,257.0,995.0,72,16,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007.0,2022-05-28,2022-06-10,4018,47267,2825.0,156.0,9.0,111.0,0.0,7.0,479.0,0.0,174.0,936.0,66,12,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007.0,2023-05-25,2023-06-09,7387,45891,2716.0,161.0,12.0,147.0,0.0,5.0,418.0,0.0,171.0,914.0,62,8,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003.0,2019-10-20,2019-10-25,10256,50200,11416.0,396.0,12.0,39.0,0.0,5.0,15.0,0.0,16.0,483.0,62,22,-
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003.0,2021-02-16,2021-02-16,4076,50109,14086.0,529.0,33.0,40.0,0.0,6.0,13.0,26.0,17.0,658.0,64,12,Trip ด้วย Tx.Diff
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003.0,2021-05-21,2021-07-25,16040,75572,13387.0,548.0,21.0,34.0,0.0,6.0,14.0,0.0,0.0,623.0,60,23,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003.0,2022-05-28,2022-06-10,7032,80553,11241.0,507.0,46.0,29.0,0.0,8.0,34.0,3.0,14.0,641.0,60,20,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003.0,2023-05-25,2023-06-10,10659,79345,12605.0,572.0,24.0,72.0,0.0,6.0,33.0,2.0,13.0,722.0,64,13,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003.0,2021-05-15,2021-07-11,8263,47560,5863.0,101.0,39.0,186.0,0.0,37.0,705.0,36.0,614.0,1718.0,70,36,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003.0,2022-05-27,2022-06-05,6340,73500,5297.0,55.0,20.0,128.0,0.0,54.0,523.0,73.0,438.0,1291.0,56,21,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003.0,2023-05-14,2023-06-08,4682,42416,5890.0,62.0,12.0,157.0,0.0,10.0,628.0,138.0,418.0,1425.0,66,24,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003.0,2021-05-15,2021-07-11,6407,42762,8326.0,109.0,34.0,250.0,0.0,7.0,995.0,36.0,848.0,2279.0,57,30,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003.0,2022-05-27,2022-06-05,5200,68520,2575.0,48.0,34.0,114.0,0.0,3.0,522.0,52.0,527.0,1300.0,57,20,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003.0,2023-05-14,2023-06-08,5905,54867,3224.0,82.0,34.0,192.0,0.0,13.0,700.0,171.0,290.0,1482.0,59,26,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2019-06-06,2019-07-28,8802,52134,3615.0,814.0,17.0,10.0,0.0,0.0,2.0,2.0,1.0,846.0,62,20,-
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2019-10-26,2019-11-08,10991,56220,3629.0,831.0,20.0,7.0,0.0,0.0,2.0,0.0,2.0,862.0,54,8,-
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2020-05-29,2020-06-02,17435,53682,3395.0,702.0,17.0,0.0,0.0,0.0,0.0,0.0,0.0,719.0,60,18,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2020-11-22,2020-12-25,12364,51265,4286.0,957.0,38.0,11.0,0.0,1.0,2.0,1.0,2.0,1012.0,60,17,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2021-06-07,2021-08-16,22071,67811,4076.0,815.0,16.0,0.0,0.0,0.0,9.0,0.0,0.0,840.0,,18,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2021-11-21,2021-12-10,7737,64182,5400.0,1371.0,40.0,20.0,0.0,0.0,2.0,5.0,2.0,1440.0,52,19,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2022-05-25,2022-06-02,11803,58217,4928.0,1167.0,19.0,3.0,0.0,3.0,4.0,4.0,0.0,1200.0,60,12,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2022-12-12,2022-12-15,10330,58550,5144.0,1227.0,14.0,7.0,0.0,1.0,2.0,48.0,2.0,1301.0,50,5,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011.0,2023-07-01,2023-07-09,13843,66504,3683.0,1108.0,11.0,21.0,0.0,1.0,4.0,17.0,5.0,1167.0,0,10,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2019-07-17,2019-07-20,7855,50903,4714.0,1038.0,23.0,9.0,0.0,0.0,0.0,0.0,0.0,1070.0,60,10,-
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2019-10-26,2019-11-08,7875,52451,4643.0,993.0,27.0,8.0,0.0,0.0,2.0,0.0,2.0,1032.0,56,12,-
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2020-05-29,2020-06-02,17002,52869,3726.0,769.0,18.0,0.0,0.0,0.0,0.0,0.0,0.0,787.0,58,14,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2020-11-22,2020-12-25,6837,54517,4392.0,861.0,51.0,10.0,0.0,2.0,2.0,2.0,2.0,930.0,60,12,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2021-06-07,2021-08-10,17382,52553,3467.0,773.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,789.0,,13,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2021-11-21,2021-12-10,8504,64530,5363.0,1279.0,43.0,20.0,0.0,0.0,2.0,6.0,2.0,1352.0,,11,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2022-05-23,2022-06-02,9393,58701,5175.0,1176.0,24.0,4.0,0.0,2.0,5.0,0.0,0.0,1211.0,58,14,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2022-12-12,2022-12-15,10730,56190,5138.0,1198.0,15.0,7.0,0.0,1.0,3.0,67.0,2.0,1293.0,50,6,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011.0,2023-07-01,2023-07-09,13856,67223,4167.0,1136.0,17.0,18.0,0.0,0.0,6.0,15.0,1.0,1193.0,55,12,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2019-06-06,2019-07-28,8275,47611,4073.0,597.0,19.0,13.0,0.0,1.0,5.0,2.0,4.0,641.0,60,17,-
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2020-03-28,2020-03-29,2737,37762,4850.0,729.0,44.0,16.0,0.5,1.0,5.0,2.0,7.0,804.5,60,15,มี Fault มาจากกฟน.ด้าน Low Side.ของหม้อแปลง(24/03/49)
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2020-04-03,2020-04-05,10344,51938,4062.0,682.0,9.0,12.0,3.0,1.0,7.0,2.0,6.0,722.0,60,6,ตามผล 7 วัน หม้อแปลงรับ Fault จาก กฟน.
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2020-05-29,2020-06-02,12112,40750,3843.0,548.0,25.0,0.0,0.0,0.0,0.0,0.0,0.0,573.0,58,11,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2020-06-23,2020-05-24,2367,32467,3012.0,717.0,45.0,9.0,0.0,1.0,8.0,2.0,6.0,788.0,56,5,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2020-11-22,2020-12-25,14058,52720,4318.0,724.0,57.0,11.0,0.0,2.0,4.0,2.0,2.0,802.0,58,17,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2021-06-07,2021-08-10,7056,37734,3706.0,677.0,28.0,12.0,0.0,0.0,7.0,0.0,0.0,724.0,,18,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2021-11-21,2021-12-10,4978,44186,5587.0,979.0,50.0,20.0,0.0,0.0,5.0,3.0,10.0,1067.0,52,12,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2022-05-23,2022-06-02,7974,42275,5927.0,991.0,21.0,24.0,0.0,1.0,8.0,0.0,1.0,1046.0,60,14,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2022-12-12,2022-12-15,4860,42560,5575.0,936.0,24.0,9.0,0.0,0.0,4.0,33.0,11.0,1017.0,51,5,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,,2023-07-01,2023-07-09,6286,46335,4142.0,886.0,108.0,25.0,0.0,0.0,5.0,2.0,22.0,1048.0,58,11,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2019-06-06,2019-07-28,9320,42035,3242.0,900.0,19.0,11.0,0.0,9.0,7.0,0.0,0.0,946.0,59,13,-
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2019-10-26,2019-11-08,8190,43830,3011.0,990.0,26.0,10.0,0.0,0.0,4.0,0.0,3.0,1033.0,60,8,-
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2020-05-29,2020-06-02,14828,52569,3725.0,943.0,22.0,0.0,0.0,0.0,0.0,0.0,0.0,965.0,60,10,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2020-11-22,2020-12-25,9226,51821,3876.0,951.0,42.0,7.0,0.0,2.0,3.0,2.0,2.0,1009.0,56,14,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2021-06-07,2021-08-14,18438,62690,3555.0,904.0,21.0,9.0,0.0,0.0,0.0,0.0,0.0,934.0,,10,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2021-11-21,2021-12-10,7906,63965,5252.0,1530.0,38.0,18.0,0.0,0.0,4.0,7.0,3.0,1600.0,,12,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2022-05-23,2022-06-02,9920,76050,5700.0,1560.0,35.0,7.0,0.0,44.0,4.0,119.0,3.0,1772.0,60,10,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2022-12-12,2022-12-15,11690,62430,5652.0,1526.0,17.0,9.0,0.0,1.0,4.0,115.0,3.0,1675.0,52,6,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011.0,2023-07-01,2023-07-09,13550,67097,4168.0,1311.0,19.0,33.0,0.0,2.0,4.0,12.0,6.0,1387.0,58,8,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2019-02-09,2019-02-09,10652,34078,1456.0,291.0,29.0,167.0,0.0,161.0,66.0,117.0,10.0,841.0,48,5,-
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2019-06-06,2019-07-28,7254,39685,1700.0,326.0,28.0,163.0,2.0,161.0,79.0,101.0,8.0,868.0,56,9,-
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2019-09-15,2019-09-17,9846,32305,1589.0,269.0,15.0,133.0,0.0,145.0,73.0,62.0,6.0,703.0,44,10,"งูขึ้นใบมีด69kV SB-6955 phase a,b"
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2019-10-26,2019-11-08,13140,37160,1611.0,259.0,23.0,141.0,0.0,170.0,80.0,158.0,30.0,861.0,46,9,-
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2020-05-29,2020-06-02,14469,32592,1828.0,379.0,25.0,157.0,0.0,151.0,80.0,126.0,0.0,918.0,52,8,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2020-11-22,2020-12-25,16562,60491,1768.0,364.0,28.0,152.0,0.0,163.0,67.0,134.0,22.0,930.0,57,18,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2021-06-07,2021-08-10,20856,41618,1535.0,374.0,20.0,123.0,0.0,133.0,80.0,23.0,5.0,758.0,,20,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2021-11-21,2021-12-10,10530,49833,2384.0,588.0,37.0,171.0,1.0,179.0,95.0,144.0,21.0,1236.0,52,18,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2022-05-23,2022-06-02,17151,42346,2335.0,549.0,19.0,124.0,0.0,146.0,88.0,107.0,9.0,1042.0,50,10,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2022-12-12,2022-12-15,13600,47400,2205.0,505.0,21.0,159.0,0.0,150.0,86.0,175.0,31.0,1127.0,45,5,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2023-07-01,2023-07-09,17377,53792,2328.0,714.0,21.0,228.0,0.0,214.0,130.0,208.0,22.0,1537.0,49,8,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011.0,2024-02-12,2024-02-12,10820,39440,2314.0,605.0,41.0,319.0,0.0,289.0,188.0,446.0,74.0,1962.0,0,7,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2019-06-06,2019-07-28,9591,40379,3084.0,524.0,36.0,11.0,0.0,0.0,5.0,2.0,4.0,582.0,62,15,-
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2019-10-26,2019-11-08,7303,29743,3156.0,634.0,42.0,7.0,0.0,0.0,2.0,0.0,7.0,892.0,60,11,-
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2020-05-29,2020-06-02,11210,34331,3693.0,549.0,26.0,0.0,0.0,0.0,0.0,0.0,0.0,575.0,58,12,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2020-06-23,2020-05-24,2067,38519,3030.0,757.0,48.0,13.0,0.0,0.0,1.0,0.0,9.0,828.0,59,5,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2020-11-22,2020-12-25,12027,59810,3527.0,571.0,27.0,10.0,0.0,0.0,2.0,0.0,1.0,611.0,58,21,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2021-06-07,2021-08-14,13220,56829,3688.0,577.0,27.0,0.0,0.0,0.0,0.0,0.0,0.0,604.0,,18,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2021-11-21,2021-12-10,3992,47109,4842.0,821.0,50.0,19.0,0.0,0.0,3.0,9.0,7.0,909.0,51,20,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2022-05-23,2022-06-02,6545,39352,4410.0,737.0,26.0,3.0,0.0,3.0,5.0,0.0,0.0,774.0,58,22,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2022-12-12,2022-12-15,5510,36050,4119.0,729.0,23.0,5.0,0.0,0.0,1.0,54.0,7.0,819.0,54,8,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011.0,2023-07-01,2023-07-09,5319,40769,4023.0,798.0,38.0,23.0,0.0,0.0,6.0,7.0,11.0,883.0,58,14,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007.0,2019-11-15,2019-11-30,4664,37438,1938.0,196.0,2.0,58.0,0.0,2.0,147.0,0.0,71.0,476.0,63,13,-
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007.0,2022-05-12,2022-06-09,4132,61777,1861.0,310.0,2.0,61.0,0.0,0.0,208.0,0.0,64.0,645.0,56,14,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007.0,2022-11-18,2022-11-27,3290,53550,2026.0,314.0,2.0,95.0,0.0,2.0,175.0,40.0,134.0,762.0,54,8,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007.0,2023-06-25,2023-06-26,4411,67071,2262.0,250.0,3.0,157.0,0.0,9.0,263.0,0.0,153.0,835.0,60,7,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007.0,2024-06-07,2024-06-17,15388,71546,2319.0,255.0,4.0,144.0,0.0,8.0,271.0,13.0,173.0,868.0,62,10,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2019-03-04,2019-03-07,7581,33599,1838.0,879.0,31.0,5.0,0.0,3.0,1.0,4.0,2.0,925.0,33,9,Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2019-03-05,2019-03-08,7315,34125,2119.0,887.0,0.0,5.0,0.0,0.0,2.0,0.0,2.0,896.0,33,9, Oil ที่ Buchholz(Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B)
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2020-04-18,2020-05-26,10380,69024,2189.0,904.0,14.0,5.0,0.0,5.0,2.0,5.0,3.0,938.0,54,14,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2021-02-20,2021-05-21,22240,77318,2567.0,1004.0,32.0,5.0,0.0,8.0,2.0,4.0,3.0,1058.0,55,37,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2022-01-30,2022-02-18,9923,62864,2440.0,806.0,33.0,3.0,0.0,2.0,1.0,1.0,2.0,848.0,50,19,
