LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2023-01-28,2023-02-13,11651,68002,3460.0,1407.0,31.0,10.0,0.0,12.0,4.0,6.0,7.0,1477.0,50,7,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011.0,2024-01-27,2024-03-09,10048,48575,2729.0,1101.0,20.0,5.0,0.0,6.0,3.0,2.0,1.0,1138.0,51,14,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011.0,2020-04-18,2020-05-26,6867,37291,1369.0,599.0,4.0,0.0,0.0,1.0,1.0,2.0,1.0,608.0,51,11,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011.0,2021-02-20,2021-05-20,22811,53270,1376.0,513.0,18.0,0.0,0.0,4.0,48.0,0.0,0.0,583.0,49,28,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011.0,2022-01-30,2022-02-19,12574,56523,1681.0,446.0,27.0,2.0,0.0,1.0,1.0,0.0,3.0,480.0,46,17,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011.0,2023-01-28,2023-02-13,16280,75340,1773.0,668.0,17.0,3.0,0.0,4.0,2.0,66.0,4.0,764.0,46,5,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011.0,2024-01-27,2024-03-09,13230,50625,2414.0,766.0,21.0,4.0,0.0,6.0,0.0,24.0,0.0,821.0,48,12,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2019-03-23,2019-08-26,10420,46120,3124.0,109.0,10.0,37.0,0.0,0.0,150.0,0.0,63.0,369.0,68,24,-
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2019-07-15,2019-09-05,9643,44738,3076.0,105.0,18.0,55.0,0.0,0.0,189.0,0.0,83.0,450.0,55,29,-
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2020-07-05,2020-08-24,6061,55732,3269.0,104.0,15.0,72.0,0.0,4.0,229.0,0.0,120.0,544.0,48,27,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2021-08-08,2021-11-15,8650,66409,2797.0,133.0,17.0,76.0,0.0,7.0,268.0,0.0,57.0,558.0,52,20,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2022-07-11,2022-07-24,5900,80440,3406.0,175.0,18.0,63.0,0.0,20.0,212.0,17.0,146.0,651.0,57,16,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999.0,2023-07-23,2023-11-05,4764,82391,4745.0,227.0,13.0,113.0,0.0,29.0,398.0,11.0,138.0,929.0,57,19,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2019-03-23,2019-08-29,4164,43399,1099.0,159.0,7.0,45.0,0.0,12.0,74.0,9.0,38.0,344.0,51,25,-
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2019-07-14,2019-09-05,5172,46622,1063.0,168.0,10.0,48.0,0.0,12.0,76.0,10.0,38.0,362.0,56,33,-
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2020-03-03,2020-03-13,9459,51873,1572.0,153.0,16.0,52.0,0.0,29.0,101.0,0.0,44.0,395.0,,12,research
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2020-07-14,2020-08-24,3797,50981,1500.0,150.0,20.0,89.0,0.0,11.0,86.0,0.0,19.0,375.0,52,22,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2021-08-08,2021-11-15,4880,53930,2164.0,114.0,4.0,42.0,0.0,4.0,86.0,27.0,67.0,344.0,51,16,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2022-07-11,2022-07-24,8251,60662,2134.0,140.0,15.0,9.0,0.0,10.0,64.0,10.0,22.0,270.0,27,16,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993.0,2023-07-23,2023-11-05,3724,74692,2122.0,173.0,17.0,44.0,0.0,9.0,99.0,11.0,57.0,410.0,33,15,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2019-03-23,2019-04-04,11779,41215,482.0,85.0,7.0,19.0,0.0,5.0,96.0,0.0,46.0,258.0,37,23,-
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2019-03-23,2019-08-26,14371,48401,465.0,68.0,3.0,17.0,0.0,4.0,93.0,0.0,50.0,235.0,-,25,-
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2019-07-14,2019-09-05,9973,43524,718.0,69.0,6.0,16.0,0.0,0.0,92.0,0.0,49.0,232.0,55,29,-
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2020-07-14,2020-08-24,8023,49902,841.0,44.0,19.0,16.0,0.0,1.0,97.0,3.0,64.0,244.0,51,25,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2021-08-08,2021-11-15,4160,41840,1708.0,86.0,6.0,31.0,0.0,2.0,139.0,14.0,91.0,369.0,49,20,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2022-07-11,2022-07-24,7840,55230,1469.0,65.0,8.0,25.0,0.0,13.0,122.0,10.0,82.0,325.0,36,23,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998.0,2023-07-23,2023-11-05,10163,49972,1729.0,89.0,16.0,30.0,0.0,10.0,166.0,10.0,73.0,394.0,29,16,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2019-03-23,2019-08-25,9561,51352,1408.0,222.0,10.0,31.0,0.0,0.0,72.0,0.0,18.0,353.0,41,25,De-energize.
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2019-07-15,2019-09-05,6450,49880,1828.0,291.0,16.0,34.0,0.0,8.0,48.0,0.0,21.0,418.0,63,34,-
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2020-07-05,2020-08-24,14418,50431,1715.0,263.0,12.0,31.0,0.0,8.0,58.0,0.0,0.0,372.0,63,32,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2021-08-08,2021-11-15,7750,60240,3245.0,304.0,3.0,63.0,0.0,2.0,83.0,50.0,53.0,558.0,62,28,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2022-07-11,2022-07-25,4230,17817,681.0,55.0,8.0,3.0,0.0,1.0,10.0,0.0,0.0,77.0,41,14,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2022-08-19,2022-08-26,7502,18290,662.0,38.0,7.0,0.0,0.0,0.0,6.0,0.0,0.0,51.0,54,10,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998.0,2023-07-23,2023-11-05,4764,28068,858.0,115.0,14.0,16.0,0.0,12.0,41.0,2.0,5.0,205.0,50,16,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990.0,2020-02-06,2020-03-01,6094,59367,2352.0,154.0,40.0,9.0,0.0,2.0,4.0,5.0,0.0,214.0,58,12,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990.0,2022-01-27,2022-03-07,8835,70793,3977.0,396.0,13.0,0.0,0.0,12.0,12.0,0.0,0.0,433.0,50,10,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990.0,2022-08-25,2022-09-02,6468,65204,3549.0,356.0,7.0,18.0,0.0,5.0,5.0,6.0,3.0,121.0,56,7,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990.0,2023-03-11,2023-03-17,15181,75862,4070.0,423.0,8.0,10.0,0.0,15.0,12.0,0.0,3.0,471.0,60,8,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990.0,2024-02-09,2024-02-25,11160,79533,4542.0,433.0,7.0,19.0,0.0,28.0,7.0,6.0,4.0,504.0,55,10,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2021-02-12,2021-02-15,27842,74367,820.0,55.0,4.0,3.0,0.0,3.0,91.0,0.0,55.0,211.0,,10,พบค่าทดสอบ Resistance ไม่เรียงตาม Tap
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2021-03-30,2021-05-03,19582,70220,108.0,53.0,6.0,3.0,0.0,1.0,1.0,3.0,0.0,67.0,,19,หลังซ่อมจะนำใช้งาน
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2022-02-27,2022-03-07,6045,17273,840.0,51.0,12.0,8.0,0.0,0.0,22.0,0.0,0.0,93.0,57,15,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2022-08-25,2022-09-02,5002,21596,871.0,58.0,4.0,11.0,0.0,0.0,23.0,2.0,12.0,69.0,61,11,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2023-03-11,2023-03-17,10324,22770,1042.0,70.0,6.0,19.0,0.0,0.0,34.0,0.0,9.0,138.0,64,13,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998.0,2024-02-09,2024-02-25,8300,26911,950.0,87.0,18.0,17.0,0.0,2.0,48.0,3.0,23.0,198.0,65,15,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,,2020-02-09,2020-03-01,10732,47245,2310.0,915.0,33.0,7.0,0.0,0.0,2.0,0.0,0.0,957.0,46,9,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,,2022-02-26,2022-03-07,21739,58275,2762.0,671.0,8.0,2.0,0.0,7.0,0.0,0.0,0.0,688.0,52,10,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,,2022-08-26,2022-09-01,12180,61721,4055.0,1322.0,7.0,0.0,0.0,11.0,4.0,0.0,0.0,1344.0,58,8,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,,2023-03-11,2023-03-17,11018,63814,4056.0,1325.0,8.0,13.0,0.0,11.0,5.0,0.0,0.0,1362.0,51,7,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,,2024-02-10,2024-02-25,13829,77292,4342.0,1595.0,15.0,11.0,0.0,5.0,3.0,3.0,3.0,1635.0,46,7,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,,2020-02-09,2020-03-01,16812,48324,1851.0,916.0,41.0,4.0,0.0,0.0,1.0,0.0,0.0,962.0,58,17,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,,2022-02-26,2022-03-07,25947,68552,2816.0,858.0,9.0,0.0,0.0,7.0,3.0,0.0,0.0,877.0,64,11,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,,2022-08-26,2022-09-01,18875,69176,3694.0,1435.0,5.0,0.0,0.0,9.0,2.0,0.0,0.0,1451.0,48,6,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,,2023-03-11,2023-03-17,17333,67047,3705.0,1455.0,8.0,11.0,0.0,11.0,0.0,0.0,0.0,1485.0,46,6,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,,2024-02-10,2024-02-25,21724,80436,4375.0,1695.0,20.0,6.0,0.0,6.0,2.0,2.0,2.0,1733.0,50,8,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011.0,2019-03-16,2019-03-30,9318,48120,2635.0,1090.0,5.0,18.0,0.0,8.0,0.0,0.0,0.0,1121.0,55,11,-
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011.0,2021-02-08,2021-04-02,9000,50057,2704.0,1203.0,37.0,0.0,0.0,0.0,3.0,0.0,0.0,1243.0,54,14,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011.0,2022-03-17,2022-03-25,9823,57897,4758.0,1287.0,4.0,22.0,0.0,5.0,4.0,3.0,2.0,1327.0,59,8,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011.0,2023-03-19,2023-04-06,7075,79001,5032.0,1302.0,3.0,9.0,0.0,4.0,4.0,3.0,4.0,1329.0,54,8,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011.0,2024-03-25,2024-04-20,10760,57291,4335.0,1192.0,9.0,11.0,0.0,14.0,5.0,0.0,0.0,1231.0,52,18,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011.0,2019-03-16,2019-04-01,7825,38940,2964.0,941.0,16.0,12.0,0.0,6.0,0.0,0.0,0.0,975.0,64,12,-
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011.0,2021-02-08,2021-04-26,5870,40000,2710.0,718.0,39.0,11.0,0.0,3.0,4.0,0.0,0.0,775.0,51,18,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011.0,2022-03-17,2022-03-25,8157,64736,4927.0,1291.0,3.0,23.0,0.0,5.0,4.0,3.0,2.0,1331.0,61,8,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011.0,2023-03-19,2023-04-03,12228,64561,4886.0,977.0,2.0,7.0,0.0,2.0,3.0,0.0,2.0,993.0,56,9,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011.0,2024-03-25,2024-04-20,10521,56510,4091.0,1039.0,9.0,14.0,0.0,12.0,5.0,0.0,0.0,1079.0,67,11,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2019-03-16,2019-04-26,8092,37317,1025.0,335.0,20.0,4.0,1.3,0.0,6.0,0.0,0.0,366.3,45,14,-
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2020-03-12,2020-03-27,12726,43265,1128.0,370.0,12.0,4.0,3.0,0.0,2.0,0.0,0.0,391.0,48,17,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2020-11-04,2020-11-06,9953,39393,1503.0,523.0,17.0,6.0,2.6,2.0,2.0,1.0,0.0,553.6,38,4,เทีบยผล DGA On Line
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2021-01-29,2021-04-25,26334,71629,1196.0,314.0,13.0,3.0,2.4,2.0,3.0,0.0,0.0,337.4,39,27,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2022-02-20,2022-03-26,10392,48551,1320.0,325.0,17.0,2.0,0.0,0.0,1.0,1.0,1.0,347.0,30,7,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2022-07-30,2022-08-19,2895,47997,1148.0,481.0,3.0,3.0,0.0,2.0,2.0,0.0,0.0,491.0,36,17,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2023-02-19,2023-03-05,17995,36726,1254.0,493.0,11.0,5.0,0.0,2.0,2.0,0.0,1.0,514.0,31,8,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014.0,2024-02-17,2024-03-18,12311,33615,1990.0,534.0,7.0,5.0,0.0,2.0,2.0,1.0,1.0,552.0,36,12,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2019-03-16,2019-04-27,9418,43751,729.0,228.0,7.0,1.0,0.0,0.0,5.0,0.0,0.0,241.0,38,21,-
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2020-03-12,2020-03-24,13892,40708,764.0,238.0,9.0,2.0,0.0,0.0,2.0,0.0,2.0,253.0,39,8,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2021-01-29,2021-04-23,7333,47103,801.0,255.0,23.0,3.0,0.0,0.0,1.0,0.0,1.0,283.0,29,20,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2022-02-20,2022-03-26,14816,53337,1151.0,268.0,12.0,1.0,0.0,0.0,1.0,0.0,1.0,283.0,40,12,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2022-07-30,2022-08-19,2971,46512,1203.0,509.0,4.0,2.0,0.0,1.0,2.0,6.0,0.0,524.0,45,11,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2023-02-19,2023-03-05,17267,37547,1430.0,569.0,15.0,5.0,0.0,0.0,7.0,0.0,0.0,596.0,42,9,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014.0,2024-02-17,2024-03-18,12359,33379,2438.0,624.0,10.0,4.0,0.0,1.0,2.0,2.0,1.0,644.0,48,15,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2019-03-26,2019-04-20,10380,51424,2581.0,107.0,29.0,54.0,0.0,0.0,207.0,0.0,92.0,489.0,52,17,-
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2020-03-27,2020-05-25,7630,57760,2589.0,150.0,81.0,97.0,0.0,0.0,252.0,0.0,140.0,720.0,63,11,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2021-01-15,2021-02-23,23720,61061,1267.0,7.0,7.0,0.0,0.0,0.0,112.0,0.0,14.0,140.0,63,19,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2022-01-10,2022-02-08,2645,31339,2238.0,118.0,48.0,46.0,0.0,0.0,152.0,0.0,77.0,441.0,56,7,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2023-02-28,2023-03-11,4688,36992,3517.0,163.0,30.0,43.0,0.0,0.0,135.0,3.0,89.0,463.0,62,8,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013.0,2024-03-01,2024-04-07,15019,40868,1693.0,64.0,12.0,54.0,0.0,2.0,158.0,4.0,89.0,383.0,65,6,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2019-03-26,2019-04-19,8696,51061,2221.0,116.0,75.0,62.0,0.0,3.0,206.0,0.0,70.0,532.0,55,15,-
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2020-03-27,2020-05-25,8140,53550,2286.0,120.0,70.0,62.0,0.0,0.0,130.0,0.0,76.0,458.0,62,12,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2021-01-15,2021-02-12,5187,55001,2474.0,87.0,69.0,71.0,0.0,0.0,161.0,0.0,101.0,489.0,59,10,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2022-01-10,2022-02-08,3577,47039,2329.0,79.0,67.0,37.0,0.0,0.0,108.0,0.0,71.0,362.0,60,11,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2023-02-28,2023-03-11,13617,43302,2865.0,90.0,34.0,49.0,0.0,0.0,121.0,0.0,57.0,351.0,65,9,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004.0,2024-03-01,2024-04-07,5711,34315,2149.0,115.0,48.0,52.0,0.0,0.0,131.0,0.0,81.0,427.0,65,10,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004.0,2019-07-18,2019-09-05,4786,52222,2206.0,98.0,19.0,60.0,0.0,0.0,205.0,0.0,92.0,474.0,56,23,-
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004.0,2020-07-07,2020-08-24,8346,52959,3016.0,116.0,11.0,88.0,0.0,2.0,224.0,0.0,154.0,595.0,59,12,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004.0,2021-07-27,2021-11-15,6580,56910,3778.0,91.0,4.0,75.0,0.0,0.0,254.0,19.0,186.0,629.0,60,17,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004.0,2023-07-10,2023-11-22,12064,49775,2102.0,98.0,9.0,37.0,0.0,2.0,117.0,5.0,53.0,321.0,63,18,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004.0,2019-07-18,2019-09-05,10144,51524,2486.0,110.0,5.0,77.0,0.0,2.0,234.0,0.0,128.0,556.0,64,20,-
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004.0,2020-07-07,2020-08-24,8480,57225,3164.0,134.0,10.0,85.0,0.0,1.0,258.0,0.0,126.0,614.0,56,23,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004.0,2021-07-27,2021-11-15,7770,58220,4040.0,99.0,3.0,78.0,0.0,0.0,260.0,18.0,180.0,638.0,56,22,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004.0,2023-07-10,2023-11-22,11047,51055,1729.0,139.0,13.0,42.0,0.0,2.0,127.0,4.0,69.0,396.0,54,16,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012.0,2019-07-18,2019-09-05,16136,53342,1661.0,717.0,11.0,11.0,0.0,3.0,2.0,1.0,3.0,748.0,56,29,-
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012.0,2020-07-07,2020-08-24,12613,52766,2536.0,1065.0,9.0,0.0,0.0,7.0,28.0,0.0,37.0,1146.0,53,15,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012.0,2021-07-27,2021-11-15,18594,62363,2331.0,847.0,9.0,0.0,0.0,6.0,11.0,0.0,0.0,873.0,,24,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012.0,2023-07-10,2023-11-18,22310,51190,5360.0,854.0,2.0,27.0,0.0,9.0,2.0,3.0,3.0,900.0,54,26,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2019-03-09,2019-03-21,11003,39697,619.0,302.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,311.0,37,15,-
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2019-07-12,2019-08-23,8986,39505,522.0,354.0,10.0,1.0,0.0,1.0,1.0,1.0,1.0,369.0,45,17,-
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2020-02-28,2020-03-07,4436,39152,697.0,436.0,8.0,3.0,0.0,0.0,1.0,0.0,1.0,449.0,41,10,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2021-01-16,2021-01-29,7749,48431,984.0,493.0,23.0,1.0,0.0,0.0,1.0,0.0,1.0,519.0,35,9,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2021-07-03,2021-10-04,18810,38740,708.0,412.0,9.0,0.0,0.0,0.0,14.0,0.0,0.0,435.0,46,21,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2022-01-16,2022-01-23,7030,40330,944.0,401.0,11.0,1.0,0.0,0.0,1.0,0.0,1.0,415.0,35,6,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2022-06-26,2022-07-01,9267,37173,954.0,596.0,17.0,2.0,0.0,0.0,2.0,0.0,0.0,617.0,46,11,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2022-12-26,2023-01-14,8740,37240,806.0,448.0,5.0,1.0,0.0,0.0,1.0,0.0,1.0,456.0,38,9,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2023-06-26,2023-07-01,4365,39471,1003.0,575.0,14.0,2.0,0.0,0.0,2.0,0.0,2.0,595.0,49,10,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011.0,2024-04-19,2024-04-27,8957,45256,1037.0,608.0,31.0,6.0,0.0,3.0,9.0,1.0,5.0,663.0,51,8,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2019-03-08,2019-03-21,8017,38496,1359.0,548.0,14.0,0.0,0.0,0.0,14.0,0.0,0.0,576.0,39,18,-
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2019-07-12,2019-08-23,10569,48060,1730.0,616.0,10.0,2.0,0.0,2.0,6.0,2.0,4.0,642.0,47,22,-
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2020-01-27,2020-02-14,5360,45950,1602.0,848.0,37.0,6.0,0.0,0.0,14.0,4.0,6.0,915.0,40,6,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2021-01-16,2021-01-29,5985,51700,1964.0,585.0,31.0,4.0,0.0,0.0,7.0,0.0,5.0,632.0,36,11,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2021-07-03,2021-10-04,13855,41875,1802.0,576.0,14.0,0.0,0.0,0.0,10.0,0.0,0.0,600.0,47,12,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2022-01-16,2022-01-23,6654,34440,1127.0,619.0,13.0,0.0,0.0,0.0,9.0,0.0,0.0,641.0,37,7,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2022-06-26,2022-07-01,7551,38860,1601.0,675.0,18.0,5.0,0.0,1.0,9.0,0.0,0.0,708.0,47,11,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2022-12-26,2023-01-14,7270,40490,1524.0,624.0,6.0,4.0,0.0,0.0,5.0,2.0,4.0,645.0,38,5,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2023-06-25,2023-07-01,5975,44902,1768.0,702.0,14.0,6.0,0.0,0.0,7.0,2.0,5.0,736.0,49,9,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011.0,2024-04-19,2024-04-27,8904,53963,1623.0,638.0,5.0,18.0,0.0,6.0,10.0,2.0,10.0,689.0,53,8,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2019-03-08,2019-03-21,5022,37981,4032.0,234.0,37.0,41.0,0.0,6.0,40.0,0.0,0.0,358.0,44,18,-
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2020-01-27,2020-02-15,6150,55040,3504.0,261.0,42.0,60.0,0.0,0.0,66.0,46.0,32.0,507.0,52,12,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2021-01-16,2021-01-29,3864,50836,5404.0,191.0,35.0,59.0,0.0,0.0,47.0,0.0,27.0,359.0,39,12,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2022-01-16,2022-01-23,2560,42020,4857.0,186.0,23.0,43.0,0.0,0.0,45.0,35.0,29.0,361.0,41,15,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2022-11-06,2022-11-14,4260,34357,3408.0,194.0,7.0,26.0,0.0,4.0,42.0,7.0,20.0,300.0,57,18,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2022-12-26,2023-01-13,5426,34915,3400.0,219.0,12.0,32.0,0.0,4.0,42.0,9.0,24.0,342.0,44,5,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2023-04-29,2023-05-06,3631,39185,3502.0,231.0,10.0,36.0,0.0,2.0,38.0,9.0,32.0,358.0,51,20,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2023-11-23,2023-12-03,6792,32579,3822.0,248.0,39.0,26.0,0.0,3.0,50.0,0.0,27.0,393.0,,7,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,,2024-04-19,2024-04-27,9869,53368,3579.0,205.0,30.0,39.0,0.0,20.0,43.0,11.0,29.0,377.0,56,19,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2019-03-08,2019-03-21,6629,37296,796.0,60.0,7.0,4.0,0.0,2.0,7.0,2.0,5.0,87.0,45,18,-
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2020-01-27,2020-02-15,15590,42700,1085.0,61.0,44.0,15.0,0.0,0.0,21.0,5.0,15.0,161.0,48,21,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2021-01-16,2021-01-23,6441,39174,1778.0,62.0,38.0,17.0,0.0,0.0,23.0,1.0,15.0,156.0,41,11,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2022-01-16,2022-01-23,5542,24112,1321.0,102.0,9.0,13.0,0.0,0.0,38.0,0.0,0.0,162.0,42,12,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2022-11-06,2022-11-14,4068,28950,2005.0,121.0,5.0,20.0,0.0,2.0,39.0,2.0,18.0,207.0,42,13,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2022-12-26,2023-01-14,4130,28610,1773.0,88.0,3.0,20.0,0.0,1.0,33.0,5.0,19.0,169.0,47,13,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2023-04-29,2023-05-07,11791,45097,1911.0,97.0,2.0,17.0,0.0,4.0,36.0,3.0,26.0,185.0,54,17,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2023-11-23,2023-12-03,6931,41811,2194.0,116.0,35.0,36.0,0.0,6.0,50.0,10.0,27.0,280.0,,10,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,,2024-04-19,2024-04-27,9492,42606,2049.0,130.0,15.0,36.0,0.0,9.0,64.0,4.0,44.0,302.0,58,17,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2019-10-10,2019-10-20,5360,54740,808.0,77.0,38.0,123.0,0.0,14.0,346.0,26.0,201.0,825.0,55,10,-
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2020-12-06,2021-01-11,5471,53875,1451.0,83.0,47.0,109.0,0.0,3.0,325.0,16.0,185.0,768.0,53,10,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2021-10-25,2021-11-12,4901,48261,1436.0,89.0,34.0,109.0,0.0,9.0,325.0,0.0,70.0,636.0,52,10,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2022-05-21,2022-06-05,4254,59744,3688.0,376.0,23.0,80.0,0.0,15.0,542.0,0.0,140.0,1176.0,44,18,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2023-04-09,2023-04-30,6626,65463,1377.0,94.0,30.0,124.0,0.0,9.0,350.0,7.0,181.0,795.0,58,11,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004.0,2024-04-21,2024-04-27,11896,75988,1777.0,98.0,29.0,144.0,0.0,14.0,382.0,12.0,215.0,894.0,66,8,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2019-10-10,2019-10-20,2410,67860,1907.0,274.0,32.4,119.0,0.0,10.0,472.0,120.0,327.0,1354.4,60,18,-
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2020-12-06,2021-01-11,3844,56631,2961.0,296.0,34.0,115.0,0.0,5.0,426.0,0.0,280.0,1156.0,53,17,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2021-10-25,2021-11-12,10315,54048,1877.0,139.0,11.0,92.0,0.0,8.0,308.0,0.0,73.0,631.0,51,13,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2022-05-22,2022-06-05,4526,51475,2192.0,158.0,35.0,93.0,0.0,9.0,493.0,0.0,102.0,890.0,55,17,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2023-04-09,2023-04-30,7550,53320,2184.0,172.0,7.0,72.0,0.0,24.0,287.0,110.0,250.0,922.0,63,21,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2023-12-17,2024-01-28,5099,13847,1064.0,31.0,31.0,5.0,0.0,1.0,9.0,1.0,6.0,84.0,58,14,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007.0,2024-04-21,2024-04-27,9624,22803,1014.0,58.0,27.0,12.0,0.0,4.0,16.0,0.0,8.0,125.0,59,14,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004.0,2020-10-18,2020-11-13,6715,49023,1983.0,126.0,29.0,97.0,0.0,5.0,327.0,7.0,214.0,805.0,56,12,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004.0,2021-08-01,2021-11-01,31255,60491,749.0,28.0,8.0,42.0,0.0,5.0,220.0,0.0,37.0,340.0,60,24,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004.0,2022-09-03,2022-09-15,7484,51732,2117.0,64.0,27.0,128.0,0.0,12.0,428.0,0.0,214.0,873.0,65,11,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004.0,2023-06-16,2023-07-02,5220,64830,2897.0,69.0,1.0,133.0,0.0,7.0,480.0,27.0,361.0,1078.0,56,10,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003.0,2019-08-10,2019-08-18,6093,37005,2955.0,137.0,16.0,85.0,0.0,4.0,61.0,1.0,30.0,334.0,51,20,-
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003.0,2020-10-18,2020-11-13,6224,45522,2465.0,151.0,35.0,76.0,0.0,1.0,54.0,0.0,42.0,359.0,32,26,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003.0,2021-08-01,2021-10-03,14375,45398,2111.0,147.0,16.0,74.0,0.0,7.0,64.0,0.0,0.0,308.0,40,25,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003.0,2022-09-03,2022-09-15,7027,40058,2060.0,158.0,16.0,37.0,0.0,6.0,69.0,0.0,26.0,312.0,38,16,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003.0,2023-06-16,2023-07-03,4143,47367,3401.0,271.0,17.0,132.0,0.0,6.0,77.0,6.0,24.0,533.0,52,21,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2019-08-10,2019-08-18,5676,30780,1094.0,158.0,9.0,23.0,0.0,2.0,21.0,5.0,8.0,226.0,50,11,-
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2020-03-13,2020-05-09,7183,48641,905.0,172.0,3.0,21.0,0.0,3.0,17.0,3.0,15.0,234.0,50,29,research
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2020-10-18,2020-11-13,6485,49256,1088.0,171.0,34.0,18.0,0.0,1.0,11.0,5.0,7.0,247.0,51,12,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2021-08-01,2021-10-03,19278,41483,850.0,129.0,6.0,13.0,0.0,5.0,20.0,0.0,0.0,173.0,52,29,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2022-09-03,2022-09-15,5255,30812,1170.0,172.0,9.0,2.0,0.0,0.0,19.0,0.0,0.0,202.0,54,12,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998.0,2023-06-16,2023-07-02,4230,41680,2474.0,183.0,11.0,34.0,0.0,1.0,20.0,8.0,12.0,269.0,50,14,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993.0,2022-03-24,2022-04-01,8774,41005,3544.0,195.0,6.0,35.0,0.0,2.0,5.0,2.0,3.0,248.0,55,14,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993.0,2023-03-23,2023-04-03,6951,29185,3793.0,218.0,5.0,3.0,0.0,1.0,2.0,0.0,2.0,231.0,51,16,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993.0,2024-03-16,2024-04-19,11071,36806,3444.0,167.0,26.0,29.0,0.0,16.0,6.0,6.0,3.0,253.0,50,16,
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998.0,2019-04-05,2019-04-12,6048,42388,3415.0,351.0,6.0,30.0,0.0,5.0,25.0,5.0,11.0,433.0,30,20,-
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998.0,2023-03-23,2023-04-06,5974,48482,4144.0,393.0,3.0,56.0,0.0,2.0,29.0,0.0,21.0,504.0,52,21,
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998.0,2024-03-16,2024-04-19,8477,53089,4539.0,376.0,8.0,56.0,0.0,26.0,36.0,9.0,16.0,527.0,0,17,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006.0,2021-03-14,2021-05-11,5421,43308,876.0,94.0,22.0,36.0,0.0,2.0,68.0,4.0,62.0,288.0,58,21,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006.0,2022-03-24,2022-04-01,5496,29891,1386.0,119.0,6.0,57.0,0.0,4.0,111.0,0.0,62.0,419.0,53,9,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006.0,2023-03-23,2023-04-06,18768,83579,1538.0,135.0,3.0,47.0,0.0,2.0,118.0,0.0,96.0,401.0,51,8,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006.0,2024-03-16,2024-04-09,14020,40310,1579.0,127.0,6.0,80.0,0.0,183.0,240.0,323.0,186.0,1145.0,50,12,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003.0,2021-06-12,2021-09-05,4352,36542,7419.0,308.0,43.0,56.0,0.0,9.0,679.0,0.0,42.0,1137.0,68,20,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003.0,2022-06-24,2022-07-03,32205,73747,6625.0,312.0,44.0,59.0,0.0,11.0,546.0,18.0,213.0,1203.0,58,14,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003.0,2023-06-11,2023-07-02,3939,78512,7015.0,291.0,20.0,101.0,0.0,9.0,535.0,27.0,227.0,1210.0,60,19,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003.0,2024-06-02,2024-06-07,7746,55504,5181.0,121.0,36.0,356.0,0.0,15.0,724.0,59.0,686.0,1997.0,48,11,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003.0,2021-06-12,2021-09-05,14486,53390,5776.0,154.0,20.0,49.0,0.0,4.0,30.0,0.0,5.0,262.0,73,21,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003.0,2022-06-24,2022-07-02,8040,56900,7557.0,101.0,32.0,47.0,0.0,3.0,26.0,0.0,29.0,238.0,60,25,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003.0,2023-05-21,2023-05-27,13078,69511,5077.0,96.0,22.0,25.0,0.0,3.0,21.0,0.0,22.0,189.0,0,55,เนื่องจากมี OLTC เสียหาย
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012.0,2022-06-24,2022-07-02,14420,71950,2345.0,698.0,6.0,2.0,0.0,15.0,1.0,46.0,2.0,770.0,53,8,
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012.0,2023-06-11,2023-07-02,18589,59613,2519.0,713.0,9.0,7.0,0.0,4.0,6.0,0.0,0.0,739.0,52,10,
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012.0,2024-06-02,2024-06-05,6453,56777,3823.0,1126.0,24.0,19.0,0.0,8.0,4.0,6.0,2.0,1189.0,55,5,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998.0,2021-06-12,2021-09-05,17080,67034,3105.0,966.0,8.0,0.0,0.0,9.0,0.0,0.0,0.0,983.0,60,10,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998.0,2022-06-16,2022-06-25,7160,82450,3068.0,832.0,4.0,6.0,0.0,6.0,3.0,5.0,1.0,857.0,66,8,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998.0,2023-06-11,2023-07-09,41139,63622,3262.0,827.0,1.0,5.0,0.0,2.0,1.0,1.0,1.0,838.0,52,13,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998.0,2024-06-03,2024-06-05,5345,62839,4797.0,941.0,7.0,13.0,0.0,7.0,5.0,2.0,3.0,978.0,64,7,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998.0,2021-06-12,2021-09-05,30243,80819,698.0,67.0,11.0,6.0,0.0,1.0,0.0,2.0,10.0,97.0,61,19,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998.0,2022-06-16,2022-06-25,10380,76630,1872.0,422.0,3.0,6.0,0.0,20.0,3.0,1.0,2.0,457.0,56,10,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998.0,2023-06-11,2023-07-01,10715,68312,2053.0,609.0,4.0,8.0,0.0,2.0,5.0,0.0,5.0,633.0,66,17,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998.0,2024-06-03,2024-06-07,10285,52873,3348.0,996.0,6.0,25.0,0.0,12.0,8.0,9.0,6.0,1062.0,0,5,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,,2021-06-12,2021-09-12,28615,76951,559.0,13.0,17.0,29.0,0.0,0.0,284.0,11.0,236.0,590.0,61,8,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,,2022-06-16,2022-06-25,3270,66710,1291.0,112.0,10.0,109.0,0.0,18.0,387.0,6.0,304.0,946.0,58,7,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,,2023-05-11,2023-07-01,7849,57133,1794.0,127.0,11.0,113.0,0.0,3.0,465.0,0.0,433.0,1152.0,64,16,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,,2024-06-03,2024-06-07,9856,30296,1731.0,120.0,5.0,140.0,0.0,8.0,475.0,63.0,474.0,1285.0,58,6,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,,2019-03-24,2019-03-30,8302,45472,2479.0,278.0,7.0,9.0,0.0,0.0,0.0,0.0,0.0,294.0,41,6,-
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,,2021-03-12,2021-05-08,4298,38084,2447.0,251.0,40.0,0.0,0.0,1.0,2.0,2.0,1.0,297.0,42,19,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,,2022-03-10,2022-04-01,8181,38914,3355.0,268.0,12.0,10.0,0.0,3.0,3.0,1.0,3.0,300.0,48,17,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,,2023-03-16,2023-04-06,7884,43186,3763.0,284.0,5.0,7.0,0.0,0.0,1.0,0.0,0.0,297.0,45,9,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,,2024-03-17,2024-04-19,14380,50866,3500.0,272.0,2.0,20.0,0.0,3.0,1.0,2.0,2.0,302.0,54,11,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2019-03-24,2019-03-30,6532,38140,5913.0,146.0,11.0,137.0,0.0,0.0,398.0,0.0,159.0,851.0,58,11,-
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2021-03-13,2021-05-08,7843,40073,3346.0,150.0,50.0,105.0,0.0,2.0,348.0,0.0,267.0,922.0,60,20,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2022-03-10,2022-04-01,7197,72292,5331.0,147.0,21.0,158.0,0.0,3.0,552.0,0.0,239.0,1401.0,62,19,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2023-02-19,2023-02-20,23727,79294,3470.0,79.0,1.0,91.0,0.0,4.0,427.0,0.0,239.0,841.0,62,15, Diff Trip
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2023-03-16,2023-04-03,6362,62375,3824.0,105.0,5.0,114.0,0.0,10.0,396.0,0.0,239.0,869.0,62,17,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004.0,2024-03-17,2024-04-19,14655,58295,1766.0,141.0,25.0,29.0,0.0,0.0,0.0,2.0,15.0,212.0,78,15,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2019-03-22,2019-03-30,8542,46260,3071.0,387.0,7.0,26.0,0.0,15.0,6.0,0.0,0.0,441.0,59,17,-
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2020-03-14,2020-04-04,8890,52910,1354.0,239.0,73.0,48.0,0.0,5.0,11.0,41.0,11.0,428.0,64,18,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2021-03-13,2021-05-09,7995,51197,1960.0,327.0,47.0,49.0,0.0,2.0,8.0,0.0,12.0,445.0,62,24,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2022-03-24,2022-04-02,6458,39256,2286.0,378.0,29.0,25.0,0.0,17.0,11.0,0.0,0.0,460.0,62,10,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2022-10-14,2022-11-10,13402,22444,3922.0,382.0,38.0,36.0,0.0,13.0,9.0,0.0,2.0,480.0,62,18,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2023-03-09,2023-04-03,5060,49880,3945.0,343.0,21.0,53.0,0.0,6.0,11.0,17.0,11.0,462.0,63,21,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2023-09-10,2023-09-28,7200,34780,3984.0,356.0,37.0,59.0,0.0,63.0,19.0,19.0,10.0,563.0,60,11,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012.0,2024-03-10,2024-04-09,7467,54455,5941.0,399.0,45.0,54.0,0.0,53.0,22.0,21.0,11.0,605.0,62,15,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2019-03-22,2019-03-30,9286,35874,3186.0,325.0,7.0,15.0,0.0,0.0,5.0,0.0,0.0,352.0,65,21,-
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2020-03-14,2020-04-04,7070,44660,2088.0,254.0,80.0,37.0,0.0,0.0,4.0,21.0,0.0,2.0,69,25,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2021-03-13,2021-05-08,3972,49835,2577.0,235.0,56.0,0.0,0.0,0.0,3.0,0.0,7.0,301.0,67,21,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2022-03-24,2022-04-02,7618,30856,3167.0,291.0,38.0,10.0,0.0,2.0,5.0,0.0,0.0,346.0,68,9,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2022-10-14,2022-11-10,15584,14608,5405.0,307.0,10.0,22.0,0.0,2.0,7.0,0.0,4.0,352.0,62,13,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2023-03-09,2023-04-03,3210,45300,4419.0,281.0,35.0,51.0,0.0,0.0,5.0,2.0,7.0,381.0,62,20,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2023-09-10,2023-09-28,7600,39222,4484.0,298.0,27.0,39.0,0.0,19.0,4.0,4.0,19.0,410.0,60,14,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012.0,2024-03-10,2024-04-09,5428,44073,7726.0,356.0,16.0,41.0,0.0,43.0,18.0,4.0,7.0,485.0,59,13,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2019-03-22,2019-03-30,8277,45860,3657.0,483.0,8.0,14.0,0.0,0.0,0.0,0.0,0.0,505.0,65,19,-
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2020-03-14,2020-04-04,17380,50000,2281.0,252.0,73.0,38.0,0.0,0.0,5.0,9.0,8.0,385.0,72,25,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2021-03-13,2021-05-08,4176,40105,3144.0,261.0,50.0,22.0,0.0,0.0,6.0,0.0,10.0,349.0,67,23,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2022-03-24,2022-04-02,3664,35602,4416.0,371.0,38.0,17.0,0.0,3.0,8.0,0.0,0.0,437.0,70,9,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2022-10-14,2022-11-10,18718,15094,5878.0,402.0,38.0,17.0,0.0,3.0,7.0,0.0,4.0,471.0,62,17,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2023-03-09,2023-04-03,4940,48240,5762.0,369.0,24.0,45.0,0.0,0.0,7.0,12.0,10.0,467.0,62,21,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2023-09-10,2023-09-28,6170,36960,5830.0,373.0,28.0,50.0,0.0,50.0,15.0,8.0,8.0,532.0,60,15,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,,2024-03-10,2024-04-09,7848,52621,9996.0,367.0,14.0,45.0,0.0,6.0,10.0,5.0,8.0,455.0,57,15,
SN4,KT4A,SN4KT4A,ABB,508032,230/115,200,2022.0,2023-08-10,2023-08-12,8205,14993,102.0,8.0,9.0,0.0,0.0,23.0,2.0,5.0,0.0,47.0,35,5,ก่อนเข้าใช้งาน
SN4,KT4A,SN4KT4A,ABB,508032,230/115,200,2022.0,2024-03-10,2024-04-09,11268,26083,473.0,79.0,23.0,2.0,0.0,0.0,3.0,1.0,1.0,109.0,52,8,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2019-05-24,2019-08-09,6498,41612,3518.0,341.0,24.0,10.0,0.0,0.0,2.0,0.0,3.0,380.0,68,13,-
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2019-11-03,2019-12-06,5704,36648,5495.0,416.0,27.0,21.0,0.0,0.0,0.0,0.0,0.0,464.0,70,11,-
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2020-06-06,2020-08-04,9230,32185,4138.0,262.0,21.0,0.0,0.0,0.0,0.0,0.0,0.0,283.0,68,9,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2020-11-21,2020-11-30,6631,43897,5211.0,280.0,14.0,0.0,0.0,0.0,3.0,2.0,7.0,306.0,69,14,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2021-06-13,2021-08-28,7405,31835,4180.0,270.0,20.0,10.0,0.0,0.0,5.0,0.0,0.0,305.0,65,13,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2021-11-14,2021-11-20,6160,37470,5476.0,794.0,4.0,9.0,0.0,0.0,7.0,0.0,3.0,817.0,64,7,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2022-05-26,2022-05-30,4205,31098,6226.0,352.0,26.0,10.0,0.0,2.0,9.0,0.0,0.0,399.0,62,7,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2022-11-25,2022-11-28,5836,39146,6220.0,350.0,27.0,19.0,0.0,1.0,5.0,2.0,12.0,416.0,60,4,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2023-05-20,2023-05-25,5873,37204,6122.0,368.0,18.0,19.0,0.0,0.0,4.0,0.0,7.0,416.0,60,5,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008.0,2023-11-27,2023-12-28,29250,42530,6037.0,362.0,13.0,21.0,0.0,1.0,6.0,33.0,19.0,465.0,60,8,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2019-05-24,2019-08-09,8061,40181,2214.0,741.0,6.0,5.0,0.0,0.0,2.0,0.0,1.0,755.0,60,9,-
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2019-11-03,2019-12-06,7432,49551,3942.0,982.0,25.0,6.0,0.0,0.0,0.0,0.0,0.0,1013.0,53,9,-
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2020-06-06,2020-08-04,10936,44132,3660.0,752.0,13.0,0.0,0.0,0.0,4.0,0.0,0.0,769.0,62,17,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2020-11-21,2020-11-30,6736,51515,4678.0,933.0,11.0,0.0,0.0,3.0,3.0,3.0,4.0,957.0,58,8,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2021-06-13,2021-08-28,6074,41052,4330.0,799.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,814.0,62,16,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2021-11-14,2021-11-20,5310,46180,7241.0,836.0,9.0,7.0,0.0,0.0,4.0,0.0,5.0,861.0,54,8,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2022-05-26,2022-05-29,10999,62932,5307.0,520.0,9.0,6.0,0.0,6.0,3.0,2.0,7.0,573.0,58,10,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2022-11-25,2022-11-28,7662,57969,5410.0,907.0,12.0,16.0,0.0,2.0,5.0,2.0,5.0,949.0,50,7,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2023-05-20,2023-05-25,9832,59054,5205.0,883.0,7.0,28.0,0.0,1.0,4.0,3.0,6.0,932.0,53,6,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,,2023-11-27,2023-12-28,41690,53470,4766.0,765.0,2.0,11.0,0.0,1.0,5.0,4.0,8.0,796.0,51,8,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2019-05-24,2019-08-09,10383,35098,2897.0,658.0,3.0,7.0,0.0,0.0,3.0,0.0,4.0,675.0,60,14,-
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2019-11-30,2019-12-08,8893,38557,3564.0,826.0,17.0,6.0,0.0,0.0,3.0,0.0,2.0,854.0,60,8,-
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2020-06-06,2020-08-04,6797,44755,3772.0,802.0,11.0,12.0,0.0,0.0,0.0,0.0,0.0,825.0,63,15,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2020-11-21,2020-11-30,7868,42432,3889.0,822.0,8.0,0.0,0.0,0.0,3.0,0.0,0.0,833.0,62,8,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2021-06-13,2021-08-28,10332,37002,2923.0,703.0,12.0,0.0,0.0,4.0,23.0,0.0,0.0,742.0,65,17,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2021-11-14,2021-11-20,2830,30790,5159.0,801.0,15.0,8.0,0.0,0.0,4.0,0.0,4.0,832.0,56,6,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2022-05-26,2022-05-30,4215,48295,5247.0,782.0,23.0,10.0,0.0,9.0,10.0,40.0,6.0,900.0,60,7,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2022-11-25,2022-11-28,9053,34228,5370.0,981.0,20.0,15.0,0.0,3.0,3.0,0.0,0.0,1022.0,52,5,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2023-05-20,2023-05-25,4812,45426,4806.0,893.0,13.0,17.0,0.0,3.0,7.0,0.0,4.0,937.0,57,11,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009.0,2023-11-27,2023-12-28,30060,45240,4346.0,741.0,8.0,13.0,0.0,5.0,5.0,96.0,3.0,871.0,52,8,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2019-05-24,2019-08-09,9669,39352,2873.0,664.0,3.0,6.0,0.0,0.0,2.0,0.0,1.0,676.0,60,14,-
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2019-11-30,2019-12-08,11623,41709,3018.0,698.0,19.0,5.0,0.0,0.0,2.0,0.0,1.0,725.0,60,8,-
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2020-06-06,2020-08-04,8649,42532,3124.0,686.0,14.0,8.0,0.0,1.0,0.0,2.0,1.0,712.0,63,11,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2020-11-21,2020-11-30,7413,39903,3328.0,757.0,9.0,0.0,0.0,0.0,2.0,3.0,1.0,772.0,62,6,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2021-06-13,2021-08-28,6932,32118,2640.0,693.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,709.0,65,18,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2021-11-14,2021-11-20,13840,64600,7935.0,225.0,9.0,10.0,0.0,0.0,5.0,19.0,15.0,283.0,54,5,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2022-05-26,2022-05-30,4645,43377,4248.0,683.0,22.0,8.0,0.0,3.0,10.0,30.0,2.0,788.0,58,11,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2022-11-25,2022-11-28,7436,38821,4561.0,876.0,18.0,12.0,0.0,12.0,2.0,3.0,2.0,925.0,50,13,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2023-05-20,2023-05-25,5758,41362,4488.0,802.0,16.0,17.0,0.0,1.0,3.0,0.0,1.0,840.0,55,8,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009.0,2023-11-27,2023-12-28,40940,47050,3028.0,670.0,7.0,8.0,0.0,2.0,3.0,53.0,2.0,545.0,51,9,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2019-05-24,2019-08-09,9423,40113,2718.0,630.0,4.0,10.0,0.0,0.0,3.0,0.0,2.0,649.0,61,9,-
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2019-11-30,2019-12-08,10821,40985,2873.0,651.0,19.0,9.0,0.0,0.0,4.0,0.0,4.0,687.0,60,14,-
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2020-06-06,2020-08-04,8762,33951,2902.0,626.0,14.0,12.0,0.0,0.0,6.0,0.0,0.0,658.0,64,11,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2020-11-21,2020-11-30,6336,31134,3223.0,648.0,19.0,13.0,0.0,0.0,9.0,0.0,0.0,689.0,64,7,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2021-06-13,2021-08-28,7480,34837,2746.0,628.0,18.0,13.0,0.0,5.0,7.0,0.0,0.0,671.0,66,12,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2021-11-14,2021-11-20,4510,36510,5497.0,768.0,8.0,9.0,0.0,0.0,6.0,0.0,3.0,794.0,55,6,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2022-05-26,2022-05-29,8835,45182,3375.0,465.0,16.0,8.0,0.0,4.0,10.0,23.0,6.0,552.0,60,8,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2022-11-25,2022-11-28,4463,38499,3476.0,468.0,26.0,18.0,0.0,4.0,7.0,7.0,3.0,533.0,50,8,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2023-05-20,2023-05-25,5094,42041,3619.0,464.0,23.0,22.0,0.0,2.0,6.0,6.0,3.0,526.0,55,12,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009.0,2023-11-27,2023-12-26,5110,25890,4517.0,832.0,24.0,16.0,0.0,3.0,7.0,0.0,2.0,884.0,51,9,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2019-05-24,2019-08-09,4936,36228,3291.0,634.0,7.0,12.0,0.0,3.0,4.0,0.0,0.0,660.0,62,13,-
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2019-11-03,2019-12-06,4837,36849,4766.0,993.0,19.0,15.0,0.0,0.0,9.0,0.0,0.0,1036.0,62,10,-
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2020-06-06,2020-08-04,7606,41388,3579.0,631.0,25.0,15.0,0.0,0.0,1.0,3.0,5.0,680.0,64,16,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2020-11-21,2020-11-30,8017,38508,4106.0,692.0,22.0,0.0,0.0,0.0,2.0,4.0,1.0,721.0,62,5,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2021-06-13,2021-08-28,5811,33952,2158.0,303.0,34.0,27.0,0.0,9.0,73.0,0.0,7.0,453.0,64,14,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2021-11-14,2021-11-20,2760,31600,6290.0,710.0,43.0,8.0,0.0,0.0,5.0,0.0,2.0,768.0,56,6,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2022-05-26,2022-05-29,6771,43074,4433.0,515.0,38.0,6.0,0.0,8.0,3.0,25.0,1.0,606.0,57,10,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2022-11-25,2022-11-28,7236,38668,4557.0,593.0,41.0,14.0,0.0,2.0,4.0,4.0,2.0,660.0,55,5,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2023-05-20,2023-05-25,5451,40769,4738.0,581.0,34.0,17.0,0.0,1.0,0.0,3.0,1.0,637.0,58,6,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009.0,2023-11-27,2023-12-28,34230,49800,4223.0,499.0,18.0,13.0,0.0,2.0,6.0,61.0,4.0,603.0,52,9,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2019-05-24,2019-08-09,5350,24212,1698.0,208.0,7.0,13.0,0.0,10.0,4.0,8.0,0.0,250.0,64,10,-
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2019-11-03,2019-12-02,5845,28545,2215.0,265.0,9.0,54.0,0.0,11.0,5.0,8.0,1.0,353.0,62,7,-
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2020-06-06,2020-08-04,12451,28373,1843.0,224.0,17.0,13.0,0.0,9.0,10.0,0.0,0.0,273.0,63,21,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2020-11-21,2020-11-30,5608,27195,2515.0,303.0,23.0,2.0,0.0,8.0,5.0,8.0,1.0,350.0,62,6,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2021-06-13,2021-08-28,13279,33640,1829.0,249.0,19.0,13.0,0.0,10.0,21.0,0.0,0.0,312.0,64,20,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2021-11-14,2021-11-20,3840,21290,3949.0,330.0,34.0,13.0,0.0,3.0,6.0,0.0,3.0,389.0,58,7,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2022-05-26,2022-06-04,15559,49613,2125.0,76.0,6.0,2.0,0.0,0.0,8.0,0.0,0.0,100.0,,11,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2022-11-25,2022-11-28,3392,18159,2736.0,430.0,40.0,22.0,0.0,13.0,8.0,6.0,3.0,522.0,55,6,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2023-05-20,2023-05-25,7349,30857,2851.0,379.0,22.0,22.0,0.0,18.0,6.0,7.0,1.0,455.0,58,7,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009.0,2023-11-27,2023-12-28,35290,45470,2261.0,289.0,13.0,33.0,0.0,7.0,88.0,42.0,68.0,540.0,52,8,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2019-05-24,2019-08-09,8856,42907,2083.0,309.0,6.0,26.0,0.0,10.0,47.0,9.0,24.0,431.0,64,20,-
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2019-11-03,2019-12-06,8403,39530,2720.0,373.0,22.0,34.0,0.0,3.0,56.0,23.0,36.0,547.0,64,6,-
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2020-06-06,2020-08-04,7493,42158,2551.0,316.0,29.0,27.0,0.0,8.0,54.0,8.0,29.0,471.0,63,10,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2020-11-21,2020-11-30,4075,29094,2591.0,331.0,32.0,29.0,0.0,10.0,90.0,18.0,0.0,510.0,62,5,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2021-06-13,2021-08-29,9968,41218,2879.0,550.0,34.0,0.0,0.0,0.0,16.0,0.0,0.0,600.0,62,21,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2021-11-14,2021-11-20,4780,32720,4588.0,641.0,12.0,9.0,0.0,0.0,5.0,0.0,4.0,671.0,58,5,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2022-05-26,2022-05-30,4126,31621,2990.0,384.0,44.0,27.0,0.0,11.0,95.0,0.0,28.0,589.0,56,5,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2022-11-25,2022-11-28,6730,43198,2948.0,388.0,44.0,45.0,0.0,11.0,84.0,10.0,60.0,642.0,56,12,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2023-05-20,2023-05-25,2347,43915,3129.0,406.0,44.0,46.0,0.0,22.0,86.0,15.0,56.0,675.0,58,5,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010.0,2023-11-27,2023-12-28,59840,53930,2148.0,348.0,6.0,16.0,0.0,8.0,10.0,37.0,6.0,431.0,52,10,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2019-05-24,2019-08-09,8443,39018,2413.0,618.0,5.0,13.0,0.0,0.0,7.0,0.0,3.0,646.0,62,13,-
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2019-11-03,2019-12-06,7065,42068,3043.0,839.0,16.0,9.0,0.0,0.0,4.0,0.0,0.0,868.0,60,13,-
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2020-06-06,2020-08-04,26205,57734,2025.0,340.0,10.0,0.0,0.0,0.0,6.0,0.0,0.0,356.0,61,21,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2020-11-21,2020-11-30,20626,66626,3312.0,670.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,684.0,60,6,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2021-06-13,2021-08-28,13898,44396,2464.0,613.0,11.0,0.0,0.0,0.0,7.0,0.0,0.0,631.0,62,17,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2021-11-14,2021-11-20,5280,33020,3778.0,253.0,30.0,40.0,0.0,2.0,73.0,0.0,55.0,453.0,57,7,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2022-05-26,2022-05-30,2064,34518,4236.0,1004.0,13.0,12.0,0.0,0.0,9.0,0.0,0.0,1038.0,63,9,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2022-11-25,2022-11-28,7976,47532,4247.0,1044.0,9.0,19.0,0.0,1.0,8.0,2.0,3.0,1086.0,56,5,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2023-05-20,2023-05-25,7674,45402,4157.0,957.0,4.0,30.0,0.0,0.0,6.0,0.0,3.0,1000.0,58,7,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,,2023-11-27,2023-12-26,5540,30260,5492.0,973.0,6.0,19.0,0.0,0.0,9.0,87.0,3.0,1097.0,54,10,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2019-05-24,2019-08-09,7751,35712,2864.0,712.0,4.0,0.0,0.0,0.0,4.0,0.0,1.0,721.0,53,13,-
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2019-11-03,2019-12-02,18687,37696,3048.0,746.0,3.0,38.0,0.0,1.0,2.0,1.0,2.0,793.0,62,19,-
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2020-06-06,2020-08-04,12988,42296,3147.0,639.0,12.0,0.0,0.0,0.0,0.0,0.0,0.0,651.0,62,17,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2020-11-21,2020-11-30,8417,36278,3859.0,734.0,11.0,11.0,0.0,0.0,8.0,0.0,0.0,764.0,62,9,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2021-06-13,2021-08-29,17011,48439,2754.0,558.0,10.0,0.0,0.0,0.0,21.0,0.0,0.0,589.0,64,20,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2021-11-14,2021-11-20,3520,34160,6805.0,909.0,8.0,10.0,0.0,0.0,7.0,0.0,3.0,937.0,58,7,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2022-05-26,2022-05-30,1812,37126,5084.0,1006.0,10.0,12.0,0.0,0.0,15.0,0.0,3.0,1046.0,62,12,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2022-11-25,2022-11-28,9896,51101,5066.0,1008.0,7.0,19.0,0.0,1.0,8.0,2.0,3.0,1048.0,57,7,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2023-05-20,2023-05-25,8407,43362,5164.0,977.0,3.0,18.0,0.0,0.0,6.0,0.0,2.0,1006.0,60,8,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,,2023-11-27,2023-12-28,37400,50000,4459.0,882.0,1.0,17.0,0.0,0.0,9.0,98.0,4.0,1011.0,54,11,
