LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2019-05-24,2019-08-09,9243,37462,2865.0,877.0,6.0,11.0,0.0,0.0,5.0,0.0,2.0,901.0,61,8,-
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2019-11-03,2019-12-06,10993,51078,3872.0,1064.0,17.0,11.0,0.0,0.0,6.0,0.0,0.0,1098.0,62,18,-
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2020-06-06,2020-08-04,9020,51079,3758.0,913.0,9.0,16.0,0.0,0.0,0.0,3.0,3.0,944.0,62,15,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2020-11-21,2020-11-30,8137,38879,3895.0,904.0,13.0,12.0,0.0,0.0,0.0,0.0,0.0,929.0,,6,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2021-06-13,2021-08-29,8643,58095,3389.0,801.0,14.0,13.0,0.0,0.0,9.0,0.0,0.0,837.0,64,25,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2021-11-14,2021-11-20,6120,34140,4800.0,679.0,5.0,8.0,0.0,0.0,5.0,0.0,3.0,700.0,58,5,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2022-05-26,2022-05-30,3926,42052,5093.0,1214.0,14.0,14.0,0.0,2.0,8.0,0.0,0.0,1252.0,62,8,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2022-11-25,2022-11-28,3552,38476,5087.0,1210.0,14.0,27.0,0.0,3.0,11.0,4.0,6.0,1275.0,55,5,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2023-05-20,2023-05-25,3531,49895,5238.0,973.0,7.0,36.0,0.0,0.0,8.0,0.0,3.0,1027.0,58,10,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,,2023-11-27,2023-12-26,6050,33500,6297.0,1191.0,5.0,22.0,0.0,0.0,11.0,23.0,4.0,1256.0,54,11,
SNO1,KT1A,SNO1KT1A,ABB,7128901701,230/121/22,300,2023.0,2023-06-16,2023-06-19,4413,9975,71.0,17.0,5.0,10.0,0.0,0.0,0.0,0.0,0.0,32.0,31,4,ก่อนใช้งาน
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2019-07-14,2019-08-17,4908,35136,1317.0,92.0,12.0,20.0,0.0,0.0,62.0,0.0,25.0,211.0,47,13,-
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2019-10-06,2019-10-17,6060,34630,1202.0,71.0,18.0,24.0,0.0,0.0,57.0,0.0,36.0,206.0,45,10,ROUTINE TEST
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2021-04-17,2021-06-04,4905,45017,942.0,56.0,36.0,18.0,0.0,1.0,43.0,2.0,35.0,191.0,50,10,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2022-03-01,2022-03-07,4890,26418,1301.0,90.0,8.0,58.0,0.0,4.0,74.0,0.0,38.0,272.0,45,6,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2022-04-17,2022-04-21,3099,32387,1335.0,93.0,6.0,25.0,0.0,3.0,71.0,0.0,41.0,239.0,51,8,CVT ระเบิด
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2023-02-16,2023-02-21,6720,34990,1401.0,92.0,3.0,18.0,0.0,1.0,53.0,4.0,37.0,208.0,45,3,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2023-04-23,2023-04-30,4436,37510,1344.0,93.0,6.0,14.0,0.0,5.0,63.0,2.0,36.0,219.0,45,8,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992.0,2024-02-15,2024-03-17,6767,30812,1310.0,83.0,6.0,11.0,0.0,2.0,65.0,0.0,33.0,200.0,48,13,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2019-07-14,2019-08-17,4919,45982,4182.0,74.0,14.0,13.0,0.0,0.0,32.0,0.0,9.0,142.0,45,23,-
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2020-05-08,2020-05-27,4998,68639,4381.0,65.0,16.0,16.0,0.0,0.0,32.0,0.0,0.0,129.0,45,19,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2021-04-14,2021-06-05,5437,71954,4563.0,69.0,15.0,14.0,0.0,0.0,71.0,0.0,16.0,185.0,49,18,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2022-04-17,2022-04-21,3540,86076,5452.0,74.0,9.0,41.0,0.0,4.0,54.0,3.0,27.0,212.0,38,14,CVT ระเบิด
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2023-04-23,2023-05-04,4860,84006,4478.0,64.0,5.0,34.0,0.0,5.0,48.0,6.0,29.0,191.0,45,18,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979.0,2024-02-15,2024-03-17,12856,45226,4220.0,91.0,8.0,31.0,0.0,13.0,5.0,0.0,0.0,148.0,50,24,
SNR-P,KT3A,SNR-PKT3A,TUSCO TRAFO,421036,22/11,2,2013.0,2022-04-17,2022-04-21,7480,74202,1911.0,183.0,4.0,2.0,0.0,15.0,1.0,4.0,2.0,211.0,51,8,CVT ระเบิด
SNR-P,KT3A,SNR-PKT3A,TUSCO TRAFO,421036,22/11,2,2013.0,2022-06-02,2022-06-03,8576,74537,1839.0,208.0,146.0,0.0,0.0,11.0,0.0,2.0,0.0,367.0,55,8,หม้อแปลง Trip ด้วย Buchholz Relay (เนื่องจากกระรอกขึ้นไปบน Line และทำให้ PT Trip ลง Ground)
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2019-02-11,2019-05-12,14208,49834,1626.0,809.0,2.0,8.0,0.0,3.0,1.0,2.0,1.0,826.0,48,18,-
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2020-04-11,2020-05-17,13591,67304,1815.0,923.0,15.0,8.0,0.0,0.0,2.0,0.0,2.0,950.0,57,19,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2021-02-11,2021-06-14,14096,51876,2180.0,582.0,24.0,5.0,0.0,1.0,1.0,0.0,2.0,615.0,49,7,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2022-01-25,2022-02-06,10235,69453,2918.0,777.0,5.0,6.0,0.0,1.0,2.0,0.0,2.0,793.0,41,6,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2023-01-22,2023-02-04,11280,55546,2466.0,1008.0,9.0,8.0,0.0,6.0,0.0,0.0,0.0,1031.0,47,6,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002.0,2024-01-21,2024-02-10,4260,28980,2820.0,826.0,5.0,8.0,0.0,28.0,7.0,1.0,1.0,876.0,47,10,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2019-02-11,2019-05-10,13807,60719,1937.0,806.0,8.0,10.0,0.0,0.0,0.0,0.0,0.0,824.0,52,17,-
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2020-04-11,2020-05-24,14956,56720,2316.0,834.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,845.0,60,17,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2021-02-11,2021-05-24,14901,54263,4321.0,816.0,75.0,12.0,0.0,1.0,4.0,0.0,4.0,912.0,53,20,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2022-01-25,2022-02-06,7961,72750,3274.0,605.0,31.0,7.0,0.0,5.0,4.0,2.0,5.0,659.0,44,9,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2023-01-22,2023-02-06,30233,80570,3501.0,700.0,8.0,11.0,0.0,5.0,3.0,3.0,3.0,733.0,49,6,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002.0,2024-01-21,2024-02-05,24620,62815,3884.0,704.0,3.0,3.0,0.0,2.0,1.0,29.0,0.0,742.0,50,9,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2019-02-10,2019-05-12,10938,26610,707.0,161.0,19.0,0.0,0.0,0.0,0.0,0.0,0.0,180.0,42,15,-
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2019-08-31,2019-09-28,10591,51024,846.0,164.0,29.0,7.0,0.0,0.0,6.0,0.0,2.0,208.0,48,12,-
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2020-04-12,2020-05-17,6072,23267,1027.0,364.0,16.0,2.0,0.0,0.0,1.0,0.0,0.0,383.0,50,9,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2020-07-05,2020-08-15,9890,42100,805.0,137.0,38.0,0.0,0.0,0.0,0.0,0.0,0.0,175.0,46,24,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2021-02-11,2021-05-24,16659,44661,1929.0,486.0,20.0,2.0,0.0,0.0,1.0,1.0,1.0,511.0,43,25,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2021-09-03,2021-11-06,14943,31864,985.0,280.0,20.0,0.0,0.0,0.0,13.0,0.0,0.0,313.0,46,25,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2022-01-21,2022-02-06,12848,69831,1253.0,286.0,32.0,3.0,0.0,1.0,1.0,1.0,1.0,325.0,43,7,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2022-07-28,2022-08-20,2290,25607,1047.0,410.0,6.0,7.0,0.0,1.0,1.0,0.0,0.0,425.0,48,17,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2023-01-23,2023-02-04,6249,21579,1052.0,436.0,20.0,5.0,0.0,0.0,0.0,0.0,0.0,461.0,39,9,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2023-07-15,2023-08-05,13076,21119,1330.0,543.0,2.0,2.0,0.0,0.0,1.0,1.0,1.0,550.0,48,12,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-05,12250,23340,1043.0,377.0,12.0,10.0,0.0,1.0,1.0,2.0,1.0,404.0,42,10,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2019-02-10,2019-05-12,10943,25610,706.0,159.0,21.0,0.0,0.0,0.0,0.0,0.0,0.0,180.0,42,21,-
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2019-08-31,2019-09-28,7032,21587,934.0,267.0,28.0,2.0,0.0,0.0,0.0,0.0,0.0,297.0,48,10,-
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2020-04-12,2020-05-17,6634,28895,1009.0,372.0,15.0,2.0,0.0,0.0,1.0,0.0,0.0,390.0,49,9,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2020-07-05,2020-08-15,8770,40600,1114.0,190.0,31.0,1.0,0.0,0.0,0.0,0.0,0.0,222.0,46,13,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2021-02-11,2021-05-24,9042,46806,893.0,172.0,17.0,0.0,0.0,0.0,0.0,0.0,0.0,189.0,42,38,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2021-09-03,2021-11-06,13188,30079,991.0,283.0,16.0,0.0,0.0,0.0,5.0,0.0,0.0,304.0,46,33,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2022-01-24,2022-02-05,7754,28196,1287.0,272.0,20.0,1.0,0.0,0.0,1.0,0.0,0.0,294.0,42,13,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2022-07-28,2022-08-19,2575,29441,1058.0,383.0,4.0,2.0,0.0,1.0,1.0,0.0,0.0,391.0,46,14,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2023-01-23,2023-02-04,6039,26447,652.0,253.0,13.0,2.0,0.0,1.0,1.0,1.0,0.0,271.0,39,8,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2023-07-15,2023-08-05,11374,21395,793.0,294.0,3.0,19.0,0.0,17.0,5.0,17.0,3.0,358.0,47,11,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010.0,2024-01-22,2024-02-05,13420,23390,1165.0,383.0,11.0,10.0,0.0,1.0,1.0,2.0,1.0,409.0,42,8,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004.0,2019-02-14,2019-03-02,5760,49931,2599.0,169.0,57.0,118.0,0.0,4.0,367.0,0.0,211.0,926.0,58,11,-
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004.0,2021-02-16,2021-04-27,9540,53000,1212.0,54.0,28.0,83.0,0.0,0.0,272.0,9.0,194.0,640.0,56,14,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004.0,2022-01-30,2022-02-05,3500,69590,2810.0,109.0,16.0,79.0,0.0,1.0,307.0,14.0,200.0,726.0,57,12,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004.0,2023-03-24,2023-04-06,6955,49094,3012.0,165.0,5.0,66.0,0.0,1.0,240.0,6.0,172.0,655.0,57,9,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004.0,2024-02-18,2024-03-17,8156,45575,2954.0,153.0,14.0,75.0,0.0,0.0,314.0,0.0,177.0,733.0,57,11,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004.0,2019-02-14,2019-03-02,9570,47961,2746.0,153.0,45.0,98.0,0.0,15.0,279.0,0.0,156.0,746.0,58,9,-
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004.0,2021-02-16,2021-04-27,17221,74938,2449.0,150.0,13.0,88.0,0.0,10.0,319.0,0.0,185.0,765.0,60,23,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004.0,2022-01-30,2022-02-05,3500,69590,3746.0,167.0,16.0,82.0,0.0,3.0,267.0,7.0,173.0,715.0,60,15,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004.0,2023-03-24,2023-04-06,6264,69691,5144.0,207.0,9.0,106.0,0.0,3.0,322.0,8.0,200.0,855.0,62,6,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004.0,2024-02-18,2024-03-17,10253,52650,5203.0,193.0,13.0,97.0,0.0,7.0,330.0,0.0,182.0,822.0,58,13,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007.0,2019-12-20,2020-01-10,6654,58492,1646.0,169.0,26.0,75.0,0.0,0.0,215.0,0.0,126.0,611.0,42,9,-
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007.0,2020-06-27,2020-08-15,9630,10268,2046.0,79.0,32.0,36.0,0.0,0.0,148.0,53.0,101.0,449.0,58,17,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007.0,2022-07-03,2022-07-14,5740,65850,2062.0,72.0,8.0,53.0,0.0,0.0,163.0,56.0,115.0,467.0,55,7,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007.0,2023-02-10,2023-02-25,7449,48104,2127.0,87.0,9.0,73.0,0.0,0.0,194.0,0.0,80.0,443.0,50,6,color 1.5
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007.0,2024-03-22,2024-04-20,19453,88233,2053.0,107.0,5.0,69.0,0.0,6.0,212.0,6.0,140.0,545.0,59,13,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009.0,2019-12-20,2020-01-10,1770,73312,1594.0,117.0,2.0,98.0,0.0,2.0,414.0,1.0,397.0,1031.0,48,6,-
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009.0,2020-06-27,2020-05-18,8120,123410,2990.0,112.0,35.0,113.0,0.0,2.0,482.0,69.0,350.0,1163.0,58,21,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009.0,2022-07-03,2022-07-14,8290,68080,2958.0,113.0,37.0,108.0,0.0,3.0,405.0,23.0,347.0,1036.0,62,13,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009.0,2023-02-10,2023-02-25,6551,53212,3089.0,125.0,10.0,168.0,0.0,9.0,521.0,0.0,324.0,1157.0,58,5,color 1.5
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009.0,2024-03-22,2024-04-20,9932,72613,3077.0,168.0,8.0,189.0,0.0,12.0,607.0,19.0,424.0,1427.0,66,10,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2020-02-10,2020-02-22,4125,23868,2565.0,113.0,302.0,278.0,893.0,276.0,557.0,73.0,335.0,2827.0,-,23,Research เก็บน้ำมันก่อนที่จะทำการตัดกระดาษ
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2020-03-07,2020-03-14,4423,53453,2046.0,54.0,85.0,80.0,296.0,90.0,235.0,19.0,119.0,978.0,62,23,ตามผลเนื่องจากพบC2H2
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2020-03-18,2020-03-18,3636,39804,2305.0,52.0,112.0,92.0,363.0,89.0,259.0,19.0,124.0,1110.0,58,20,"ตามผล C2H2
C2H2"
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2020-03-20,2020-03-21,5253,50568,2013.0,49.0,78.0,76.0,320.0,70.0,226.0,0.0,118.0,937.0,62,21,ตามผล C2H2
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2020-09-18,2020-10-05,12535,22903,232.0,5.0,7.0,0.0,0.0,0.0,37.0,0.0,0.0,49.0,38,10,หลังกรองน้ำมันMaintank และเปลี่ยน Cylinder OLTC
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2021-12-15,2021-12-20,2800,67471,2365.0,135.0,58.0,55.0,23.0,6.0,66.0,9.0,36.0,388.0,56,21,repeat
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2022-06-18,2022-06-24,7248,68524,708.0,50.0,52.0,42.0,25.0,17.0,66.0,11.0,42.0,305.0,58,19,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2022-12-22,2023-01-14,5165,22518,209.0,12.0,2.0,2.0,0.0,1.0,16.0,1.0,21.0,55.0,34,12,after replace seal
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2023-06-11,2023-06-16,1500,339940,1437.0,146.0,27.0,31.0,0.0,5.0,42.0,6.0,24.0,281.0,58,20,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998.0,2024-03-24,2024-04-19,5617,47665,1581.0,160.0,21.0,80.0,0.0,9.0,110.0,7.0,57.0,444.0,58,18,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2019-12-22,2020-01-04,12849,28281,312.0,27.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,32,13,นำเข้าใช้งานใหม่
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2020-06-29,2020-08-15,7158,31099,606.0,87.0,21.0,4.0,0.0,1.0,2.0,1.0,1.0,117.0,54,12,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2021-06-21,2021-07-02,8480,32511,1122.0,176.0,38.0,6.0,0.0,1.0,3.0,2.0,2.0,228.0,55,28,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2022-06-18,2022-06-25,4020,21865,1389.0,207.0,47.0,3.0,0.0,0.0,6.0,0.0,0.0,263.0,56,7,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2023-06-11,2023-06-16,2841,19266,1929.0,292.0,67.0,11.0,0.0,1.0,5.0,0.0,0.0,376.0,57,6,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2023-11-18,2023-12-28,12521,36092,2049.0,283.0,57.0,10.0,0.0,0.0,4.0,11.0,0.0,365.0,42,7,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019.0,2024-03-24,2024-04-19,7542,36344,1568.0,213.0,33.0,14.0,0.0,2.0,5.0,3.0,3.0,273.0,58,13,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2019-11-01,2019-11-10,19861,66010,105.0,14.0,19.0,2.0,0.0,0.0,2.0,0.0,2.0,39.0,42,7,เข้าใช้งานครั้งแรก 9/10/48
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2019-12-22,2020-01-04,12096,28111,429.0,49.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,33,13,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2020-06-29,2020-08-15,7890,37770,899.0,83.0,44.0,12.0,0.0,0.0,2.0,1.0,2.0,144.0,54,15,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2021-06-21,2021-07-02,7282,34725,1110.0,169.0,52.0,9.0,0.0,1.0,5.0,1.0,3.0,240.0,54,6,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2022-06-18,2022-06-25,4309,21842,1311.0,177.0,66.0,5.0,0.0,0.0,4.0,0.0,0.0,252.0,54,8,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2023-06-11,2023-06-16,2759,23241,1860.0,256.0,82.0,15.0,0.0,2.0,5.0,0.0,0.0,360.0,55,11,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2023-11-18,2023-12-28,10693,34236,1798.0,237.0,64.0,10.0,0.0,0.0,5.0,4.0,6.0,326.0,41,9,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019.0,2024-03-24,2024-04-19,4923,34882,1408.0,182.0,45.0,15.0,0.0,3.0,5.0,3.0,3.0,256.0,56,11,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2019-11-01,2019-11-10,8510,34130,155.0,23.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,57,12,เข้าใช้งานครั้งแรก 19/10/48
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2019-12-22,2020-01-04,24102,42882,767.0,72.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,76.0,46,15,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2020-06-28,2020-08-15,8559,28254,1559.0,144.0,19.0,2.0,0.0,1.0,1.0,0.0,2.0,169.0,62,13,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2021-06-21,2021-07-02,6221,29876,3338.0,310.0,31.0,6.0,0.0,0.0,0.0,1.0,4.0,352.0,62,12,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2022-06-18,2022-06-25,3490,21048,4418.0,374.0,38.0,2.0,0.0,1.0,5.0,0.0,0.0,420.0,58,13,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2023-06-11,2023-06-16,2754,19778,4937.0,435.0,38.0,10.0,0.0,0.0,5.0,0.0,0.0,488.0,60,10,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2023-11-18,2023-12-28,12026,35077,5120.0,437.0,32.0,8.0,0.0,0.0,4.0,0.0,10.0,491.0,57,10,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009.0,2024-03-24,2024-04-19,4977,34308,4525.0,387.0,12.0,16.0,0.0,2.0,12.0,1.0,9.0,439.0,60,10,
SR2,KT5A,SR2KT5A,MITSUBISHI,573068,115/22,40,1997.0,2019-12-21,2020-01-10,4485,57812,5921.0,276.0,27.0,137.0,0.0,18.0,307.0,26.0,169.0,960.0,25,10,-
SR2,KT5A,SR2KT5A,MITSUBISHI,573068,115/22,40,1997.0,2020-06-28,2020-08-15,7000,130840,8660.0,183.0,32.0,112.0,0.0,0.0,246.0,84.0,212.0,869.0,58,23,
SR3,KT1A,SR3KT1A,ELECTRO-BAU,136698,115/22,50,2000.0,2021-12-04,2022-01-15,20790,49980,443.0,4.0,0.0,1.0,0.0,0.0,1.0,1.0,2.0,9.0,36,11,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014.0,2019-12-19,2020-01-10,14523,79174,3319.0,1379.0,26.0,5.0,0.0,0.0,1.0,1.0,2.0,1414.0,45,8,-
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014.0,2020-06-26,2020-08-15,15406,74546,2850.0,966.0,4.0,7.0,0.0,5.0,0.0,1.0,0.0,983.0,54,13,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014.0,2022-07-30,2022-08-07,2837,79484,3413.0,817.0,2.0,10.0,0.0,9.0,2.0,2.0,1.0,843.0,48,8,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014.0,2023-02-03,2023-02-26,16170,65856,3270.0,842.0,7.0,10.0,0.0,13.0,7.0,0.0,0.0,879.0,53,15,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014.0,2024-05-11,2024-05-18,4604,36109,3630.0,1477.0,10.0,10.0,0.0,17.0,8.0,0.0,0.0,1522.0,54,8,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007.0,2019-12-19,2020-01-12,21324,80421,1020.0,79.0,9.0,70.0,0.0,7.0,336.0,1.0,333.0,835.0,50,8,-
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007.0,2020-06-26,2020-08-15,10960,126060,1576.0,101.0,11.0,92.0,0.0,1.0,291.0,126.0,232.0,854.0,58,19,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007.0,2022-07-30,2022-08-07,12150,61302,1204.0,121.0,3.0,150.0,0.0,10.0,546.0,0.0,340.0,1170.0,52,8,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007.0,2023-02-03,2023-02-26,5293,51622,1300.0,154.0,10.0,145.0,0.0,9.0,488.0,0.0,280.0,1086.0,57,11,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007.0,2024-05-11,2024-05-18,1837,29171,1354.0,197.0,13.0,144.0,0.0,11.0,548.0,10.0,333.0,1256.0,56,5,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2019-02-09,2019-03-11,10244,44658,921.0,99.0,5.0,7.0,0.0,0.0,11.0,0.0,3.0,125.0,-,26,Tx.Trip over current relay ด้านHV&LV
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2019-03-12,2019-04-26,7658,29731,975.0,118.0,21.0,19.0,0.0,0.0,11.0,0.0,0.0,169.0,51,17,-
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2020-03-11,2020-03-28,3627,62547,882.0,176.0,13.0,60.0,0.0,1.0,87.0,0.0,61.0,398.0,40,11,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2020-06-02,2020-06-16,15229,37629,1091.0,91.0,17.0,17.0,0.0,51.0,37.0,0.0,0.0,213.0,,11,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2021-02-27,2021-05-21,9167,39809,372.0,82.0,20.0,25.0,0.0,3.0,18.0,2.0,9.0,159.0,47,23,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2022-02-16,2022-03-26,17165,54181,1085.0,176.0,13.0,0.0,0.0,6.0,22.0,0.0,0.0,217.0,45,9,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2023-02-16,2023-03-05,29831,64716,1571.0,355.0,15.0,8.0,0.0,16.0,11.0,6.0,7.0,418.0,48,8,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993.0,2024-02-14,2024-03-18,13852,65558,2037.0,444.0,24.0,7.0,0.0,27.0,8.0,10.0,8.0,528.0,48,10,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2019-02-09,2019-03-11,9277,44793,1151.0,106.0,2.0,24.0,0.0,2.0,51.0,0.0,23.0,208.0,-,24,Tx.Trip over current relayด้านHV&LV
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2020-06-02,2020-06-19,5139,62060,1698.0,202.0,25.0,29.0,0.0,9.0,67.0,0.0,19.0,351.0,,10,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2021-02-27,2021-05-20,9937,63831,1011.0,132.0,23.0,14.0,0.0,0.0,101.0,0.0,23.0,293.0,47,27,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2022-02-16,2022-03-26,7052,62843,1184.0,26.0,23.0,26.0,0.0,2.0,58.0,10.0,56.0,201.0,46,12,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2023-02-16,2023-03-05,5869,65461,1434.0,76.0,19.0,47.0,0.0,5.0,79.0,1.0,50.0,277.0,48,7,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993.0,2024-02-14,2024-03-18,6660,64573,1889.0,270.0,22.0,63.0,0.0,10.0,152.0,10.0,75.0,602.0,48,7,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2019-05-27,2019-07-25,6039,40004,3885.0,49.0,20.0,71.0,0.0,0.0,134.0,0.0,66.0,340.0,64,31,-
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2019-11-02,2019-12-26,6240,43080,4333.0,49.0,28.0,42.0,0.0,0.0,175.0,0.0,114.0,408.0,59,19,-
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2020-03-28,2020-04-11,10451,39682,4134.0,45.0,24.0,23.0,0.0,0.0,112.0,0.0,81.0,285.0,,8,research
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2020-05-10,2020-05-31,9845,40215,1784.0,32.0,27.0,44.0,0.0,0.0,161.0,19.0,101.0,384.0,63,12,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2020-10-30,2020-11-29,14045,40410,2724.0,41.0,28.0,86.0,0.0,0.0,185.0,0.0,110.0,450.0,63,10,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2021-05-04,2021-07-25,7680,29905,2896.0,40.0,17.0,26.0,0.0,0.0,114.0,0.0,28.0,225.0,66,30,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2021-11-10,2021-11-23,2990,28810,4014.0,29.0,13.0,29.0,0.0,0.0,125.0,9.0,97.0,302.0,55,12,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2022-05-06,2022-05-15,9171,32904,3564.0,30.0,22.0,24.0,0.0,2.0,127.0,0.0,39.0,244.0,53,9,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2022-12-08,2023-01-13,6070,32580,2643.0,25.0,7.0,20.0,0.0,1.0,97.0,5.0,4.0,159.0,53,13,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2023-05-06,2023-05-15,2920,34730,3842.0,21.0,27.0,33.0,0.0,0.0,127.0,6.0,98.0,312.0,60,15,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999.0,2023-12-08,2024-01-25,6942,37338,4253.0,50.0,22.0,36.0,0.0,2.0,145.0,5.0,79.0,339.0,59,13,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2019-05-27,2019-07-25,7545,37903,3147.0,46.0,18.0,41.0,0.0,0.0,151.0,0.0,62.0,318.0,60,19,-
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2019-11-02,2019-12-26,13600,74760,3604.0,52.0,28.0,48.0,0.0,0.0,207.0,0.0,137.0,472.0,57,19,-
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2020-03-29,2020-04-11,10310,41892,3799.0,50.0,26.0,42.0,0.0,0.0,135.0,0.0,92.0,345.0,,9,research
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2020-05-10,2020-05-31,11025,65217,1510.0,34.0,25.0,52.0,0.0,0.0,187.0,20.0,119.0,437.0,,13,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2020-10-30,2020-11-27,3604,24610,1984.0,38.0,22.0,38.0,0.0,0.0,195.0,0.0,124.0,417.0,60,15,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2021-05-04,2021-07-25,6220,34153,2736.0,39.0,22.0,36.0,0.0,0.0,151.0,0.0,39.0,287.0,65,15,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2021-11-10,2021-11-23,3590,33600,3433.0,33.0,12.0,37.0,0.0,0.0,151.0,11.0,109.0,353.0,53,10,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2022-05-06,2022-05-15,4938,34850,3284.0,45.0,22.0,36.0,0.0,2.0,160.0,0.0,48.0,313.0,52,10,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2022-12-08,2023-01-12,2540,33830,3388.0,53.0,13.0,29.0,0.0,0.0,114.0,7.0,79.0,295.0,50,12,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2023-05-06,2023-05-18,4285,40594,2614.0,62.0,41.0,34.0,0.0,4.0,124.0,3.0,68.0,336.0,58,6,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999.0,2023-12-08,2024-01-26,9032,44200,3371.0,72.0,35.0,42.0,0.0,3.0,154.0,6.0,87.0,399.0,56,19,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2019-05-27,2019-07-25,9845,44328,4370.0,222.0,13.0,20.0,0.0,0.0,7.0,0.0,0.0,262.0,67,21,-
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2019-11-02,2019-12-23,6781,46158,4918.0,223.0,12.0,21.0,0.0,0.0,0.0,3.0,4.0,263.0,62,13,-
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2020-05-10,2020-05-31,7012,47521,2293.0,193.0,10.0,43.0,0.0,0.0,9.0,4.0,5.0,264.0,64,11,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2020-10-30,2020-11-29,14148,54916,2720.0,197.0,17.0,51.0,0.0,0.0,24.0,0.0,10.0,299.0,67,16,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2021-05-14,2021-07-24,9586,40529,4584.0,223.0,17.0,19.0,0.0,0.0,9.0,0.0,0.0,268.0,65,17,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2021-11-10,2021-11-23,3310,39150,4959.0,234.0,16.0,39.0,0.0,0.0,9.0,0.0,6.0,304.0,,12,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2022-05-06,2022-05-15,6413,39777,6495.0,246.0,15.0,22.0,0.0,2.0,12.0,0.0,0.0,297.0,58,11,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2022-12-08,2023-01-13,6070,47050,5060.0,157.0,7.0,31.0,0.0,0.0,9.0,0.0,5.0,209.0,56,11,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2023-05-06,2023-05-18,21360,62020,1733.0,23.0,5.0,19.0,0.0,0.0,7.0,284.0,6.0,344.0,64,10,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000.0,2023-12-08,2024-01-23,6587,49327,6900.0,143.0,20.0,32.0,0.0,3.0,11.0,2.0,5.0,216.0,68,12,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2019-03-14,2019-04-26,7731,50249,1497.0,90.0,46.0,60.0,0.0,2.0,170.0,0.0,70.0,438.0,54,18,-
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2020-03-15,2020-03-29,6965,44673,1634.0,98.0,94.0,64.0,0.0,0.0,176.0,0.0,56.0,488.0,51,13,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2021-01-28,2021-04-25,9255,49167,1255.0,83.0,94.0,53.0,0.0,5.0,194.0,0.0,82.0,511.0,42,9,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2022-02-18,2022-03-27,9049,45730,1487.0,86.0,49.0,62.0,0.0,5.0,163.0,0.0,77.0,442.0,52,11,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2023-02-16,2023-03-09,12753,43762,1432.0,83.0,44.0,49.0,0.0,3.0,148.0,0.0,71.0,398.0,57,10,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004.0,2024-02-15,2024-03-19,4760,40473,1697.0,106.0,64.0,56.0,0.0,4.0,180.0,0.0,84.0,494.0,64,9,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2019-03-14,2019-04-28,10362,45173,1335.0,75.0,23.0,45.0,0.0,0.0,131.0,0.0,51.0,325.0,54,12,-
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2020-03-15,2020-03-28,5416,57704,1531.0,85.0,32.0,82.0,0.0,0.0,233.0,0.0,133.0,565.0,50,8,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2021-01-28,2021-04-20,7399,48093,1053.0,53.0,81.0,66.0,0.0,1.0,165.0,6.0,121.0,493.0,42,20,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2022-03-18,2022-03-27,9714,55536,1790.0,86.0,54.0,65.0,0.0,5.0,197.0,0.0,88.0,495.0,52,12,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2023-02-16,2023-03-05,8673,47642,1838.0,106.0,61.0,70.0,0.0,5.0,169.0,0.0,78.0,489.0,57,8,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004.0,2024-02-15,2024-03-18,9711,49615,1806.0,102.0,52.0,61.0,0.0,0.0,192.0,0.0,89.0,496.0,64,16,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2019-04-20,2019-05-16,8322,26605,1899.0,122.0,27.0,0.0,0.0,0.0,0.0,0.0,0.0,149.0,41,13,-
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2020-03-22,2020-04-07,5267,27301,558.0,140.0,54.0,3.0,0.0,0.0,0.0,0.0,0.0,197.0,40,11,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2021-04-10,2021-06-25,15662,33854,2401.0,198.0,23.0,2.0,0.0,0.0,0.0,0.0,0.0,223.0,47,21,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2022-05-21,2022-06-05,3466,26102,2623.0,209.0,13.0,2.0,0.0,0.0,0.0,0.0,0.0,224.0,44,17,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2023-04-08,2023-04-30,7360,36110,2652.0,256.0,2.0,2.0,0.0,0.0,0.0,0.0,0.0,260.0,47,14,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011.0,2024-04-24,2024-04-27,14266,41433,3014.0,356.0,26.0,11.0,0.0,7.0,12.0,1.0,5.0,418.0,52,8,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2019-04-20,2019-05-16,8262,42068,1579.0,368.0,12.0,0.0,0.0,4.0,0.0,0.0,0.0,384.0,45,18,-
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2020-04-27,2020-05-28,13639,77112,1778.0,417.0,5.0,4.0,0.0,5.0,1.0,2.0,2.0,436.0,50,10,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2021-04-10,2021-06-25,14065,57322,4146.0,638.0,36.0,3.0,0.0,3.0,1.0,1.0,1.0,683.0,50,22,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2022-05-21,2022-06-05,8366,60987,2651.0,612.0,23.0,6.0,0.0,9.0,7.0,0.0,0.0,657.0,44,16,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2023-04-08,2023-04-30,12290,53530,2973.0,608.0,11.0,3.0,0.0,19.0,1.0,9.0,1.0,652.0,50,15,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011.0,2024-04-22,2024-04-27,22847,73137,2891.0,681.0,5.0,9.0,0.0,20.0,2.0,6.0,7.0,730.0,56,5,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2019-05-12,2019-05-24,7378,38800,6095.0,57.0,33.0,36.0,0.0,0.0,142.0,0.0,75.0,343.0,67,15,-
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2019-11-15,2019-12-01,6907,47896,6659.0,254.0,39.0,80.0,0.0,0.0,148.0,0.0,87.0,608.0,59,11,-
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2020-05-28,2020-07-03,10030,29659,5959.0,52.0,28.0,36.0,0.0,0.0,139.0,0.0,63.0,318.0,58,28,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2020-11-16,2020-11-22,6081,39469,6769.0,55.0,40.0,39.0,0.0,0.0,194.0,0.0,77.0,405.0,60,9,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2021-07-10,2021-09-14,7173,40831,5792.0,55.0,42.0,36.0,0.0,4.0,158.0,0.0,19.0,314.0,62,15,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2021-11-13,2021-11-20,6705,40717,6203.0,60.0,41.0,38.0,0.0,0.0,173.0,0.0,39.0,351.0,55,10,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2022-05-23,2022-05-30,4958,58991,8955.0,50.0,57.0,37.0,0.0,4.0,143.0,4.0,99.0,414.0,59,8,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2022-11-24,2022-11-28,5090,47140,6659.0,54.0,33.0,37.0,0.0,26.0,148.0,0.0,108.0,406.0,59,9,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2023-05-19,2023-05-22,7270,46450,6244.0,53.0,30.0,35.0,0.0,0.0,135.0,0.0,111.0,364.0,61,8,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2023-06-02,2023-06-03,1723,48464,6570.0,66.0,64.0,55.0,0.0,6.0,192.0,11.0,89.0,483.0,0,10,น้ำมัน Maintank รั่วซึมเข้าห้อง OLTC .
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005.0,2023-11-23,2023-12-19,12415,46484,6341.0,52.0,42.0,38.0,0.0,1.0,152.0,0.0,81.0,366.0,48,9,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2019-05-12,2019-05-24,11002,53260,3684.0,85.0,25.0,31.0,0.0,0.0,123.0,0.0,51.0,315.0,32,12,"de-energize.
De-energize."
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2019-11-15,2019-12-01,8901,52611,4500.0,73.0,18.0,35.0,0.0,0.0,130.0,0.0,82.0,338.0,57,10,-
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2020-05-28,2020-07-03,7108,57179,5446.0,86.0,26.0,38.0,0.0,0.0,116.0,0.0,80.0,346.0,57,16,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2020-11-16,2020-11-22,8611,42615,4599.0,72.0,29.0,34.0,0.0,0.0,167.0,0.0,45.0,347.0,60,9,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2021-07-10,2021-09-14,7840,46058,4325.0,78.0,35.0,32.0,0.0,0.0,147.0,0.0,20.0,312.0,60,15,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2021-11-13,2021-11-20,7263,43957,4673.0,87.0,36.0,33.0,0.0,0.0,150.0,0.0,40.0,346.0,51,9,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2022-05-23,2022-05-30,3438,42811,5637.0,79.0,35.0,31.0,0.0,2.0,157.0,0.0,50.0,354.0,58,9,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2022-11-24,2022-11-28,3640,50580,5074.0,69.0,34.0,38.0,0.0,28.0,141.0,0.0,98.0,408.0,58,7,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2023-05-19,2023-05-22,3750,53710,5222.0,72.0,43.0,43.0,0.0,1.0,149.0,9.0,114.0,431.0,60,13,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005.0,2023-11-23,2023-12-19,9891,60293,5533.0,96.0,60.0,53.0,0.0,0.0,172.0,0.0,97.0,478.0,48,7,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2019-05-12,2019-05-25,6070,44365,5536.0,406.0,44.0,154.0,0.0,31.0,70.0,30.0,23.0,758.0,65,17,-
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2019-11-15,2019-12-01,5810,72097,6076.0,328.0,46.0,145.0,0.0,27.0,72.0,38.0,28.0,684.0,59,11,-
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2020-05-28,2020-07-03,6991,61229,5809.0,342.0,45.0,140.0,0.0,28.0,80.0,0.0,22.0,657.0,55,17,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2020-11-16,2020-11-22,6078,58958,5601.0,328.0,44.0,139.0,0.0,27.0,121.0,19.0,28.0,706.0,62,9,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2021-07-10,2021-09-14,6341,59687,4860.0,342.0,49.0,139.0,0.0,27.0,94.0,0.0,7.0,658.0,64,16,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2021-11-13,2021-11-19,5570,50510,6989.0,235.0,28.0,119.0,0.0,7.0,77.0,45.0,45.0,556.0,63,7,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2022-05-23,2022-05-30,3374,65501,8177.0,308.0,81.0,140.0,0.0,10.0,84.0,43.0,42.0,708.0,59,12,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2022-11-24,2022-11-28,3440,73160,6779.0,242.0,52.0,161.0,0.0,16.0,94.0,34.0,40.0,639.0,55,11,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2023-05-19,2023-05-22,4570,44410,6700.0,254.0,25.0,105.0,0.0,40.0,73.0,61.0,44.0,602.0,57,5,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004.0,2023-11-23,2023-12-19,9120,49741,6183.0,242.0,42.0,132.0,0.0,22.0,88.0,31.0,33.0,590.0,49,9,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2019-05-12,2019-05-25,6261,39200,2892.0,268.0,18.0,16.0,0.0,3.0,9.0,2.0,5.0,321.0,51,19,-
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2019-11-15,2019-12-01,5710,36846,2426.0,151.0,24.0,16.0,0.0,1.0,11.0,2.0,10.0,215.0,36,9,-
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2020-05-28,2020-07-03,5911,30141,2578.0,186.0,28.0,22.0,0.0,0.0,24.0,0.0,0.0,260.0,55,16,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2020-11-16,2020-11-22,9464,33327,2723.0,153.0,26.0,23.0,0.0,0.0,70.0,0.0,10.0,282.0,62,9,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2021-07-10,2021-09-14,7871,34407,2601.0,219.0,34.0,25.0,0.0,4.0,34.0,0.0,3.0,319.0,67,20,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2021-11-13,2021-11-19,4500,31340,4830.0,169.0,35.0,40.0,0.0,0.0,36.0,11.0,24.0,315.0,58,12,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2022-05-23,2022-06-04,6833,47971,1318.0,15.0,2.0,6.0,0.0,2.0,15.0,7.0,16.0,73.0,,21,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2022-11-24,2022-11-28,4900,37060,2250.0,115.0,24.0,38.0,0.0,1.0,39.0,10.0,21.0,248.0,55,9,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2023-05-19,2023-05-22,7540,41700,2291.0,128.0,27.0,39.0,0.0,2.0,40.0,0.0,28.0,264.0,56,9,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,,2023-11-23,2023-12-19,9557,63710,4013.0,247.0,41.0,47.0,0.0,0.0,69.0,0.0,34.0,438.0,56,12,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015.0,2019-07-08,2019-09-05,8647,34136,438.0,170.0,4.0,1.0,0.0,1.0,1.0,1.0,1.0,179.0,57,31,-
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015.0,2020-07-27,2020-08-24,8842,43743,2583.0,634.0,31.0,3.0,0.0,0.0,2.0,0.0,1.0,671.0,53,11,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015.0,2021-07-19,2021-11-04,16411,61590,3024.0,957.0,9.0,0.0,0.0,4.0,28.0,0.0,0.0,998.0,58,17,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015.0,2022-07-30,2022-08-26,15948,63345,2962.0,1067.0,9.0,0.0,0.0,7.0,7.0,0.0,0.0,1090.0,55,15,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015.0,2023-07-30,2023-11-06,21879,78434,2903.0,1022.0,15.0,15.0,0.0,30.0,3.0,3.0,5.0,1093.0,53,13,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015.0,2019-07-08,2019-09-05,10952,50581,2083.0,769.0,17.0,0.0,0.0,0.0,7.0,0.0,0.0,793.0,63,29,-
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015.0,2020-07-27,2020-08-24,8008,53994,3213.0,856.0,23.0,0.0,0.0,0.0,3.0,0.0,1.0,883.0,54,12,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015.0,2021-07-19,2021-11-05,10973,62337,3878.0,1268.0,12.0,13.0,0.0,0.0,7.0,0.0,0.0,1300.0,64,18,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015.0,2022-07-30,2022-08-26,14343,62803,3853.0,1401.0,10.0,0.0,0.0,5.0,5.0,0.0,0.0,1421.0,56,13,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015.0,2023-07-30,2023-11-06,21406,76455,2774.0,1090.0,15.0,16.0,0.0,25.0,11.0,4.0,2.0,1163.0,54,24,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2019-03-15,2019-04-27,9124,44052,2547.0,144.0,55.0,68.0,0.0,0.0,167.0,0.0,65.0,499.0,67,13,-
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2020-03-12,2020-03-28,4003,64391,2621.0,148.0,31.0,104.0,0.0,0.0,260.0,0.0,141.0,684.0,64,9,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2021-01-30,2021-04-24,17096,61434,2778.0,156.0,82.0,56.0,0.0,5.0,155.0,5.0,120.0,579.0,49,21,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2022-02-21,2022-03-26,7589,51927,1684.0,88.0,49.0,35.0,0.0,1.0,109.0,11.0,78.0,371.0,55,10,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2023-02-21,2023-02-05,7499,40026,2266.0,127.0,61.0,60.0,0.0,3.0,149.0,0.0,66.0,466.0,63,7,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004.0,2024-02-18,2024-03-19,8107,28354,1423.0,57.0,40.0,29.0,0.0,2.0,108.0,5.0,56.0,297.0,63,9,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2020-03-12,2020-03-27,5064,62643,2296.0,159.0,156.0,105.0,0.0,0.0,258.0,0.0,138.0,816.0,64,15,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2021-01-30,2021-04-25,13849,66669,2452.0,191.0,15.0,19.0,0.0,4.0,151.0,0.0,86.0,466.0,49,24,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2022-02-21,2022-03-26,7449,52143,1764.0,102.0,98.0,35.0,0.0,1.0,111.0,17.0,81.0,445.0,54,16,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2023-02-21,2023-03-05,8445,39342,2034.0,120.0,548.0,60.0,0.0,2.0,132.0,0.0,71.0,933.0,59,13,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2023-08-14,2023-09-08,4500,22030,1982.0,127.0,366.0,27.0,0.0,1.0,85.0,0.0,65.0,671.0,62,14,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004.0,2024-02-18,2024-03-19,6353,27006,1407.0,111.0,183.0,31.0,0.0,3.0,103.0,2.0,60.0,493.0,57,10,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2019-03-26,2019-04-18,5789,34757,1730.0,94.0,32.0,32.0,0.0,0.0,98.0,0.0,42.0,298.0,55,17,-
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2019-08-30,2019-09-28,5457,34328,1596.0,84.0,29.0,34.0,0.0,0.0,120.0,0.0,82.0,349.0,55,10,-
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2020-04-06,2020-05-18,5442,46731,1329.0,92.0,40.0,41.0,0.0,0.0,138.0,0.0,92.0,403.0,34,15,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2021-01-30,2021-04-25,9097,24585,695.0,54.0,18.0,0.0,0.0,0.0,47.0,0.0,0.0,119.0,45,16,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2021-09-06,2021-11-06,14763,26939,943.0,60.0,14.0,0.0,0.0,0.0,26.0,0.0,0.0,100.0,41,18,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2022-02-22,2022-03-26,6917,27086,1009.0,62.0,11.0,9.0,0.0,0.0,24.0,33.0,17.0,156.0,47,6,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2022-07-31,2022-08-19,1971,19297,1076.0,92.0,3.0,16.0,0.0,1.0,36.0,0.0,26.0,174.0,52,16,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2023-02-20,2023-03-10,6134,15945,1173.0,96.0,13.0,16.0,0.0,0.0,36.0,0.0,21.0,182.0,52,10,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2023-08-14,2023-09-08,4430,13860,1840.0,120.0,9.0,15.0,0.0,0.0,37.0,22.0,23.0,226.0,53,13,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007.0,2024-02-18,2024-03-18,6128,18938,1160.0,91.0,14.0,16.0,0.0,0.0,52.0,0.0,28.0,201.0,49,10,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009.0,2019-08-24,2019-10-18,9896,46705,329.0,11.0,11.0,30.0,0.0,1.0,87.0,0.0,66.0,206.0,55,25,-
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009.0,2020-07-18,2020-08-24,6828,46031,551.0,23.0,7.0,31.0,0.0,2.0,82.0,0.0,68.0,213.0,52,16,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009.0,2021-07-11,2021-11-04,6296,39452,577.0,17.0,7.0,29.0,0.0,0.0,111.0,0.0,13.0,177.0,52,20,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009.0,2022-07-03,2022-07-25,5182,42903,684.0,32.0,11.0,29.0,0.0,2.0,112.0,0.0,36.0,222.0,49,11,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009.0,2023-08-26,2023-11-18,10920,35350,1046.0,33.0,10.0,23.0,0.0,2.0,80.0,3.0,77.0,228.0,53,25,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,,2019-08-24,2019-10-18,9931,51394,2492.0,346.0,17.0,9.0,0.0,0.0,26.0,0.0,14.0,412.0,45,-25,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,,2020-07-18,2020-08-24,13424,45770,2497.0,543.0,9.0,0.0,0.0,9.0,34.0,0.0,10.0,605.0,42,13,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,,2021-07-11,2021-11-04,20289,50263,1745.0,504.0,10.0,0.0,0.0,10.0,9.0,0.0,0.0,533.0,40,24,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,,2022-07-03,2022-07-24,12050,65240,2754.0,514.0,5.0,2.0,0.0,3.0,3.0,8.0,0.0,535.0,40,17,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,,2023-08-26,2023-11-18,16810,40790,4263.0,544.0,5.0,14.0,0.0,13.0,2.0,5.0,3.0,586.0,40,27,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2019-07-18,2019-08-18,8265,56028,3561.0,124.0,15.0,114.0,0.0,9.0,330.0,0.0,139.0,731.0,57,24,-
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2020-03-13,2020-05-10,6369,52908,3062.0,132.0,12.0,120.0,0.0,6.0,347.0,0.0,163.0,780.0,55,22,research
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2020-07-25,2020-08-22,5064,39085,2099.0,38.0,37.0,22.0,0.0,0.0,120.0,13.0,110.0,340.0,55,18,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2021-07-16,2021-10-09,6031,30888,2195.0,96.0,17.0,35.0,0.0,0.0,170.0,0.0,85.0,403.0,57,28,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2022-07-31,2022-08-04,1981,34719,2633.0,94.0,8.0,62.0,0.0,4.0,225.0,9.0,136.0,538.0,56,13,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999.0,2023-02-02,2023-02-12,4490,37350,2755.0,79.0,17.0,55.0,0.0,1.0,200.0,10.0,157.0,519.0,57,13,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990.0,2019-07-18,2019-08-18,10087,46394,1624.0,74.0,11.0,5.0,0.0,0.0,17.0,0.0,0.0,107.0,59,17,-
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990.0,2020-07-25,2020-08-22,7935,49842,1564.0,49.0,35.0,13.0,0.0,0.0,16.0,1.0,10.0,124.0,53,15,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990.0,2021-07-16,2021-10-09,7094,30201,1793.0,81.0,13.0,5.0,0.0,0.0,28.0,0.0,0.0,127.0,55,19,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990.0,2022-07-31,2022-08-04,1801,30407,2028.0,112.0,5.0,13.0,0.0,1.0,26.0,0.0,15.0,172.0,52,10,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990.0,2023-02-02,2023-02-12,5333,33791,2467.0,129.0,13.0,16.0,0.0,2.0,28.0,0.0,15.0,203.0,56,9,
TA1,KT3A,TA1KT3A,DAIHEN,5A0179001,115/22,13,,2021-08-23,2021-10-05,34271,64704,2433.0,150.0,5.0,0.0,0.0,5.0,14.0,0.0,0.0,174.0,,14,ปลดอยู่
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2019-05-09,2019-09-13,4735,40218,1278.0,202.0,2.0,41.0,0.0,26.0,34.0,0.0,0.0,305.0,50,22,-
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2019-11-11,2019-12-20,9138,52539,1152.0,171.0,4.0,40.0,0.0,24.0,41.0,15.0,14.0,309.0,40,13,-
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2020-06-22,2020-08-02,8738,44483,1158.0,191.0,10.0,37.0,0.0,21.0,35.0,0.0,13.0,307.0,49,16,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2020-11-09,2020-12-07,4390,104930,59.0,47.0,20.0,43.0,0.0,22.0,20.0,11.0,11.0,174.0,50,9,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2021-03-07,2021-04-20,7282,59583,991.0,111.0,46.0,39.0,0.0,3.0,103.0,13.0,118.0,433.0,48,23,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2021-09-13,2021-11-05,5622,60659,1493.0,182.0,26.0,41.0,0.0,22.0,38.0,12.0,19.0,340.0,,13,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2022-03-12,2022-03-19,3170,55120,1351.0,137.0,95.0,47.0,0.0,18.0,27.0,14.0,17.0,355.0,,16,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2022-09-11,2022-09-22,2312,49238,1558.0,157.0,13.0,40.0,0.0,17.0,31.0,12.0,14.0,284.0,46,9,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2023-03-13,2023-03-16,8449,40241,2073.0,114.0,5.0,45.0,0.0,17.0,33.0,0.0,0.0,214.0,45,5,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2023-09-16,2023-10-09,63620,50880,66.0,27.0,1.0,0.0,0.0,1.0,0.0,0.0,0.0,29.0,55,12,หลังนำเข้าใช้งานแทน TA2KT1A เดิม S/N 7412505301
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,,2024-01-19,2024-01-30,2950,10070,529.0,71.0,4.0,6.0,0.0,2.0,2.0,1.0,1.0,87.0,49,9,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2019-05-17,2019-06-07,4890,51440,1270.0,160.0,2.0,230.0,0.0,10.0,219.0,0.0,102.0,723.0,57,16,-
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2019-11-10,2019-12-26,9811,72427,2155.0,217.0,11.0,97.0,0.0,67.0,210.0,0.0,88.0,690.0,-49,-25,-
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2020-05-16,2020-06-05,1977,81673,1622.0,248.0,17.0,176.0,0.0,8.0,282.0,0.0,138.0,869.0,48,13,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2022-03-13,2022-03-19,8712,68397,2179.0,203.0,12.0,0.0,0.0,8.0,252.0,0.0,77.0,552.0,60,20,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2023-04-20,2023-04-29,3487,85003,2502.0,243.0,11.0,134.0,0.0,4.0,257.0,12.0,163.0,824.0,60,15,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995.0,2024-04-07,2024-04-20,7260,89110,2406.0,257.0,12.0,159.0,0.0,7.0,276.0,12.0,153.0,876.0,59,12,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2020-02-25,2020-03-30,11043,26328,846.0,59.0,26.0,22.0,0.0,0.0,56.0,0.0,12.0,175.0,44,18,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2020-03-31,2020-05-10,7394,47161,784.0,58.0,26.0,21.0,0.0,3.0,51.0,0.0,31.0,190.0,,16,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2021-02-24,2021-05-20,11050,28236,822.0,49.0,30.0,22.0,0.0,5.0,120.0,0.0,15.0,241.0,45,30,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2022-02-02,2022-02-19,5981,31148,947.0,41.0,54.0,20.0,0.0,1.0,50.0,0.0,34.0,200.0,32,15,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2023-01-31,2023-02-13,3120,25020,979.0,53.0,49.0,29.0,0.0,3.0,65.0,3.0,37.0,239.0,42,6,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993.0,2024-01-30,2024-03-09,4738,22165,1036.0,66.0,44.0,35.0,0.0,8.0,87.0,2.0,41.0,283.0,46,9,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993.0,2020-02-25,2020-03-29,7052,29816,618.0,50.0,56.0,47.0,0.0,0.0,80.0,0.0,50.0,283.0,52,8,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993.0,2021-02-24,2021-05-20,9283,28875,1096.0,71.0,20.0,44.0,0.0,0.0,157.0,0.0,48.0,340.0,53,12,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993.0,2022-02-02,2022-02-20,4305,24085,1238.0,82.0,24.0,48.0,0.0,5.0,99.0,0.0,34.0,292.0,40,18,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993.0,2023-01-31,2023-02-13,3776,30267,1560.0,115.0,51.0,69.0,0.0,7.0,121.0,6.0,56.0,425.0,51,6,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993.0,2024-01-30,2024-03-09,12253,31780,1277.0,95.0,17.0,51.0,0.0,3.0,35.0,2.0,43.0,246.0,56,9,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024.0,2020-04-04,2020-04-12,3837,66472,1025.0,274.0,49.0,4.0,0.0,0.0,4.0,0.0,0.0,331.0,,13,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024.0,2021-06-21,2021-08-30,9896,46941,1476.0,324.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,330.0,,31,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024.0,2022-06-18,2022-06-20,15762,66887,1147.0,236.0,8.0,17.0,0.0,16.0,18.0,5.0,29.0,329.0,,10,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024.0,2023-06-01,2023-06-10,5595,62186,2026.0,570.0,6.0,15.0,0.0,0.0,4.0,1.0,2.0,598.0,,19,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024.0,2024-04-22,2024-05-26,4321,62450,3496.0,949.0,5.0,8.0,0.0,3.0,5.0,1.0,6.0,977.0,50,21,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2019-08-09,2019-08-23,19281,54201,1402.0,109.0,31.0,277.0,0.0,501.0,131.0,270.0,34.0,1353.0,48,16,ไม่น่าจะเป็นข้อมูลที่ได้จากเครื่อง DGA ที่ตรงกับใบแนบ (มั่วมา)
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2020-08-16,2020-08-30,5082,54856,1451.0,119.0,35.0,58.0,0.0,5.0,180.0,0.0,45.0,442.0,50,26,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2021-08-02,2021-10-31,8839,62956,1298.0,195.0,10.0,64.0,0.0,16.0,196.0,0.0,29.0,510.0,52,26,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2022-09-04,2022-09-15,5245,62192,1775.0,230.0,6.0,22.0,0.0,18.0,197.0,6.0,116.0,595.0,57,17,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2023-05-03,2023-05-22,4503,60075,1881.0,199.0,2.0,56.0,0.0,14.0,248.0,21.0,143.0,683.0,35,14,
