LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998.0,2024-05-24,2024-06-08,5921,77354,1518.0,291.0,2.0,128.0,0.0,17.0,246.0,20.0,175.0,879.0,60,15,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2019-08-09,2019-08-18,4356,32740,2473.0,122.0,8.0,28.0,0.0,0.0,68.0,0.0,32.0,258.0,48,12,-
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2020-08-16,2020-08-30,3592,50123,2247.0,79.0,20.0,36.0,0.0,0.0,68.0,0.0,49.0,252.0,51,16,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2021-08-02,2021-11-01,8321,37860,2120.0,113.0,5.0,27.0,0.0,0.0,74.0,0.0,10.0,229.0,54,29,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2022-09-04,2022-09-15,6342,38263,1262.0,20.0,7.0,1.0,0.0,0.0,11.0,0.0,0.0,39.0,61,14,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2023-06-09,2023-06-16,7905,27626,1771.0,125.0,1.0,27.0,0.0,1.0,19.0,9.0,15.0,197.0,60,15,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998.0,2024-05-24,2024-06-08,9328,32490,1462.0,76.0,2.0,18.0,0.0,4.0,43.0,2.0,35.0,180.0,63,13,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,,2019-10-11,2019-11-14,7948,48246,3418.0,574.0,17.0,11.0,0.0,0.0,21.0,0.0,2.0,625.0,57,-14,-
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,,2022-07-14,2022-07-30,13548,73623,3697.0,1238.0,8.0,1.0,0.0,13.0,7.0,0.0,0.0,1267.0,69,12,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,,2023-01-28,2023-02-02,12160,59470,3234.0,1142.0,2.0,4.0,0.0,5.0,2.0,3.0,3.0,1161.0,68,7,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,,2024-01-20,2024-02-15,12870,44930,2985.0,1190.0,2.0,6.0,0.0,6.0,2.0,5.0,8.0,1219.0,64,11,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006.0,2019-10-11,2019-11-14,7135,37654,1642.0,82.0,11.0,21.0,0.0,0.0,79.0,0.0,57.0,250.0,63,11,-
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006.0,2021-01-16,2021-03-23,5250,62360,1700.0,100.0,58.0,0.0,0.0,0.0,93.0,0.0,0.0,251.0,61,21,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006.0,2022-01-22,2022-01-29,9570,45910,1658.0,79.0,22.0,19.0,0.0,0.0,85.0,74.0,83.0,362.0,74,15,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006.0,2023-01-22,2023-01-30,4774,45420,1796.0,103.0,39.0,41.0,0.0,3.0,146.0,49.0,79.0,460.0,56,5,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006.0,2024-02-15,2024-03-22,9151,46500,2187.0,110.0,27.0,56.0,0.0,4.0,196.0,0.0,110.0,503.0,65,21,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004.0,2019-10-11,2019-11-14,8231,50476,3814.0,159.0,21.0,73.0,0.0,0.0,152.0,0.0,61.0,466.0,72,17,-
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004.0,2021-01-30,2021-03-26,5880,86870,4000.0,160.0,53.0,80.0,0.0,0.0,152.0,14.0,101.0,560.0,68,18,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004.0,2022-01-22,2022-01-29,7809,40410,4646.0,543.0,30.0,11.0,0.0,55.0,41.0,0.0,0.0,680.0,40,14,AFTER CORRECT OIL LEAK
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004.0,2023-01-22,2023-01-30,4576,50285,5122.0,183.0,57.0,95.0,0.0,4.0,208.0,0.0,109.0,656.0,58,6,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004.0,2024-02-15,2024-03-21,8436,55043,6179.0,212.0,45.0,102.0,0.0,7.0,310.0,0.0,134.0,810.0,68,11,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004.0,2019-10-11,2019-11-14,10345,47097,3554.0,103.0,46.0,121.0,0.0,9.0,311.0,0.0,164.0,754.0,70,17,-
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004.0,2021-01-16,2021-03-21,5060,50000,3560.0,120.0,48.0,120.0,0.0,0.0,568.0,0.0,0.0,856.0,60,13,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004.0,2022-01-22,2022-01-29,6379,72967,5945.0,232.0,38.0,198.0,0.0,9.0,578.0,0.0,52.0,1107.0,77,12,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004.0,2023-01-22,2023-01-30,4945,75588,4862.0,151.0,110.0,208.0,0.0,11.0,635.0,0.0,327.0,1442.0,56,21,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004.0,2024-02-15,2024-03-21,7768,76542,6532.0,193.0,41.0,213.0,0.0,13.0,656.0,0.0,336.0,1452.0,63,11,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011.0,2019-10-11,2019-11-14,10385,43186,2604.0,471.0,22.0,14.0,0.0,0.0,11.0,0.0,5.0,523.0,60,13,-
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011.0,2021-01-16,2021-03-21,5410,73940,2600.0,500.0,32.0,15.0,0.0,0.0,5.0,0.0,0.0,552.0,51,17,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011.0,2022-01-22,2022-01-29,6027,30811,2969.0,724.0,15.0,12.0,0.0,7.0,44.0,0.0,0.0,802.0,68,19,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011.0,2023-01-22,2023-01-30,5786,49631,4430.0,683.0,52.0,21.0,0.0,3.0,14.0,0.0,38.0,811.0,51,5,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011.0,2024-02-15,2024-03-22,5566,39289,4581.0,690.0,31.0,19.0,0.0,5.0,21.0,0.0,0.0,766.0,58,9,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998.0,2019-04-08,2019-06-21,10280,43643,9238.0,481.0,15.0,36.0,0.0,0.0,23.0,0.0,16.0,571.0,70,26,-
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998.0,2021-04-23,2021-06-11,7400,45000,1698.0,164.0,58.0,10.0,0.0,1.0,19.0,0.0,16.0,268.0,65,16,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998.0,2022-04-29,2022-05-06,7088,49201,3742.0,371.0,19.0,41.0,0.0,5.0,41.0,0.0,1.0,478.0,64,9,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998.0,2023-04-21,2023-05-06,5850,55490,3839.0,381.0,16.0,71.0,0.0,1.0,23.0,8.0,15.0,515.0,65,19,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998.0,2024-04-27,2024-05-06,5074,44438,10599.0,739.0,23.0,65.0,0.0,6.0,24.0,0.0,18.0,875.0,63,14,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2019-04-08,2019-06-21,11652,37230,2094.0,146.0,14.0,47.0,0.0,7.0,62.0,0.0,41.0,317.0,61,21,-
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2020-02-10,2020-02-22,10461,40513,1432.0,106.0,23.0,51.0,0.0,0.0,65.0,0.0,45.0,290.0,,11,Research
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2021-04-23,2021-06-07,4500,50000,6251.0,362.0,50.0,54.0,0.0,0.0,14.0,7.0,9.0,496.0,61,15,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2022-04-29,2022-05-06,6803,62958,6051.0,368.0,29.0,5.0,0.0,8.0,22.0,0.0,2.0,434.0,56,7,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2023-04-21,2023-05-06,9030,65110,6053.0,304.0,16.0,16.0,0.0,16.0,12.0,7.0,15.0,386.0,54,9,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999.0,2024-04-27,2024-05-06,12492,63941,6579.0,416.0,38.0,9.0,0.0,13.0,14.0,0.0,24.0,514.0,52,7,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2022-01-02,2022-01-07,7420,15555,134.0,6.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,7.0,27,4,ก่อนทดสอบ HV TEST
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2022-01-15,2022-01-16,3169,9224,69.0,11.0,0.0,0.0,0.0,0.0,2.0,0.0,5.0,18.0,,5,ทดสอบหลัง HV TEST
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2022-01-15,2022-01-16,3003,4998,67.0,2.0,8.0,0.0,0.0,0.0,2.0,0.0,5.0,17.0,30,5,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2022-01-17,2022-01-18,3863,17594,84.0,12.0,0.0,1.0,0.0,0.0,5.0,0.0,15.0,38.0,30,5,ทดสอบหลัง Temperature rise test
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2022-03-21,2022-03-25,6502,13046,97.0,8.0,1.0,1.0,0.0,0.0,0.0,0.0,0.0,10.0,,6,COMMISIONING TEST.
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2023-05-08,2023-05-15,3684,17135,38.0,5.0,0.0,4.0,0.0,0.0,3.0,0.0,1.0,13.0,40,14,ทดสอบก่อนทำน้ำมัน
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022.0,2023-05-10,2023-05-19,18376,46519,25.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,46,6,ทดสอบหลังทำน้ำมัน
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022.0,2022-09-02,2022-09-04,1962,9887,182.0,9.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,10.0,31,9,ก่อนทดสอบ HV.
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022.0,2022-09-03,2022-09-04,3952,9312,121.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,30,11,หลังทดสอบ IMPULSE .
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022.0,2023-03-24,2023-03-31,11063,17375,230.0,17.0,5.0,1.0,0.0,0.0,5.0,0.0,5.0,33.0,31,5,Before High Voltage Test
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022.0,2023-03-31,2023-04-06,6283,15325,358.0,17.0,1.0,1.0,0.0,0.0,1.0,0.0,1.0,21.0,32,5,หลัง High VoltageTest .
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022.0,2023-05-06,2023-05-09,2796,15617,37.0,4.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,5.0,41,9,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022.0,2022-11-05,2022-11-07,13408,38062,187.0,23.0,0.0,0.0,0.0,0.0,2.0,0.0,1.0,26.0,30,8,ก่อนทดสอบ High Voltage Test
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022.0,2022-11-07,2022-11-10,11948,31949,172.0,25.0,0.0,0.0,0.0,1.0,0.0,1.0,0.0,27.0,32,6,หลังการทดสอบ high voltage test
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022.0,2022-12-23,2022-12-24,2902,8745,90.0,7.0,9.0,2.0,0.0,0.0,1.0,0.0,0.0,19.0,,10,ทดสอบหลังการติดตั้ง
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022.0,2023-05-10,2023-05-19,4753,15917,21.0,2.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,3.0,46,7,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
TN-P,KT1A,TN-PKT1A,HOKURIKU,A01644T1,13.8/22,1,1995.0,2020-10-31,2020-12-13,38395,63977,1440.0,33.0,8.0,0.0,0.0,0.0,10.0,0.0,0.0,51.0,40,21,
TN-P,KT1A,TN-PKT1A,HOKURIKU,A01644T1,13.8/22,1,1995.0,2021-05-03,2021-06-11,15205,62187,1029.0,34.0,73.0,1.0,0.0,0.0,1.0,1.0,1.0,111.0,,21,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2019-07-26,2019-08-16,10656,18486,2506.0,241.0,14.0,0.0,0.0,7.0,7.0,0.0,0.0,269.0,39,19,-
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2022-03-01,2022-03-07,10749,46206,2576.0,266.0,16.0,4.0,0.0,11.0,4.0,7.0,3.0,311.0,40,7,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2022-04-29,2022-05-12,14699,46662,2360.0,362.0,9.0,22.0,0.0,11.0,23.0,0.0,1.0,428.0,45,14,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2023-02-17,2023-02-21,9460,42940,2395.0,376.0,2.0,3.0,0.0,5.0,3.0,9.0,3.0,401.0,36,6,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2023-04-23,2023-04-29,28630,69940,2388.0,393.0,2.0,7.0,0.0,16.0,3.0,8.0,3.0,432.0,45,21,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2023-08-29,2023-09-15,21260,41120,2179.0,345.0,4.0,43.0,0.0,19.0,3.0,8.0,4.0,426.0,40,10,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991.0,2024-02-15,2024-03-17,4908,65478,2350.0,340.0,8.0,34.0,0.0,5.0,59.0,0.0,31.0,377.0,40,17,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2019-03-31,2019-08-26,9758,42997,2612.0,69.0,15.0,22.0,0.0,0.0,66.0,0.0,22.0,194.0,49,26,-
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2019-07-16,2019-09-26,12410,39820,1860.0,49.0,15.0,22.0,0.0,0.0,69.0,0.0,39.0,194.0,28,-,Surge arester LV.phase B ระเบิด
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2019-11-24,2019-12-23,8061,32389,2835.0,62.0,11.0,28.0,0.0,1.0,0.0,0.0,41.0,143.0,41,17,-
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2020-03-03,2020-03-13,15388,34467,2425.0,60.0,11.0,41.0,0.0,0.0,85.0,0.0,19.0,216.0,,39,research
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2020-11-01,2020-11-27,8235,46239,2682.0,64.0,22.0,25.0,0.0,1.0,74.0,0.0,26.0,212.0,43,24,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2021-11-07,2021-11-22,4660,24740,3099.0,72.0,11.0,26.0,0.0,0.0,88.0,18.0,61.0,276.0,31,17,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2022-11-19,2023-01-08,5321,21267,3148.0,79.0,120.0,25.0,0.0,2.0,88.0,42.0,41.0,397.0,54,18,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999.0,2023-11-26,2024-01-26,11922,36131,2414.0,77.0,22.0,24.0,0.0,3.0,88.0,5.0,51.0,270.0,50,25,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2019-03-31,2019-08-26,10738,45786,2257.0,74.0,11.0,14.0,0.0,0.0,26.0,0.0,0.0,125.0,58,28,-
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2019-11-24,2019-12-27,18350,50290,1611.0,41.0,30.0,11.0,0.0,0.0,30.0,0.0,22.0,134.0,54,7,-
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2020-11-01,2020-11-29,11953,66478,2154.0,58.0,21.0,9.0,0.0,0.0,33.0,0.0,23.0,144.0,49,16,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2021-11-07,2021-11-23,3900,26250,3055.0,89.0,10.0,27.0,0.0,0.0,50.0,7.0,34.0,217.0,58,10,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2022-11-19,2023-01-08,4458,25819,2692.0,117.0,17.0,28.0,0.0,2.0,60.0,23.0,16.0,263.0,49,12,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994.0,2023-11-26,2024-01-25,9079,39088,2938.0,118.0,16.0,26.0,0.0,2.0,61.0,5.0,32.0,260.0,60,14,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2019-07-27,2019-08-30,9905,43552,2004.0,786.0,10.0,8.0,0.0,1.0,3.0,1.0,4.0,813.0,61,17,-
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2019-11-09,2019-11-11,4092,54984,1776.0,867.0,22.0,7.0,0.0,0.0,3.0,0.0,3.0,902.0,58,9,-
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2020-05-15,2020-05-29,12423,60422,1544.0,753.0,45.0,6.0,0.0,0.0,4.0,3.0,4.0,815.0,55,14,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2020-12-20,2020-12-25,12782,61297,3809.0,1205.0,46.0,0.0,0.0,0.0,2.0,1.0,2.0,1256.0,42,8,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2021-05-21,2021-07-10,3984,56081,4520.0,650.0,30.0,4.0,0.0,0.0,2.0,0.0,3.0,689.0,57,21,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2021-11-09,2021-11-19,9962,48054,2801.0,866.0,19.0,0.0,0.0,0.0,7.0,0.0,0.0,892.0,50,15,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2022-05-28,2022-06-02,4483,50231,4913.0,1631.0,17.0,21.0,0.0,3.0,7.0,8.0,13.0,1700.0,,8,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2022-11-14,2022-11-20,8607,46068,4931.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2022-12-15,2023-01-06,5010,53530,5229.0,1277.0,13.0,5.0,0.0,0.0,3.0,1.0,3.0,1302.0,44,7,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2023-05-22,2023-05-26,4637,56712,5454.0,1326.0,17.0,34.0,0.0,1.0,3.0,1.0,3.0,1385.0,57,5,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013.0,2023-11-12,2023-12-11,4697,43160,5164.0,1275.0,3.0,11.0,0.0,6.0,3.0,5.0,3.0,1306.0,54,10,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2019-05-31,2019-06-29,8161,55345,2770.0,900.0,18.0,0.0,0.0,0.0,8.0,0.0,0.0,926.0,61,18,-
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2019-11-09,2019-11-12,6211,44248,2418.0,872.0,21.0,3.0,0.0,0.0,7.0,0.0,0.0,903.0,57,9,-
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2020-05-15,2020-05-30,12271,68071,2819.0,753.0,26.0,7.0,0.0,0.0,4.0,0.0,5.0,795.0,53,16,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2020-11-22,2020-12-04,7680,57320,3469.0,1144.0,11.0,0.0,0.0,0.0,3.0,2.0,3.0,1163.0,60,13,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2021-05-21,2021-07-09,14470,60815,2635.0,702.0,11.0,9.0,0.0,1.0,5.0,1.0,2.0,731.0,56,19,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2021-11-09,2021-11-19,6203,40118,2857.0,742.0,18.0,0.0,0.0,0.0,5.0,0.0,0.0,765.0,55,13,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2022-05-28,2022-06-02,8458,49114,3421.0,929.0,13.0,13.0,0.0,2.0,5.0,4.0,0.0,966.0,,6,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2022-11-14,2022-11-20,6149,41342,3920.0,957.0,17.0,9.0,0.0,6.0,5.0,1.0,1.0,996.0,43,10,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2023-05-22,2023-05-26,6354,52743,4395.0,1217.0,20.0,7.0,0.0,1.0,2.0,1.0,3.0,1251.0,57,9,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013.0,2023-11-12,2023-12-10,6430,53564,4267.0,1267.0,4.0,16.0,0.0,1.0,2.0,1.0,4.0,1295.0,52,30,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2019-05-31,2019-06-29,9093,31977,1820.0,471.0,26.0,10.0,0.0,0.0,5.0,0.0,0.0,512.0,48,24,-
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2019-11-09,2019-11-12,13054,48146,1694.0,461.0,19.0,8.0,0.0,0.0,9.0,0.0,2.0,499.0,48,10,-
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2020-05-15,2020-05-29,7405,51064,1686.0,373.0,26.0,21.0,0.0,0.0,22.0,0.0,15.0,457.0,45,11,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2021-05-21,2021-07-06,7450,45958,2192.0,629.0,31.0,9.0,0.0,4.0,0.0,2.0,1.0,676.0,52,16,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2021-11-09,2021-11-19,10992,47681,2032.0,515.0,29.0,0.0,0.0,0.0,5.0,0.0,0.0,549.0,50,10,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2022-05-28,2022-06-02,7688,33096,3059.0,767.0,19.0,15.0,0.0,1.0,2.0,0.0,0.0,804.0,,7,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2022-11-14,2022-11-25,13035,49119,3182.0,798.0,20.0,7.0,0.0,4.0,1.0,2.0,2.0,834.0,44,11,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2023-05-22,2023-05-26,7476,41803,3002.0,820.0,24.0,21.0,0.0,2.0,1.0,1.0,2.0,871.0,50,7,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013.0,2023-11-12,2023-12-16,14888,48328,2955.0,635.0,32.0,6.0,0.0,5.0,2.0,2.0,3.0,685.0,50,11,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2019-05-31,2019-06-29,8111,32932,1787.0,448.0,24.0,0.0,0.0,0.0,0.0,0.0,0.0,472.0,50,15,-
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2019-11-09,2019-11-11,3694,32008,1195.0,486.0,26.0,12.0,0.0,0.0,1.0,0.0,2.0,527.0,48,10,-
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2020-05-15,2020-05-29,7144,39885,1153.0,487.0,39.0,6.0,0.0,0.0,2.0,0.0,3.0,537.0,48,11,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2020-11-22,2020-12-04,8938,40890,1989.0,527.0,17.0,0.0,0.0,2.0,1.0,3.0,2.0,552.0,50,7,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2020-12-20,2020-12-22,7149,52024,4892.0,700.0,32.0,4.0,0.0,0.0,1.0,0.0,2.0,739.0,41,6,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2021-05-21,2021-07-10,8137,51171,3951.0,566.0,17.0,3.0,0.0,0.0,1.0,0.0,2.0,589.0,53,11,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2021-11-09,2021-11-19,7685,32783,2016.0,537.0,20.0,0.0,0.0,4.0,8.0,0.0,0.0,569.0,48,7,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2022-05-28,2022-06-02,6080,42833,3125.0,844.0,21.0,11.0,0.0,5.0,2.0,3.0,3.0,889.0,,7,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2022-11-14,2022-11-25,15187,50098,2547.0,499.0,14.0,7.0,0.0,0.0,0.0,3.0,5.0,528.0,44,14,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2023-05-22,2023-05-26,9994,47826,3139.0,604.0,20.0,19.0,0.0,2.0,1.0,1.0,3.0,650.0,51,11,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013.0,2023-11-12,2023-12-10,5580,30860,3240.0,599.0,11.0,20.0,0.0,2.0,1.0,1.0,4.0,638.0,50,26,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014.0,2020-03-14,2020-03-22,12138,46161,1175.0,330.0,2.0,1.0,0.0,0.0,0.0,0.0,0.0,333.0,42,15,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014.0,2022-02-25,2022-03-06,27198,54766,1742.0,446.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,454.0,40,8,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014.0,2022-09-09,2022-09-16,20437,74185,1809.0,437.0,6.0,3.0,0.0,1.0,1.0,0.0,0.0,448.0,50,12,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014.0,2023-04-07,2023-04-20,28190,66105,2168.0,612.0,3.0,7.0,0.0,2.0,0.0,0.0,0.0,624.0,50,13,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014.0,2024-03-08,2024-04-11,5170,47130,2335.0,496.0,3.0,5.0,0.0,4.0,1.0,24.0,1.0,534.0,45,11,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014.0,2020-03-14,2020-03-22,16214,47098,1751.0,489.0,9.0,4.0,0.0,6.0,5.0,0.0,5.0,518.0,63,17,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014.0,2022-02-25,2022-03-06,21288,57397,2132.0,696.0,7.0,0.0,0.0,19.0,5.0,0.0,0.0,727.0,40,5,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014.0,2022-09-09,2022-09-16,20531,86261,1835.0,678.0,7.0,4.0,0.0,23.0,3.0,4.0,3.0,722.0,50,10,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014.0,2023-04-07,2023-04-20,25561,75594,2750.0,1012.0,2.0,9.0,0.0,18.0,3.0,5.0,2.0,1051.0,50,10,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014.0,2024-03-08,2024-04-11,34330,54860,3717.0,1076.0,15.0,20.0,0.0,42.0,3.0,5.0,3.0,1164.0,50,14,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2019-03-16,2019-06-30,13286,45043,1550.0,264.0,11.0,4.0,0.0,1.0,1.0,0.0,0.0,281.0,38,20,-
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2019-09-15,2019-11-22,9370,32390,0.0,0.0,19.0,7.0,0.0,0.0,0.0,0.0,0.0,26.0,-,30,-
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2020-04-24,2020-05-26,16351,48451,1181.0,239.0,38.0,3.0,0.0,0.0,1.0,0.0,1.0,282.0,54,25,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2020-09-05,2020-11-10,6495,29511,2687.0,361.0,12.0,0.0,0.0,0.0,1.0,0.0,0.0,374.0,53,18,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2021-03-06,2021-05-11,5351,29985,2063.0,312.0,28.0,4.0,0.0,0.0,1.0,0.0,1.0,346.0,53,19,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2021-09-12,2021-11-16,10644,30313,3969.0,348.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,363.0,60,12,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2022-03-26,2022-04-25,5295,16919,4343.0,500.0,12.0,3.0,0.0,1.0,1.0,1.0,1.0,519.0,44,15,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2022-09-09,2022-10-09,5465,31614,4544.0,591.0,13.0,5.0,0.0,0.0,1.0,0.0,1.0,611.0,48,10,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2023-03-05,2023-04-09,9177,27915,4752.0,528.0,15.0,22.0,0.0,0.0,0.0,0.0,0.0,565.0,51,13,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2023-10-06,2023-10-29,5542,27917,3647.0,461.0,21.0,7.0,0.0,1.0,5.0,0.0,7.0,502.0,47,11,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013.0,2024-03-04,2024-04-09,8628,26379,3237.0,418.0,13.0,8.0,0.0,0.0,0.0,0.0,0.0,439.0,60,12,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2019-03-16,2019-07-05,15147,56682,1290.0,289.0,2.0,5.0,0.0,0.0,2.0,0.0,1.0,299.0,66,24,-
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2019-09-15,2019-11-23,14080,53110,0.0,0.0,16.0,11.0,0.0,0.0,0.0,0.0,0.0,27.0,-,40,-
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2020-06-10,2020-08-11,8351,48921,3705.0,446.0,21.0,7.0,0.0,0.0,3.0,0.0,1.0,478.0,64,23,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2020-09-05,2020-11-13,12718,60234,2069.0,103.0,5.0,62.0,0.0,1.0,210.0,0.0,112.0,493.0,54,23,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2021-03-06,2021-05-23,9369,62137,2628.0,190.0,8.0,14.0,0.0,0.0,3.0,5.0,6.0,226.0,56,18,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2021-09-12,2021-11-16,10406,40388,846.0,33.0,6.0,32.0,0.0,0.0,51.0,0.0,5.0,127.0,58,13,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2022-03-26,2022-04-25,5482,56684,2656.0,288.0,8.0,8.0,0.0,15.0,3.0,0.0,2.0,324.0,58,13,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2022-09-09,2022-10-09,5641,55076,2558.0,318.0,8.0,18.0,0.0,6.0,4.0,2.0,4.0,360.0,49,8,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2023-03-05,2023-04-09,7950,43634,3585.0,481.0,7.0,15.0,0.0,0.0,5.0,0.0,0.0,508.0,70,13,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2023-10-06,2023-10-29,11517,57269,4401.0,584.0,14.0,14.0,0.0,1.0,5.0,2.0,5.0,625.0,50,14,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013.0,2024-03-04,2024-04-09,21310,41690,4584.0,387.0,3.0,26.0,0.0,32.0,11.0,32.0,4.0,495.0,62,12,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004.0,2019-09-19,2019-11-23,11870,50870,0.0,0.0,41.0,66.0,0.0,0.0,199.0,0.0,114.0,420.0,0,24,-
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004.0,2020-09-05,2020-11-10,7548,44164,2399.0,102.0,26.0,54.0,0.0,2.0,172.0,0.0,81.0,437.0,46,17,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004.0,2021-09-12,2021-11-16,7511,40097,3437.0,102.0,24.0,63.0,0.0,0.0,206.0,0.0,38.0,433.0,58,12,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004.0,2022-09-09,2022-10-08,7330,56490,3241.0,92.0,25.0,77.0,0.0,1.0,235.0,9.0,156.0,595.0,56,8,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004.0,2023-10-06,2023-10-29,8494,45720,2672.0,106.0,12.0,81.0,0.0,2.0,276.0,0.0,111.0,588.0,56,11,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,,2019-09-15,2019-11-23,10740,52660,0.0,0.0,16.0,46.0,0.0,0.0,121.0,0.0,71.0,254.0,-,17,-
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,,2020-09-05,2020-11-10,8916,40999,1819.0,85.0,11.0,45.0,0.0,0.0,146.0,0.0,27.0,314.0,60,17,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,,2021-09-12,2021-11-16,6160,40126,1939.0,93.0,11.0,47.0,0.0,0.0,148.0,0.0,30.0,329.0,59,12,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,,2022-09-09,2022-10-08,6240,58000,2002.0,78.0,8.0,64.0,0.0,1.0,172.0,25.0,110.0,458.0,55,9,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,,2023-10-06,2023-10-29,9679,47378,1750.0,94.0,9.0,63.0,0.0,1.0,160.0,0.0,74.0,401.0,50,13,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2019-02-15,2019-03-24,5068,46408,1744.0,59.0,11.0,51.0,0.0,0.0,202.0,0.0,108.0,431.0,56,11,-
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2019-05-18,2019-06-01,8712,39614,1581.0,87.0,11.0,41.0,0.0,2.0,176.0,0.0,93.0,410.0,62,11,-
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2019-08-30,2019-09-23,8654,52933,1531.0,46.0,11.0,43.0,0.0,0.0,214.0,0.0,152.0,466.0,66,11,-
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2020-06-22,2020-07-05,7887,49774,1983.0,55.0,15.0,53.0,0.0,0.0,244.0,0.0,118.0,485.0,58,8,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2020-09-25,2020-11-13,5257,51350,1773.0,40.0,21.0,49.0,0.0,0.0,195.0,0.0,146.0,451.0,56,18,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2020-12-26,2021-01-26,6814,57902,2072.0,228.0,37.0,54.0,0.0,0.0,228.0,0.0,158.0,705.0,47,10,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2021-05-22,2021-07-23,9441,47777,1311.0,49.0,13.0,46.0,0.0,4.0,220.0,0.0,64.0,396.0,54,13,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2021-12-18,2022-01-18,3538,53906,1924.0,151.0,29.0,42.0,0.0,4.0,295.0,0.0,150.0,671.0,56,9,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2022-04-30,2022-05-13,3352,45320,1851.0,143.0,9.0,47.0,0.0,4.0,249.0,13.0,82.0,547.0,53,10,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2023-02-04,2023-02-12,2990,57920,1587.0,137.0,2.0,55.0,0.0,2.0,242.0,16.0,181.0,635.0,46,12,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2023-06-17,2023-07-02,3670,59880,2418.0,219.0,4.0,59.0,0.0,1.0,288.0,7.0,216.0,794.0,51,10,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002.0,2023-12-16,2024-01-28,10080,63780,1768.0,83.0,20.0,64.0,0.0,5.0,310.0,7.0,149.0,638.0,47,10,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2019-02-15,2019-03-17,8319,46741,1217.0,26.0,3.0,12.0,0.0,2.0,135.0,0.0,80.0,258.0,53,15,-
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2019-05-18,2019-06-01,3280,39636,1983.0,76.0,6.0,44.0,0.0,3.0,159.0,0.0,76.0,364.0,60,15,-
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2019-08-30,2019-09-23,6887,38135,1597.0,48.0,11.0,37.0,0.0,0.0,172.0,0.0,115.0,383.0,63,9,-
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2020-06-22,2020-07-05,3820,35962,2027.0,55.0,13.0,39.0,0.0,0.0,166.0,0.0,79.0,352.0,57,11,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2020-09-25,2020-11-13,5024,45543,1552.0,36.0,22.0,39.0,0.0,0.0,155.0,0.0,115.0,367.0,56,16,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2020-12-26,2021-01-26,6341,51786,2232.0,39.0,30.0,40.0,0.0,0.0,159.0,0.0,115.0,383.0,46,9,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2021-05-22,2021-07-23,7444,40019,1339.0,48.0,12.0,36.0,0.0,4.0,174.0,0.0,49.0,323.0,51,16,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2021-12-18,2022-01-18,2827,41142,2285.0,154.0,25.0,41.0,0.0,5.0,232.0,0.0,121.0,578.0,58,9,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2022-04-30,2022-05-13,11602,49475,1864.0,128.0,3.0,22.0,0.0,6.0,121.0,11.0,104.0,395.0,50,8,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2023-02-03,2023-02-12,6551,43437,1848.0,121.0,5.0,55.0,0.0,4.0,230.0,0.0,125.0,540.0,46,11,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2023-06-17,2023-07-02,5400,42090,2856.0,193.0,11.0,41.0,0.0,1.0,204.0,6.0,173.0,629.0,50,7,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002.0,2023-12-16,2024-01-28,6413,44557,2050.0,57.0,33.0,47.0,0.0,4.0,241.0,5.0,105.0,492.0,47,12,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2019-02-15,2019-03-23,8044,37858,1711.0,42.0,11.0,32.0,0.0,0.0,134.0,0.0,63.0,282.0,56,10,-
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2019-05-18,2019-06-01,7058,48347,1852.0,65.0,6.0,37.0,0.0,3.0,144.0,0.0,73.0,328.0,62,12,-
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2019-08-30,2019-09-23,4126,40795,1948.0,58.0,8.0,39.0,0.0,0.0,170.0,0.0,106.0,381.0,65,18,-
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2020-06-22,2020-07-05,8069,35514,1873.0,43.0,15.0,34.0,0.0,0.0,152.0,0.0,65.0,309.0,58,11,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2020-09-25,2020-11-13,6371,45210,1863.0,56.0,24.0,32.0,0.0,0.0,132.0,0.0,105.0,349.0,56,11,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2020-12-26,2021-01-29,6568,51867,2251.0,38.0,31.0,37.0,0.0,0.0,146.0,0.0,104.0,356.0,46,12,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2021-05-22,2021-08-15,19611,59418,1594.0,38.0,13.0,30.0,0.0,0.0,165.0,0.0,46.0,292.0,53,27,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2021-12-18,2022-01-22,8655,38843,1698.0,47.0,14.0,35.0,0.0,0.0,169.0,0.0,76.0,341.0,60,17,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2022-04-30,2022-05-13,12873,56774,1542.0,43.0,3.0,23.0,0.0,6.0,124.0,2.0,102.0,303.0,52,19,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2023-02-03,2023-02-12,5090,40330,1396.0,38.0,2.0,32.0,0.0,1.0,150.0,6.0,105.0,334.0,46,11,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2023-06-17,2023-07-02,2650,42200,2648.0,68.0,7.0,41.0,0.0,0.0,196.0,5.0,154.0,471.0,53,11,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002.0,2023-12-16,2024-01-28,5441,41612,1732.0,72.0,27.0,42.0,0.0,3.0,193.0,5.0,91.0,433.0,49,11,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2019-02-15,2019-03-23,9486,47678,1460.0,54.0,9.0,54.0,0.0,12.0,217.0,0.0,109.0,455.0,54,12,-
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2019-05-18,2019-06-01,3071,39898,2334.0,76.0,8.0,69.0,0.0,40.0,174.0,0.0,110.0,477.0,60,15,-
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2019-08-30,2019-09-26,9144,58984,2206.0,54.0,3.0,47.0,0.0,11.0,252.0,0.0,138.0,505.0,65,11,-
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2020-06-22,2020-07-05,9105,42151,1529.0,49.0,10.0,52.0,0.0,9.0,218.0,0.0,101.0,439.0,58,10,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2020-09-27,2020-11-13,6492,49411,1437.0,40.0,16.0,56.0,0.0,4.0,213.0,2.0,143.0,474.0,52,13,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2020-12-26,2021-01-26,8692,71954,1358.0,28.0,27.0,42.0,0.0,3.0,188.0,15.0,141.0,444.0,47,8,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2021-05-22,2021-07-23,7506,45756,1163.0,55.0,10.0,52.0,0.0,9.0,238.0,0.0,71.0,435.0,53,15,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2021-12-18,2022-01-22,11218,47426,1067.0,53.0,11.0,49.0,0.0,9.0,237.0,0.0,120.0,479.0,53,14,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2022-04-29,2022-05-13,5761,45292,1637.0,63.0,9.0,56.0,0.0,13.0,275.0,3.0,26.0,445.0,48,7,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2023-04-22,2023-04-30,3300,53080,1724.0,92.0,3.0,65.0,0.0,17.0,254.0,17.0,175.0,623.0,56,6,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002.0,2023-12-16,2024-01-27,11427,59741,1629.0,57.0,22.0,64.0,0.0,11.0,334.0,17.0,148.0,653.0,49,13,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2019-02-15,2019-03-24,6237,57507,1697.0,62.0,12.0,41.0,0.0,2.0,187.0,0.0,73.0,377.0,55,10,-
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2019-05-18,2019-06-02,3846,53462,1522.0,81.0,5.0,51.0,0.0,4.0,181.0,0.0,86.0,408.0,62,13,-
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2019-08-30,2019-09-23,6907,48459,1287.0,56.0,11.0,43.0,0.0,0.0,194.0,0.0,126.0,430.0,66,9,-
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2020-06-22,2020-07-05,4810,44266,1609.0,63.0,16.0,50.0,0.0,0.0,198.0,0.0,88.0,415.0,58,10,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2020-09-27,2020-11-13,7715,50511,1592.0,53.0,22.0,44.0,0.0,0.0,167.0,0.0,121.0,407.0,53,13,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2020-12-26,2021-01-29,4517,59883,2031.0,50.0,35.0,50.0,0.0,0.0,190.0,0.0,130.0,455.0,47,6,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2021-05-22,2021-07-23,10949,47614,1056.0,57.0,14.0,37.0,0.0,4.0,187.0,0.0,53.0,352.0,53,17,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2021-12-18,2022-01-22,11991,51074,1147.0,63.0,12.0,34.0,0.0,0.0,191.0,0.0,100.0,400.0,53,11,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2022-04-29,2022-05-13,10078,62650,1560.0,69.0,11.0,39.0,0.0,4.0,232.0,0.0,64.0,419.0,48,6,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2023-04-21,2023-04-30,3570,56340,1728.0,84.0,2.0,51.0,0.0,0.0,195.0,6.0,143.0,481.0,54,5,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002.0,2023-12-16,2024-01-21,10160,55957,1569.0,65.0,26.0,44.0,0.0,3.0,177.0,5.0,98.0,418.0,50,10,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2019-02-15,2019-03-23,9237,43851,1561.0,52.0,10.0,41.0,0.0,0.0,181.0,0.0,94.0,378.0,57,9,-
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2019-05-18,2019-06-03,5061,36636,2139.0,62.0,14.0,51.0,0.0,9.0,248.0,0.0,85.0,469.0,63,15,-
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2019-08-30,2019-09-24,10155,45118,2235.0,59.0,12.0,35.0,0.0,0.0,178.0,0.0,124.0,408.0,67,8,-
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2020-06-22,2020-07-05,8246,43037,1727.0,56.0,14.0,43.0,0.0,0.0,197.0,0.0,95.0,405.0,59,26,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2020-09-27,2020-11-13,7648,48113,1495.0,41.0,16.0,45.0,0.0,0.0,181.0,0.0,132.0,415.0,56,13,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2020-12-26,2021-01-26,5886,57404,1598.0,36.0,28.0,40.0,0.0,0.0,176.0,0.0,129.0,409.0,47,9,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2021-05-22,2021-07-24,8227,40508,1970.0,57.0,10.0,41.0,0.0,0.0,201.0,0.0,62.0,371.0,54,21,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2021-12-18,2022-01-22,13880,48651,1861.0,54.0,10.0,36.0,0.0,0.0,202.0,0.0,133.0,435.0,54,20,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2022-04-29,2022-05-13,3434,39539,1827.0,64.0,10.0,48.0,0.0,5.0,229.0,0.0,72.0,428.0,50,7,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2023-04-21,2023-04-30,7890,46030,1599.0,86.0,2.0,39.0,0.0,1.0,179.0,5.0,141.0,453.0,56,10,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002.0,2023-12-16,2024-01-26,9418,52383,1687.0,70.0,17.0,53.0,0.0,5.0,83.0,6.0,119.0,353.0,50,14,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2019-02-15,2019-03-24,9628,42885,5228.0,697.0,7.0,29.0,0.0,0.0,14.0,0.0,0.0,747.0,53,10,-
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2019-05-18,2019-06-01,5893,39016,5602.0,865.0,2.0,29.0,0.0,0.0,9.0,0.0,4.0,909.0,58,13,-
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2019-07-28,2019-07-29,4077,37726,5033.0,864.0,3.0,32.0,0.0,0.0,8.0,1.0,3.0,911.0,50,5.5,Buchholz Trip
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2019-08-30,2019-09-23,5584,34069,5064.0,932.0,6.0,48.0,0.0,0.0,10.0,0.0,0.0,996.0,58,9,-
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2020-06-23,2020-07-05,6765,30817,5661.0,735.0,9.0,29.0,0.0,0.0,14.0,0.0,0.0,787.0,53,10,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2020-09-27,2020-11-13,6737,45973,5352.0,811.0,24.0,47.0,0.0,0.0,8.0,0.0,5.0,895.0,49,13,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2020-12-26,2021-01-26,6114,51048,5457.0,622.0,30.0,20.0,0.0,0.0,9.0,0.0,3.0,684.0,42,10,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2021-04-24,2021-06-04,17280,47940,3276.0,342.0,0.0,12.0,0.0,0.0,6.0,6.0,4.0,370.0,58,23,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2021-05-22,2021-07-24,10748,34150,4224.0,661.0,9.0,27.0,0.0,0.0,14.0,0.0,0.0,711.0,48,21,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2021-12-18,2022-01-18,4859,38011,6907.0,732.0,5.0,9.0,0.0,0.0,13.0,2.0,9.0,770.0,46,15,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2022-02-13,2022-02-18,3775,32645,7154.0,1099.0,2.0,57.0,0.0,0.0,11.0,2.0,5.0,1176.0,40,5,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2022-04-29,2022-05-13,14003,51447,3461.0,526.0,6.0,24.0,0.0,11.0,8.0,22.0,6.0,603.0,49,5,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2023-06-17,2023-07-02,5490,40330,7871.0,819.0,6.0,53.0,0.0,0.0,10.0,4.0,6.0,898.0,48,9,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008.0,2023-12-16,2024-01-28,30852,83491,6203.0,454.0,20.0,17.0,0.0,0.0,12.0,3.0,8.0,514.0,44,18,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2019-02-15,2019-03-24,9874,46098,5278.0,686.0,7.0,23.0,0.0,0.0,10.0,0.0,0.0,726.0,54,17,-
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2019-05-18,2019-06-01,5610,44760,6223.0,865.0,3.0,28.0,0.0,0.0,7.0,0.0,4.0,907.0,61,9,-
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2019-07-28,2019-07-29,4020,38395,4965.0,778.0,2.0,29.0,0.0,0.0,5.0,1.0,3.0,818.0,48,4.8,Buchholz Trip
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2019-08-30,2019-09-23,4852,38614,5381.0,831.0,6.0,25.0,0.0,0.0,11.0,0.0,5.0,878.0,58,8,-
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2020-06-23,2020-07-05,4054,33443,6083.0,740.0,9.0,27.0,0.0,0.0,10.0,0.0,0.0,786.0,54,38,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2020-09-27,2020-11-13,6264,37688,6373.0,772.0,22.0,45.0,0.0,0.0,6.0,0.0,6.0,851.0,49,13,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2020-12-26,2021-01-26,7613,64169,5693.0,586.0,31.0,19.0,0.0,0.0,7.0,0.0,5.0,648.0,42,9,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2021-04-24,2021-06-01,5430,51570,4964.0,530.0,24.0,15.0,0.0,0.0,6.0,1.0,10.0,586.0,58,18,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2021-05-22,2021-07-24,7012,34796,4684.0,669.0,8.0,26.0,0.0,0.0,9.0,0.0,0.0,712.0,50,16,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2021-12-18,2022-01-22,9164,56011,3685.0,554.0,8.0,15.0,0.0,0.0,9.0,0.0,0.0,586.0,46,15,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2022-02-13,2022-02-18,2893,36365,7012.0,1017.0,2.0,50.0,0.0,2.0,9.0,6.0,5.0,1091.0,40,7,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2022-04-29,2022-05-13,2217,30986,6003.0,788.0,8.0,23.0,0.0,4.0,13.0,0.0,0.0,836.0,46,9,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2023-06-17,2023-07-02,2910,42820,8966.0,893.0,4.0,49.0,0.0,0.0,8.0,10.0,11.0,975.0,48,12,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008.0,2023-12-16,2024-01-27,7902,51064,5596.0,783.0,29.0,33.0,0.0,4.0,10.0,6.0,5.0,870.0,44,9,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2019-02-15,2019-03-24,6023,38865,5673.0,733.0,7.0,21.0,0.0,0.0,7.0,0.0,0.0,768.0,56,13,-
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2019-05-18,2019-06-03,11791,39742,5724.0,715.0,6.0,14.0,0.0,0.0,11.0,0.0,0.0,746.0,60,18,-
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2019-07-28,2019-07-29,3514,34709,5060.0,803.0,6.0,21.0,0.0,0.0,5.0,1.0,3.0,839.0,50,4.7,"Buchholz Trip
Buchholz Trip"
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2019-08-30,2019-09-23,5538,33574,5164.0,858.0,8.0,38.0,0.0,0.0,7.0,0.0,0.0,911.0,60,7,-
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2020-06-23,2020-07-05,4648,29184,6276.0,753.0,9.0,23.0,0.0,0.0,13.0,0.0,0.0,798.0,56,13,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2020-09-27,2020-11-13,7605,36145,6390.0,761.0,16.0,16.0,0.0,0.0,6.0,0.0,5.0,804.0,50,15,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2020-12-26,2021-01-26,9013,57302,5338.0,476.0,71.0,185.0,0.0,362.0,40.0,142.0,16.0,1292.0,42,9,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-02-15,2021-03-29,6698,51072,6783.0,927.0,80.0,92.0,0.0,370.0,42.0,146.0,6.0,1663.0,50,16,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-04-24,2021-06-04,4790,41340,3830.0,371.0,91.0,121.0,5.0,180.0,26.0,107.0,10.0,911.0,59,12,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-05-22,2021-07-24,10211,35057,4787.0,668.0,36.0,175.0,0.0,226.0,45.0,30.0,0.0,1180.0,52,25,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-06-19,2021-06-21,3832,39405,7436.0,934.0,51.0,229.0,5.0,291.0,32.0,147.0,0.0,1689.0,55,12,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-08-31,2021-09-04,4156,37295,7483.0,872.0,38.0,219.0,2.8,267.0,24.0,149.0,0.0,1571.8,51,,ตามผล Overheat
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2021-12-18,2022-01-18,3881,36042,7755.0,893.0,40.0,231.0,2.0,276.0,49.0,145.0,0.0,1636.0,52,10,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2022-02-13,2022-02-18,2322,27688,7346.0,907.0,80.0,359.0,1.9,270.0,46.0,125.0,0.0,1788.9,44,6,ตามผล Overheat  High temp
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2022-04-10,2022-04-22,7615,35418,5960.0,598.0,9.0,175.0,1.6,190.0,35.0,110.0,11.0,1129.6,50,10,ตามผล
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2022-04-29,2022-05-13,4346,33384,6070.0,740.0,12.0,111.0,0.0,180.0,41.0,69.0,3.0,1156.0,46,6,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2022-08-20,2022-08-26,19234,51094,5299.0,567.0,10.0,32.0,0.0,140.0,31.0,74.0,7.0,861.0,54,10,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2023-06-17,2023-07-09,22388,66921,1669.0,153.0,2.0,26.0,0.0,50.0,13.0,26.0,4.0,274.0,53,10,ปรับปรุงสภาพน้ำมัน
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2023-12-16,2024-01-27,9006,44748,6287.0,912.0,30.0,114.0,0.0,152.0,34.0,94.0,14.0,1350.0,48,9,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008.0,2024-01-15,2024-01-20,2902,37401,8096.0,962.0,36.0,126.0,2.0,160.0,38.0,105.0,15.0,1444.0,55,6,Bushing ความชื้นสูง
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2019-09-21,2019-10-04,6265,32910,2344.0,345.0,21.0,21.0,0.0,0.0,4.0,3.0,5.0,399.0,53,10,-
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2020-06-23,2020-08-11,9125,57638,3106.0,414.0,24.0,4.0,0.0,0.0,1.0,26.0,0.0,469.0,55,25,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2020-12-18,2021-01-10,8325,51732,3325.0,266.0,30.0,10.0,0.0,0.0,5.0,0.0,4.0,315.0,48,8,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2021-06-28,2021-10-08,7760,34758,2793.0,227.0,17.0,0.0,0.0,0.0,0.0,0.0,0.0,244.0,53,13,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2021-12-18,2022-01-22,16020,40366,2390.0,191.0,17.0,8.0,0.0,0.0,11.0,0.0,0.0,227.0,61,16,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2022-06-10,2022-06-26,6855,44271,2537.0,209.0,25.0,19.0,0.0,19.0,4.0,3.0,3.0,282.0,60,11,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2023-06-17,2023-07-03,4548,37543,3303.0,308.0,13.0,29.0,0.0,2.0,6.0,4.0,6.0,368.0,53,13,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005.0,2023-12-16,2024-01-28,14299,53601,3851.0,223.0,27.0,11.0,0.0,3.0,10.0,3.0,11.0,288.0,59,19,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2020-06-23,2020-08-11,9514,77752,3106.0,330.0,42.0,0.0,0.0,0.0,1.0,26.0,0.0,399.0,56,21,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2020-12-18,2021-01-11,11981,50655,2512.0,207.0,35.0,3.0,0.0,0.0,1.0,0.0,1.0,247.0,51,9,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2021-06-28,2021-10-08,11137,36310,1937.0,163.0,11.0,0.0,0.0,42.0,0.0,0.0,0.0,216.0,60,12,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2021-12-18,2022-01-22,16324,43567,2210.0,187.0,14.0,0.0,0.0,0.0,5.0,0.0,0.0,206.0,56,13,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2022-06-10,2022-06-26,11662,49642,2229.0,199.0,12.0,3.0,0.0,0.0,1.0,0.0,1.0,216.0,60,11,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2023-06-17,2023-07-03,5975,39293,2344.0,490.0,15.0,14.0,0.0,2.0,3.0,1.0,1.0,526.0,58,7,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007.0,2023-12-16,2024-01-27,15327,48957,2497.0,474.0,29.0,6.0,0.0,2.0,1.0,1.0,1.0,514.0,55,14,
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003.0,2019-09-20,2019-10-04,8282,29501,2535.0,68.0,92.0,74.0,0.0,0.0,187.0,0.0,125.0,546.0,55,17,-
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003.0,2020-12-18,2021-01-11,10779,47821,2991.0,44.0,43.0,47.0,0.0,0.0,144.0,0.0,121.0,399.0,49,18,
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003.0,2021-12-18,2022-01-22,4612,41107,3082.0,165.0,67.0,52.0,0.0,6.0,258.0,0.0,150.0,698.0,56,22,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003.0,2020-12-18,2021-01-11,7685,36001,4364.0,53.0,71.0,57.0,0.0,0.0,165.0,25.0,132.0,503.0,48,83,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003.0,2021-02-15,2021-03-29,5218,63637,3641.0,55.0,53.0,47.0,0.0,0.0,178.0,0.0,146.0,479.0,54,31,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003.0,2021-12-18,2022-01-22,5933,42719,3553.0,161.0,60.0,51.0,0.0,7.0,170.0,0.0,162.0,611.0,55,28,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2003-03-31,2003-04-04,5538,16427,165.0,25.0,6.0,0.0,0.0,0.0,5.0,0.0,0.0,36.0,60,-,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2003-06-14,2003-07-05,9030,11633,827.0,79.0,0.0,0.0,0.0,0.0,8.0,0.0,0.0,87.0,60,-,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2004-06-16,2004-07-30,20690,40096,693.0,30.0,12.0,9.0,0.0,0.0,15.0,0.0,0.0,66.0,55,-,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2005-07-12,2005-08-06,6433,25664,2301.0,81.0,12.0,21.0,0.0,0.0,40.0,0.0,0.0,154.0,63,22,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2006-03-01,2006-03-04,2666,21020,2944.0,120.0,10.0,28.0,0.0,0.0,47.0,0.0,0.0,205.0,61,-,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2006-10-25,2006-11-02,6521,30654,3335.0,118.0,18.0,32.0,0.0,0.0,49.0,0.0,24.0,241.0,48,17,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2006-10-31,2006-11-02,2252,22030,3156.0,122.0,15.0,34.0,0.0,0.0,46.0,0.0,22.0,239.0,49,12,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2007-06-10,2007-06-30,5359,30536,3769.0,164.0,8.0,39.0,0.0,0.0,76.0,0.0,20.0,307.0,50,12,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2007-12-08,2008-01-04,12067,32487,3125.0,147.0,15.0,57.0,0.0,1.0,77.0,0.0,41.0,338.0,50,23,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2009-03-20,2009-04-10,6830,40738,4252.0,161.0,6.0,51.0,0.0,1.0,54.0,0.0,41.0,314.0,49,18,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2010-03-08,2010-03-20,2670,32078,6211.0,299.0,6.0,86.0,0.0,0.0,96.0,0.0,62.0,549.0,49,16,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2011-03-11,2011-03-24,2720,32260,7915.0,360.0,8.0,155.0,0.0,1.0,117.0,0.0,64.0,705.0,80,17,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2012-03-03,2012-03-27,1536,37019,426.0,168.0,6.0,28.0,0.0,4.0,91.0,0.0,53.0,350.0,48,18,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2012-09-02,2012-09-23,4120,38968,10100.0,418.0,8.0,127.0,0.0,0.0,135.0,0.0,54.0,742.0,79,16,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2013-03-08,2013-03-12,8300,37548,6829.0,229.0,5.0,105.0,0.0,0.0,111.0,0.0,43.0,493.0,71,12,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2013-10-07,2013-11-04,6015,39779,6994.0,287.0,6.0,112.0,0.0,0.0,118.0,0.0,67.0,590.0,71,17,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2014-04-12,2014-09-07,9240,40786,6779.0,349.0,5.0,114.0,0.0,0.0,115.0,0.0,73.0,656.0,73,35,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2015-03-28,2015-04-12,10134,45466,8316.0,346.0,13.0,140.0,0.0,0.0,158.0,0.0,71.0,728.0,73,13,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2017-03-25,2017-04-21,7908,51021,8760.0,408.0,15.0,233.0,0.0,0.0,189.0,0.0,54.0,899.0,69,19,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2017-07-16,2017-07-18,8417,41494,8708.0,445.0,16.0,217.0,0.0,0.0,267.0,0.0,153.0,1098.0,74,11,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2018-01-14,2018-03-11,7939,48854,9803.0,593.0,12.0,177.0,0.0,1.0,221.0,0.0,131.0,1135.0,60,20,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2018-03-23,2018-04-07,6261,34242,9256.0,528.0,20.0,184.0,0.0,0.0,201.0,0.0,99.0,1032.0,77,13,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2018-06-15,2018-06-29,8472,48201,10817.0,640.0,15.0,209.0,0.0,1.0,223.0,0.0,104.0,1192.0,69,14,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2018-09-10,2018-09-16,8156,43649,10073.0,607.0,11.0,213.0,0.0,0.0,278.0,0.0,109.0,1218.0,68,14,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2018-12-20,2018-12-29,5964,43630,10810.0,654.0,11.0,235.0,0.0,0.0,214.0,0.0,106.0,1220.0,64,9,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-01-20,2019-01-26,4410,41807,10659.0,647.0,11.0,232.0,0.0,1.0,225.0,0.0,97.0,1213.0,69,9,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-02-17,2019-03-07,10202,44359,8438.0,491.0,8.0,180.0,0.0,0.0,195.0,0.0,94.0,968.0,71,18,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-03-21,2019-04-04,8482,46376,8716.0,501.0,4.0,196.0,0.0,0.0,218.0,0.0,85.0,1004.0,75,13,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-04-19,2019-04-22,8597,47208,8661.0,443.0,12.0,184.0,0.0,0.0,217.0,0.0,94.0,950.0,74,9,-
