LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-05-18,2019-06-01,4409,50048,9036.0,676.0,11.0,239.0,0.0,0.0,242.0,0.0,96.0,1264.0,74,14,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-06-23,2019-08-10,7523,48606,9012.0,538.0,10.0,212.0,0.0,0.0,267.0,0.0,117.0,1144.0,74,20,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-07-25,2019-08-31,10074,58486,7590.0,479.0,12.0,199.0,0.0,0.0,248.0,0.0,114.0,1052.0,66,14,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-08-30,2019-09-26,10634,55659,8213.0,631.0,6.0,212.0,0.0,1.0,266.0,0.0,128.0,1244.0,71,-17,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2019-11-03,2019-12-06,7696,53291,10145.0,752.0,14.0,197.0,0.0,0.0,248.0,0.0,104.0,1315.0,70,12,-
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2020-01-25,2020-02-01,7555,45714,9056.0,528.0,23.0,237.0,0.0,0.0,274.0,0.0,167.0,1229.0,60,8,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2020-07-17,2020-08-21,8461,56514,9373.0,517.0,18.0,209.0,0.0,0.0,281.0,0.0,110.0,1135.0,70,13,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2020-10-16,2020-11-03,9821,47757,8745.0,475.0,9.0,193.0,0.0,45.0,272.0,100.0,48.0,1142.0,74,24,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2021-04-24,2021-06-01,4120,61720,6020.0,217.0,45.0,109.0,0.0,0.0,126.0,0.0,97.0,594.0,78,18,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2022-10-13,2022-10-22,3940,36790,5672.0,267.0,11.0,125.0,0.0,21.0,202.0,13.0,162.0,801.0,73,11,
TTK,SR1A,TTKSR1A,HITACHI,712697-1,400-400/230,90,2000.0,2023-12-17,2024-01-28,9346,42686,7069.0,434.0,27.0,135.0,0.0,0.0,211.0,5.0,102.0,914.0,70,12,
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2003-05-23,2003-05-26,2300,6969,166.0,39.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,33,-,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2003-06-23,2003-09-26,5322,18012,157.0,40.0,0.0,0.0,0.0,6.0,0.0,0.0,0.0,46.0,36,-,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2004-06-16,2004-07-27,8526,33826,287.0,58.0,3.0,0.0,0.0,1.0,1.0,0.0,0.0,63.0,35,-,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2005-07-12,2005-07-31,593,20428,331.0,211.0,12.0,5.0,0.0,0.0,11.0,0.0,0.0,239.0,36,-,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2006-03-01,2006-03-03,4706,21182,349.0,237.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,247.0,27,12,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2007-06-10,2007-06-29,607,28956,417.0,282.0,4.0,8.0,0.0,1.0,36.0,0.0,0.0,331.0,35,27,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2007-12-08,2007-12-30,1568,31160,592.0,240.0,5.0,17.0,0.0,3.0,55.0,3.0,28.0,351.0,28,14,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2009-03-20,2009-04-11,1020,32392,413.0,205.0,7.0,22.0,0.0,4.0,76.0,0.0,42.0,356.0,40,20,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2010-03-08,2010-03-19,1668,35799,411.0,209.0,3.0,24.0,0.0,3.0,82.0,0.0,45.0,366.0,31,16,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2011-03-11,2011-03-21,972,35967,432.0,212.0,2.0,45.0,0.0,4.0,100.0,0.0,55.0,418.0,34,19,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2012-03-03,2012-03-26,3556,36375,435.0,207.0,2.0,39.0,0.0,2.0,95.0,0.0,64.0,409.0,35,20,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2013-03-03,2013-03-11,1649,38431,431.0,133.0,2.0,33.0,0.0,4.0,118.0,0.0,41.0,331.0,-,18,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2013-07-10,2013-04-11,5059,43315,330.0,88.0,2.0,23.0,0.0,2.0,97.0,0.0,50.0,262.0,28,21,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2015-03-28,2015-04-12,4352,49591,654.0,107.0,4.0,41.0,0.0,15.0,125.0,0.0,64.0,356.0,37,16,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2017-03-25,2017-04-22,1838,45614,657.0,189.0,26.0,46.0,0.0,4.0,129.0,0.0,80.0,474.0,30,32,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2017-07-16,2017-07-18,6791,43749,699.0,203.0,12.0,46.0,0.0,6.0,185.0,0.0,118.0,570.0,33,9,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2018-01-14,2018-03-10,6964,40867,554.0,182.0,5.0,38.0,0.0,6.0,156.0,0.0,105.0,492.0,35,23,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2018-09-07,2018-09-16,7908,56016,480.0,155.0,2.0,40.0,0.0,5.0,152.0,0.0,77.0,431.0,34,15,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2019-02-15,2019-03-17,12968,50535,443.0,95.0,0.0,14.0,0.0,5.0,159.0,0.0,108.0,381.0,27,20,-
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2020-12-19,2021-01-10,7360,53492,814.0,101.0,19.0,40.0,0.0,3.0,163.0,0.0,111.0,437.0,22,16,
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2021-12-18,2022-01-22,8821,56960,940.0,117.0,7.0,28.0,0.0,7.0,186.0,0.0,89.0,434.0,34,16,
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2022-10-13,2022-10-22,4310,71160,847.0,129.0,3.0,48.0,0.0,9.0,242.0,42.0,184.0,657.0,36,8,
TTK,SR1B,TTKSR1B,FUJI,AE69040T4,400-400/230,6,2002.0,2023-12-17,2024-01-28,7596,67789,704.0,928.0,6.0,67.0,0.0,7.0,244.0,15.0,129.0,1396.0,30,11,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2007-12-08,2007-12-30,7484,27657,3154.0,85.0,5.0,14.0,0.0,2.0,36.0,0.0,25.0,167.0,52,20,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2009-04-13,2009-04-18,1499,26954,5748.0,120.0,26.0,22.0,0.0,1.0,36.0,0.0,34.0,239.0,74,10,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2010-03-08,2010-03-19,1244,30602,6673.0,172.0,2.0,27.0,0.0,0.0,97.0,0.0,39.0,337.0,65,19,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2011-03-11,2011-03-20,2628,35207,8627.0,186.0,2.0,49.0,0.0,1.0,81.0,0.0,53.0,372.0,65,13,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2011-09-04,2011-09-16,2661,36432,9539.0,207.0,6.0,32.0,0.0,0.0,81.0,0.0,55.0,381.0,65,21,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2012-03-03,2012-03-27,7853,38724,7292.0,321.0,6.0,54.0,0.0,0.0,120.0,0.0,68.0,569.0,69,21,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2012-09-02,2012-09-23,6245,42265,7252.0,203.0,4.0,36.0,0.0,0.0,96.0,0.0,44.0,383.0,70,20,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2013-03-03,2013-06-30,25952,64438,7322.0,250.0,0.0,36.0,0.0,0.0,75.0,2.0,56.0,419.0,62,24,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2013-10-07,2013-11-09,17442,53275,6509.0,241.0,5.0,36.0,0.0,0.0,72.0,0.0,53.0,407.0,63,18,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2014-04-12,2014-06-19,12526,10034,6047.0,221.0,5.0,39.0,0.0,0.0,72.0,0.0,53.0,390.0,65,38,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2015-03-28,2015-04-09,5028,45686,6843.0,218.0,9.0,54.0,0.0,0.0,126.0,0.0,57.0,488.0,63,13,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2015-11-14,2015-11-26,4976,47718,7291.0,212.0,5.0,32.0,0.0,0.0,129.0,0.0,75.0,453.0,-,24,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2017-03-25,2017-03-25,7046,39912,7901.0,279.0,5.0,63.0,0.0,0.0,152.0,0.0,52.0,551.0,57,31,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2017-07-16,2017-07-18,8785,43252,8681.0,324.0,16.0,62.0,0.0,0.0,189.0,0.0,131.0,722.0,61,21,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2018-01-14,2018-03-11,8447,46743,8540.0,274.0,19.0,37.0,0.0,1.0,139.0,0.0,111.0,581.0,55,23,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2018-03-23,2018-04-07,5680,35577,8701.0,243.0,15.0,58.0,0.0,0.0,159.0,0.0,79.0,554.0,69,18,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2018-06-15,2018-06-29,3779,34117,10355.0,217.0,73.0,53.0,0.0,0.0,169.0,0.0,90.0,602.0,62,28,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2018-09-10,2018-09-16,8890,45397,12534.0,223.0,39.0,52.0,0.0,0.0,213.0,0.0,87.0,614.0,60,24,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2018-12-20,2018-12-29,4741,40133,4592.0,96.0,7.0,21.0,0.0,0.0,62.0,0.0,40.0,226.0,53,14,"กม-สสแก้ไข oil leak pocket bushing phase A,B,C 2/12/47"
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-01-20,2019-01-26,3520,43560,6553.0,106.0,7.0,21.0,0.0,1.0,57.0,0.0,35.0,227.0,60,18,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-02-17,2019-03-07,10005,39260,6442.0,94.0,11.0,20.0,0.0,0.0,56.0,0.0,38.0,219.0,61,23,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-03-21,2019-04-05,6305,35740,5765.0,87.0,8.0,17.0,0.0,0.0,59.0,0.0,31.0,202.0,64,17,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-04-19,2019-04-22,6311,34052,7006.0,95.0,8.0,25.0,0.0,0.0,72.0,0.0,39.0,239.0,63,11,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-05-18,2019-06-01,8038,37341,6612.0,113.0,10.0,22.0,0.0,0.0,68.0,0.0,34.0,247.0,63,23,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-06-23,2019-08-10,5727,40748,6906.0,101.0,5.0,23.0,0.0,0.0,59.0,0.0,49.0,237.0,64,22,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-07-25,2019-08-31,9620,48972,5595.0,94.0,4.0,25.0,0.0,0.0,63.0,0.0,50.0,236.0,60,47,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-08-30,2019-09-23,4058,34716,6583.0,132.0,7.0,32.0,0.0,0.0,92.0,0.0,69.0,332.0,61,13,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2019-11-03,2019-12-06,9663,42090,7569.0,145.0,8.0,27.0,0.0,0.0,94.0,0.0,42.0,316.0,60,15,-
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2020-01-25,2020-02-01,10315,45853,6678.0,122.0,7.0,29.0,0.0,0.0,86.0,0.0,75.0,319.0,52,13,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2020-07-17,2020-08-21,8585,52444,8826.0,95.0,19.0,25.0,0.0,0.0,98.0,0.0,49.0,286.0,62,61,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2020-10-16,2020-11-03,5324,48134,8944.0,133.0,8.0,17.0,0.0,0.0,88.0,0.0,51.0,297.0,53,24,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2021-04-27,2021-06-01,4080,80560,9394.0,76.0,56.0,20.0,0.0,0.0,83.0,7.0,62.0,304.0,66,69,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2022-10-13,2022-10-22,3640,51450,8318.0,105.0,5.0,46.0,0.0,0.0,150.0,11.0,122.0,439.0,62,10,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2023-04-02,2023-04-08,3732,61250,8869.0,119.0,5.0,45.0,0.0,0.0,116.0,6.0,102.0,393.0,54,9,
TTK,SR2A,TTKSR2A,MITSUBISHI,9060620101,400-400/230,110,2005.0,2023-06-18,2023-07-09,4321,43795,7830.0,190.0,6.0,51.0,0.0,1.0,137.0,1.0,76.0,462.0,65,15,
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2007-10-19,2007-10-22,14101,52468,1000.0,170.0,14.0,0.0,0.0,0.0,1.0,0.0,0.0,185.0,-,15,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2007-12-08,2007-12-30,12938,29545,700.0,145.0,11.0,1.0,0.0,1.0,1.0,0.0,0.0,159.0,42,31,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2009-03-20,2009-04-11,8424,36759,536.0,141.0,23.0,2.0,0.0,1.0,1.0,1.0,0.0,169.0,37,25,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2010-03-08,2010-03-19,2179,31864,683.0,266.0,13.0,0.0,0.0,0.0,0.0,0.0,0.0,279.0,31,21,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2011-03-11,2011-03-20,1892,34960,763.0,284.0,4.0,8.0,0.0,0.0,0.0,0.0,0.0,296.0,32,19,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2012-03-03,2012-03-26,6728,40086,787.0,292.0,11.0,2.0,0.0,1.0,1.0,1.0,0.0,308.0,34,25,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2013-08-03,2013-03-11,3234,39052,852.0,252.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,261.0,-,17,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2013-10-07,2013-10-30,4646,44678,629.0,218.0,7.0,2.0,0.0,0.0,0.0,0.0,0.0,227.0,-,36,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2015-03-28,2015-04-10,3190,48299,993.0,291.0,7.0,0.0,0.0,6.0,0.0,0.0,0.0,304.0,36,16,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2017-03-23,2017-04-23,7058,49528,1337.0,263.0,23.0,4.0,0.0,0.0,4.0,0.0,0.0,294.0,30,16,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2017-07-16,2017-07-18,8349,37946,1258.0,294.0,10.0,7.0,0.0,2.0,4.0,2.0,3.0,322.0,32,14,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2018-01-14,2018-03-09,4900,31957,1235.0,327.0,18.0,0.0,0.0,0.0,4.0,0.0,0.0,349.0,41,14,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2018-09-07,2018-09-16,3545,33383,937.0,327.0,4.0,6.0,0.0,1.0,2.0,2.0,1.0,343.0,37,18,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2019-02-15,2019-03-17,13478,40201,753.0,213.0,2.0,0.0,0.0,1.0,4.0,1.0,4.0,225.0,31,18,-
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2020-12-19,2021-01-11,7805,41262,1192.0,148.0,38.0,3.0,0.0,0.0,3.0,4.0,4.0,200.0,24,10,
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2021-12-19,2022-01-22,7844,56132,1482.0,274.0,12.0,0.0,0.0,0.0,4.0,0.0,0.0,290.0,30,13,
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2022-10-13,2022-10-22,4150,75300,1570.0,281.0,7.0,6.0,0.0,1.0,5.0,4.0,3.0,307.0,35,15,
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2023-04-02,2023-04-08,4510,62690,2092.0,243.0,3.0,5.0,0.0,0.0,4.0,4.0,3.0,262.0,36,15,
TTK,SR2B,TTKSR2B,MITSUBISHI,9060610103,400-400/230,3.2,2004.0,2023-06-18,2023-07-03,4784,53836,2156.0,250.0,11.0,5.0,0.0,3.0,3.0,0.0,0.0,272.0,34,13,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2009-08-11,2009-08-15,3483,21018,338.0,50.0,17.0,2.0,0.0,0.0,0.0,1.0,0.0,70.0,110,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2009-09-13,2009-09-28,3110,12671,1570.0,205.0,14.0,5.0,0.0,0.0,2.0,0.0,0.0,226.0,89,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-03-08,2010-03-19,2817,22386,3691.0,494.0,15.0,14.0,0.0,1.0,8.0,2.0,5.0,539.0,83,15,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-09-12,2010-09-20,4276,25303,4091.0,603.0,6.0,12.0,0.0,8.0,6.0,2.0,5.0,642.0,88,20,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-10-15,2010-10-17,3080,18374,4419.0,714.0,9.0,21.0,0.0,6.0,12.0,3.0,7.0,772.0,-,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-11-04,2010-11-05,3174,16855,4772.0,867.0,10.0,22.0,0.0,8.0,10.0,2.0,5.0,924.0,60,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-11-18,2010-11-21,4104,23414,5014.0,777.0,9.0,34.0,0.0,12.0,15.0,4.0,8.0,859.0,60,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2010-11-29,2010-12-04,1919,15432,4497.0,700.0,13.0,27.0,0.0,11.0,14.0,4.0,8.0,777.0,67,17,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2011-03-11,2011-03-24,1983,23348,4684.0,743.0,9.0,47.0,0.0,13.0,22.0,5.0,13.0,852.0,70,19,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2011-09-04,2011-09-16,3882,19596,4571.0,720.0,7.0,21.0,0.0,13.0,13.0,4.0,8.0,786.0,70,17,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2011-10-08,2011-10-15,1344,12558,4297.0,711.0,9.0,22.0,0.0,5.0,13.0,4.0,8.0,772.0,70,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2011-12-15,2011-12-17,4793,23051,4378.0,648.0,6.0,21.0,0.0,11.0,13.0,4.0,8.0,711.0,70,18,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2012-03-03,2012-04-01,13816,37627,3455.0,499.0,3.0,22.0,0.0,11.0,14.0,4.0,6.0,559.0,70,23,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2012-09-02,2012-09-25,6774,26673,4935.0,602.0,4.0,25.0,0.0,13.0,16.0,2.0,2.0,664.0,70,12,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2013-06-15,2013-06-18,3308,25227,4990.0,698.0,5.0,34.0,0.0,15.0,20.0,0.0,0.0,772.0,70,11,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2013-08-03,2013-03-12,18310,55164,3881.0,350.0,3.0,24.0,0.0,11.0,15.0,0.0,0.0,403.0,30,10,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2013-10-07,2013-11-06,5930,26594,4328.0,588.0,5.0,23.0,0.0,0.0,6.0,4.0,8.0,634.0,-,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2014-04-12,2014-09-07,11237,33318,4402.0,453.0,4.0,30.0,0.0,2.0,11.0,4.0,8.0,512.0,72,34,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2015-03-28,2015-04-11,4508,23652,4798.0,644.0,5.0,22.0,0.0,11.0,17.0,8.0,9.0,716.0,71,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2015-11-14,2015-11-26,5404,27419,4153.0,493.0,6.0,30.0,0.0,6.0,17.0,5.0,10.0,567.0,68,19,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2017-03-25,2017-04-21,7653,30178,5318.0,592.0,6.0,48.0,0.0,13.0,18.0,4.0,6.0,687.0,60,10,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2017-07-16,2017-07-22,8137,40626,5490.0,574.0,6.0,50.0,0.0,10.0,26.0,8.0,17.0,691.0,65,9,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2018-01-14,2018-03-10,9268,47914,4792.0,452.0,13.0,35.0,0.0,13.0,23.0,6.0,17.0,559.0,85,22,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2018-03-23,2018-04-07,5852,41554,4716.0,469.0,21.0,44.0,0.0,17.0,29.0,0.0,13.0,593.0,62,10,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2018-06-15,2018-06-29,4004,37683,4866.0,519.0,7.0,45.0,0.0,14.0,21.0,6.0,10.0,622.0,67,12,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2018-09-10,2018-09-16,6162,33239,4437.0,451.0,3.0,42.0,0.0,13.0,22.0,0.0,0.0,531.0,63,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2018-12-20,2018-12-29,7502,44028,3487.0,500.0,4.0,47.0,0.0,4.0,22.0,7.0,11.0,595.0,56,5,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-01-20,2019-01-26,7473,44302,4395.0,483.0,4.0,44.0,0.0,14.0,21.0,6.0,10.0,582.0,62,7,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-02-17,2019-03-07,10799,40703,3871.0,364.0,3.0,37.0,0.0,9.0,20.0,6.0,11.0,450.0,70,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-03-21,2019-04-04,8232,35443,1229.0,256.0,2.0,38.0,0.0,15.0,20.0,0.0,7.0,338.0,40,8,De-energize
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-04-19,2019-04-22,6232,31389,4442.0,397.0,10.0,47.0,0.0,15.0,30.0,0.0,10.0,509.0,66,5,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-05-18,2019-06-02,3998,43622,4950.0,511.0,3.0,49.0,0.0,15.0,25.0,7.0,12.0,622.0,66,12,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-06-23,2019-08-10,5230,37698,4858.0,414.0,9.0,44.0,0.0,16.0,25.0,0.0,0.0,508.0,64,11,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-07-25,2019-08-31,6187,40350,3516.0,377.0,3.0,43.0,0.0,14.0,17.0,7.0,13.0,474.0,62,16,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-08-30,2019-09-26,13264,49205,4521.0,460.0,3.0,46.0,0.0,15.0,25.0,7.0,14.0,570.0,74,21,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2019-11-03,2019-12-06,7339,41955,4701.0,474.0,6.0,42.0,0.0,16.0,27.0,8.0,15.0,588.0,62,13,-
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2020-01-25,2020-02-02,5394,33377,4169.0,385.0,8.0,29.0,0.0,15.0,27.0,0.0,0.0,464.0,64,9,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2020-07-17,2020-08-21,11862,48827,4099.0,344.0,7.0,39.0,0.0,10.0,19.0,6.0,11.0,436.0,68,20,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2020-10-16,2020-11-03,4866,38304,4663.0,428.0,2.0,37.0,0.0,7.0,23.0,9.0,14.0,520.0,67,18,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2021-04-24,2021-06-04,13490,46810,2619.0,139.0,36.0,33.0,0.0,3.0,14.0,7.0,11.0,243.0,60,17,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2023-06-18,2023-07-03,10852,54623,4493.0,343.0,7.0,60.0,0.0,16.0,27.0,12.0,14.0,479.0,66,9,
TTK,SR3A,TTKSR3A,ABB,1254-5253,400-400/230,150,2009.0,2023-12-17,2024-01-26,20869,71124,5435.0,369.0,14.0,46.0,0.0,22.0,37.0,8.0,19.0,515.0,67,11,
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2009-08-11,2009-08-15,8677,30090,156.0,82.0,11.0,1.0,0.0,1.0,0.0,1.0,0.0,96.0,50,14,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2009-09-13,2009-09-28,2894,29020,231.0,140.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,141.0,50,13,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2010-03-08,2010-03-19,2962,34319,301.0,211.0,10.0,10.0,0.0,1.0,10.0,1.0,5.0,248.0,31,21,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2011-03-11,2011-03-24,3848,39065,609.0,375.0,17.0,25.0,0.0,2.0,14.0,2.0,7.0,442.0,36,25,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2012-03-03,2012-03-26,12332,40602,545.0,425.0,9.0,2.0,0.0,1.0,1.0,0.0,0.0,438.0,34,23,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2013-03-08,2013-03-12,11556,41582,649.0,395.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,399.0,-,15,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2013-10-07,2013-11-05,12922,49504,592.0,352.0,3.0,2.0,0.0,0.0,0.0,0.0,0.0,357.0,-,27,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2015-03-28,2015-04-09,14623,52021,927.0,580.0,3.0,0.0,0.0,3.0,0.0,0.0,0.0,586.0,40,11,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2017-03-25,2017-04-21,7109,41279,1007.0,670.0,6.0,8.0,0.0,3.0,0.0,1.0,0.0,688.0,-,19,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2017-07-16,2017-07-22,6222,43914,923.0,653.0,6.0,10.0,0.0,5.0,10.0,3.0,6.0,693.0,33,19,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2018-01-14,2018-03-10,9086,46959,1287.0,890.0,11.0,11.0,0.0,5.0,3.0,2.0,2.0,924.0,42,20,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2018-09-07,2018-09-16,6036,39268,1245.0,934.0,6.0,5.0,0.0,3.0,1.0,0.0,0.0,949.0,36,13,-
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2020-12-19,2021-01-10,8061,44333,2659.0,989.0,26.0,2.0,0.0,2.0,1.0,3.0,1.0,1024.0,31,23,
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2021-12-19,2022-01-12,10355,63475,2966.0,998.0,24.0,2.0,0.0,7.0,1.0,1.0,1.0,1034.0,32,11,
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2023-06-18,2023-07-03,13114,66923,2806.0,1063.0,1.0,10.0,0.0,12.0,2.0,1.0,2.0,1091.0,31,8,
TTK,SR3B,TTKSR3B,ABB,1254-5254,400-400/230,1.3,2008.0,2023-12-17,2024-01-26,22605,69044,2087.0,1041.0,20.0,0.0,0.0,1.0,2.0,1.0,3.0,1068.0,30,12,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2009-05-10,2009-05-11,4028,14034,282.0,68.0,63.0,0.0,0.0,0.0,20.0,0.0,0.0,151.0,32,15,FIRST ENERGIZE 06/15/96
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-09-12,2010-09-20,5165,24744,17133.0,5214.0,755.0,1626.0,57.0,144.0,580.0,103.0,283.0,8762.0,100,24,OVERHEAT AT HIGH TEMP. TO PD.TO ARC DISCHARGE.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-10-08,2010-10-09,2652,28214,13302.0,6479.0,1221.0,2425.0,43.0,163.0,821.0,150.0,363.0,11665.0,96,17,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-10-17,2010-10-17,1502,14573,14872.0,7049.0,1409.0,2946.0,48.0,168.0,852.0,153.0,368.0,12993.0,99,12,BEFORE INSTALLATION FAN 1 WEEK.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-11-11,2010-11-12,1411,17485,18790.0,6619.0,1326.0,2542.0,41.0,173.0,820.0,155.0,362.0,12038.0,74,12,AFTER INSTALLATION FAN 2 WEEK.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-11-18,2010-11-21,1661,16628,18052.0,6023.0,1172.0,3451.0,62.0,169.0,803.0,152.0,362.0,12194.0,68,21,AFTER INSTALLATION FAN 3 WEEK.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-11-29,2010-12-03,1062,14971,17839.0,5715.0,1119.0,2746.0,47.0,157.0,763.0,146.0,342.0,11035.0,76,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2010-12-27,2011-01-03,1265,13691,17844.0,6087.0,1154.0,2634.0,50.0,171.0,818.0,156.0,366.0,11436.0,70,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-01-28,2011-01-30,1540,18063,17478.0,5698.0,1008.0,1765.0,40.0,159.0,783.0,140.0,345.0,9938.0,79,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-09-13,2011-09-15,1227,14814,13956.0,5081.0,1010.0,2589.0,251.0,179.0,835.0,158.0,377.0,10480.0,77,14,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-09-25,2011-09-29,2496,20976,15044.0,4739.0,844.0,2440.0,267.0,178.0,821.0,162.0,383.0,9834.0,76,20,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-10-08,2011-10-10,1393,16330,16340.0,5225.0,1037.0,2683.0,315.0,192.0,848.0,150.0,360.0,10810.0,78,19,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-10-22,2011-10-27,3928,22272,16333.0,4384.0,805.0,2395.0,172.0,193.0,815.0,160.0,378.0,9302.0,80,18,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-11-22,2011-11-24,4260,20606,16518.0,4433.0,824.0,2474.0,167.0,191.0,815.0,161.0,381.0,9446.0,72,33,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-12-15,2011-12-16,4485,27238,16801.0,4176.0,712.0,2434.0,212.0,197.0,849.0,168.0,407.0,9155.0,80,19,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2011-12-28,2011-12-29,1424,17322,17408.0,4467.0,818.0,2630.0,287.0,209.0,872.0,160.0,384.0,9827.0,76,36,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-01-14,2012-01-19,1168,14734,16569.0,4327.0,1035.0,2588.0,326.0,204.0,826.0,174.0,400.0,9880.0,84,14,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-01-29,2012-02-03,4946,23562,16366.0,3877.0,808.0,2428.0,311.0,207.0,834.0,174.0,401.0,9040.0,75,29,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-02-18,2012-02-20,3314,19931,16835.0,4179.0,914.0,2604.0,353.0,215.0,853.0,172.0,404.0,9694.0,85,12,"KV LINE 520KV,BUS 527KV."
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-02-27,2012-03-02,3589,20798,16370.0,3797.0,829.0,2431.0,331.0,197.0,815.0,171.0,407.0,8978.0,83,13,"KV.LINE 520 KV,BUS 527 KV."
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-03-03,2012-03-26,2723,19589,16134.0,3952.0,833.0,2495.0,327.0,200.0,821.0,168.0,405.0,9201.0,80,34,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-03-25,2012-03-31,3585,27623,16381.0,3713.0,760.0,2428.0,305.0,199.0,814.0,170.0,403.0,8792.0,78,20,BEFORE REPAIR.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-06-18,2012-06-22,6398,18738,74.0,11.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,11.0,-,15,"03/25/98BEFORE REPAIR,06/18/98AFTER REPAIR(DE-ENER"
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-06-23,2012-06-30,14046,66137,563.0,58.0,10.0,3.0,0.0,1.0,1.0,1.0,1.0,75.0,-,-,ENERGIZE NO LOAD 24 HOUR.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-07-10,2012-07-13,19372,73663,861.0,91.0,22.0,12.0,0.0,0.0,4.0,2.0,3.0,43.0,71,11,AFTER ENERGIZE.
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-07-29,2012-08-04,7422,26323,1352.0,149.0,34.0,23.0,0.0,0.0,7.0,2.0,5.0,220.0,-,12,"06/23/98 NO LOAD 24 HRS,07/29/98 ENERGIZE 1 MONTH."
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-08-25,2012-08-26,7003,33702,1800.0,223.0,50.0,33.0,0.0,2.0,10.0,3.0,8.0,329.0,-,-,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-09-24,2012-09-28,6182,24100,2264.0,280.0,58.0,37.0,1.0,1.0,12.0,3.0,9.0,401.0,72,19,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-10-27,2012-10-30,3076,12542,2268.0,353.0,82.0,44.0,0.0,0.0,19.0,4.0,13.0,515.0,-,16,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2012-11-20,2012-11-24,3072,14922,2864.0,517.0,106.0,52.0,0.0,3.0,14.0,5.0,17.0,714.0,90,9,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-01-05,2013-01-14,12894,31341,3385.0,349.0,59.0,44.0,0.0,2.0,15.0,5.0,16.0,490.0,72,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-02-25,2013-03-04,4378,16681,2507.0,441.0,119.0,67.0,1.0,29.0,30.0,6.0,20.0,713.0,74,18,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-03-26,2013-03-29,10982,33450,4927.0,723.0,131.0,78.0,0.0,27.0,37.0,7.0,25.0,1028.0,76,8,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-04-28,2013-04-30,3620,18275,3725.0,570.0,174.0,85.0,0.0,28.0,45.0,9.0,34.0,945.0,90,13,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-05-26,2013-05-28,6778,21315,3908.0,602.0,180.0,88.0,0.0,25.0,48.0,0.0,30.0,973.0,72,17,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-06-15,2013-06-18,3247,18196,4187.0,684.0,187.0,102.0,0.0,20.0,53.0,0.0,34.0,1080.0,73,13,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-07-08,2013-07-12,1902,14757,4088.0,686.0,209.0,98.0,2.0,5.0,50.0,10.0,37.0,1097.0,74,21,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-08-05,2013-08-10,5631,17772,4115.0,674.0,226.0,100.0,0.0,5.0,51.0,9.0,38.0,1103.0,90,13,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2013-10-07,2013-11-03,4301,19567,4677.0,677.0,240.0,117.0,0.0,27.0,57.0,10.0,45.0,1173.0,69,18,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2014-04-12,2014-09-08,9782,28165,4536.0,675.0,140.0,132.0,0.0,5.0,70.0,12.0,64.0,1098.0,76,37,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2015-03-28,2015-04-01,8655,26978,5756.0,968.0,258.0,143.0,0.0,13.0,118.0,19.0,94.0,1613.0,71,14,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2015-11-14,2015-11-26,18613,44530,5749.0,826.0,249.0,116.0,0.0,11.0,100.0,15.0,80.0,1197.0,70,23,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2017-03-25,2017-04-22,11271,37819,6177.0,875.0,237.0,125.0,0.0,23.0,133.0,13.0,60.0,1466.0,66,16,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2017-07-17,2017-07-22,8371,38845,6004.0,908.0,250.0,156.0,0.0,28.0,237.0,13.0,97.0,1689.0,67,11,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2018-01-14,2018-03-11,6128,34980,7602.0,832.0,254.0,191.0,0.0,32.0,204.0,28.0,82.0,1623.0,90,18,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2018-03-23,2018-04-07,5104,33918,8172.0,834.0,360.0,240.0,0.0,39.0,206.0,17.0,85.0,1781.0,-,11,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2018-06-15,2018-06-29,8333,40873,7310.0,743.0,104.0,229.0,0.0,27.0,173.0,15.0,128.0,1219.0,65,21,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2018-09-10,2018-09-16,5784,39530,8086.0,875.0,268.0,380.0,0.0,26.0,147.0,33.0,146.0,1875.0,72,14,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2018-12-20,2018-12-29,9562,44158,7961.0,872.0,264.0,400.0,0.0,23.0,220.0,35.0,148.0,1962.0,47,9,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-01-20,2019-01-26,7305,47282,7968.0,781.0,236.0,371.0,0.0,37.0,208.0,32.0,135.0,1800.0,68,9,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-02-17,2019-03-07,10310,40302,7511.0,643.0,158.0,338.0,0.0,29.0,227.0,33.0,137.0,1565.0,78,11,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-03-21,2019-04-04,7304,35749,6207.0,683.0,103.0,366.0,0.0,39.0,199.0,28.0,119.0,1537.0,75,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-04-19,2019-04-22,9450,36479,8019.0,637.0,190.0,351.0,0.0,38.0,221.0,31.0,131.0,1599.0,71,9,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-05-18,2019-06-01,9226,38137,7681.0,711.0,200.0,348.0,0.0,34.0,195.0,27.0,111.0,1626.0,70,15,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-06-23,2019-08-10,7102,43711,6775.0,611.0,167.0,323.0,0.0,36.0,202.0,35.0,148.0,1522.0,70,23,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-07-25,2019-08-31,6630,44853,6609.0,632.0,184.0,357.0,0.0,37.0,208.0,38.0,159.0,1615.0,70,14,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-08-23,2019-08-23,5980,36920,4239.0,566.0,184.0,372.0,0.0,21.0,254.0,12.0,212.0,1621.0,70,16,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-08-30,2019-09-23,6828,38209,6023.0,692.0,171.0,387.0,0.0,19.0,261.0,37.0,213.0,1780.0,71,12,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2019-11-03,2019-12-06,13585,45207,7945.0,903.0,155.0,327.0,0.0,41.0,232.0,29.0,155.0,1842.0,70,19,-
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2020-01-25,2020-02-01,10751,47390,6251.0,602.0,128.0,403.0,0.0,15.0,300.0,8.0,254.0,1710.0,70,6,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2020-07-17,2020-08-21,8816,43599,7378.0,542.0,196.0,335.0,0.0,32.0,194.0,35.0,157.0,1491.0,72,17,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2020-10-16,2020-11-03,5967,40452,8388.0,613.0,193.0,378.0,0.0,42.0,267.0,100.0,48.0,1641.0,73,18,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2021-04-24,2021-06-01,10000,30000,2956.0,26.0,12.0,45.0,0.0,0.0,90.0,0.0,0.0,173.0,78,24,อาจเกิดความผิดพลาดจากการทดสอบ เพราะตรวจสอบแล้วไม่มีการปรับปรุงน้ำมัน
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2022-04-21,2022-04-29,8823,30768,9569.0,602.0,256.0,417.0,0.0,45.0,278.0,33.0,110.0,1839.0,71,9,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2023-06-18,2023-07-03,8962,33694,10454.0,790.0,266.0,490.0,0.0,52.0,343.0,63.0,114.0,2118.0,73,7,
TTK,SR4A,TTKSR4A,ABB,1253-5217,400-400/230,150,2008.0,2023-12-17,2024-01-27,9263,44847,9032.0,630.0,217.0,455.0,0.0,49.0,336.0,56.0,209.0,1952.0,70,11,
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2009-05-05,2009-05-10,2020,11087,215.0,47.0,2.0,3.0,0.0,1.0,1.0,1.0,0.0,55.0,32,6,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2011-03-11,2011-03-20,1997,21696,485.0,216.0,3.0,8.0,0.0,1.0,1.0,1.0,0.0,230.0,36,20,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2012-03-03,2012-03-26,2837,26475,658.0,296.0,3.0,14.0,0.0,3.0,8.0,2.0,4.0,330.0,36,24,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2013-03-08,2013-03-12,9971,35769,764.0,293.0,3.0,0.0,0.0,0.0,0.0,0.0,0.0,296.0,-,17,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2013-11-04,2013-04-11,9408,34501,782.0,290.0,3.0,4.0,0.0,0.0,0.0,0.0,0.0,297.0,-,19,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2015-03-28,2015-04-10,10771,35793,1032.0,603.0,2.0,3.0,0.0,0.0,2.0,2.0,0.0,612.0,42,14,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2017-03-23,2017-04-21,9273,34990,1333.0,739.0,2.0,21.0,0.0,7.0,7.0,2.0,2.0,780.0,-,21,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2017-07-16,2017-07-18,11043,36294,1295.0,752.0,3.0,8.0,0.0,7.0,2.0,3.0,2.0,777.0,35,10,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2018-01-14,2018-03-11,8862,40647,1318.0,778.0,8.0,10.0,0.0,7.0,4.0,3.0,3.0,813.0,42,26,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2018-09-07,2018-09-16,5229,39086,1166.0,603.0,8.0,4.0,0.0,6.0,1.0,3.0,1.0,626.0,33,22,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2019-02-15,2019-03-24,8061,46271,1385.0,714.0,8.0,0.0,0.0,8.0,17.0,0.0,14.0,761.0,26,13,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2019-02-17,2019-03-24,5718,43519,1253.0,111.0,12.0,182.0,0.0,20.0,583.0,0.0,383.0,1291.0,50,16,-
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2020-12-19,2021-01-10,6152,41649,2786.0,913.0,19.0,3.0,0.0,3.0,2.0,4.0,2.0,946.0,30,12,
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2021-12-19,2022-01-22,17617,53139,1875.0,604.0,8.0,6.0,0.0,9.0,7.0,0.0,0.0,634.0,36,23,
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2023-06-18,2023-07-10,30052,70680,1977.0,627.0,1.0,16.0,0.0,10.0,2.0,1.0,1.0,658.0,34,10,
TTK,SR4B,TTKSR4B,ABB,1253-5220,400-400/230,1.3,2008.0,2023-12-17,2024-01-27,20759,63991,2058.0,932.0,20.0,5.0,0.0,13.0,2.0,2.0,2.0,976.0,35,13,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2018-09-10,2018-09-16,3987,29697,704.0,168.0,18.0,2.0,0.0,0.0,0.0,0.0,0.0,188.0,-,11,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2018-11-04,2018-11-08,3374,24405,1256.0,304.0,23.0,3.0,0.0,1.0,1.0,1.0,0.0,333.0,69,7,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2018-12-20,2018-12-29,6482,29712,1241.0,336.0,21.0,4.0,0.0,0.0,1.0,0.0,0.0,362.0,54,6,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-01-20,2019-01-26,5633,28909,1550.0,357.0,20.0,4.0,0.0,0.0,0.0,0.0,0.0,381.0,66,8,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-02-17,2019-03-07,10709,42442,1455.0,315.0,15.0,3.0,0.0,0.0,0.0,0.0,0.0,333.0,70,12,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-03-21,2019-04-04,8172,35027,1565.0,287.0,7.0,6.0,0.0,0.0,0.0,0.0,0.0,300.0,71,6,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-04-19,2019-04-22,9050,26643,1870.0,303.0,18.0,4.0,0.0,0.0,2.0,0.0,0.0,327.0,70,6,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-05-18,2019-06-01,4937,28702,1927.0,411.0,17.0,5.0,0.0,0.0,2.0,0.0,1.0,436.0,70,11,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-05-27,2019-06-02,8564,39289,1871.0,348.0,12.0,4.0,0.0,0.0,0.0,1.0,0.0,365.0,83,12,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-06-23,2019-08-10,6035,25895,2093.0,369.0,16.0,0.0,0.0,0.0,4.0,0.0,0.0,389.0,70,17,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-07-16,2019-07-26,5726,31276,1886.0,413.0,25.0,4.0,0.0,0.0,1.0,0.0,0.0,443.0,73,8,ก่อนเติม Passivator
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-07-25,2019-08-31,9663,34656,1648.0,329.0,14.0,5.0,0.0,0.0,1.0,0.0,1.0,350.0,64,15,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-07-30,2019-08-05,6755,24385,2134.0,390.0,19.0,0.0,0.0,0.0,0.0,0.0,0.0,409.0,65,7,หลังเติม Passivator
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-08-23,2019-08-23,10220,29160,1428.0,288.0,20.0,9.0,0.0,0.0,1.0,0.0,0.0,318.0,70,7,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-08-30,2019-09-23,8337,26125,1904.0,378.0,19.0,10.0,0.0,0.0,0.0,0.0,0.0,407.0,70,10,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2019-11-03,2019-12-06,8356,26391,2362.0,461.0,16.0,0.0,0.0,0.0,15.0,0.0,0.0,492.0,70,14,-
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2020-01-25,2020-02-02,5026,19875,2394.0,356.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,371.0,64,7,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2020-07-17,2020-08-21,8181,30981,2893.0,294.0,9.0,7.0,0.0,0.0,6.0,1.0,2.0,319.0,70,11,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2020-10-16,2020-11-03,5003,29043,3495.0,335.0,16.0,0.0,0.0,0.0,1.0,16.0,5.0,373.0,70,13,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2021-04-24,2021-06-04,8250,34330,2112.0,123.0,41.0,3.0,0.0,0.0,1.0,0.0,0.0,168.0,73,,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2022-10-13,2022-10-24,5970,29436,2505.0,235.0,1.0,12.0,0.0,1.0,2.0,2.0,1.0,254.0,72,11,
TTK,SR5A,TTKSR5A,ABB,8329751,400-400/230,110,2017.0,2023-09-22,2023-10-12,10724,27148,2352.0,228.0,3.0,9.0,0.0,0.0,2.0,2.0,1.0,245.0,54,10,
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2007-10-19,2007-10-26,15115,47700,1624.0,136.0,10.0,8.0,0.0,3.0,31.0,3.0,21.0,212.0,-,22,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2007-12-08,2007-12-27,15601,60402,453.0,99.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,109.0,28,18,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2009-03-20,2009-04-11,4234,30770,471.0,124.0,21.0,3.0,0.0,1.0,2.0,2.0,1.0,154.0,38,39,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2010-03-08,2010-03-18,1478,28579,544.0,184.0,9.0,1.0,0.0,0.0,1.0,0.0,0.0,195.0,31,16,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2011-03-11,2011-03-24,4421,34084,559.0,179.0,10.0,1.0,0.0,0.0,0.0,0.0,0.0,190.0,34,22,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2012-03-03,2012-03-26,8003,37188,661.0,226.0,7.0,3.0,0.0,1.0,2.0,2.0,1.0,242.0,35,24,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2013-03-08,2013-03-11,13816,58073,739.0,210.0,6.0,0.0,0.0,0.0,0.0,0.0,0.0,216.0,30,19,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2013-07-10,2013-02-11,11527,45588,670.0,195.0,3.0,3.0,0.0,0.0,1.0,1.0,0.0,203.0,28,35,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2015-03-28,2015-04-11,8625,45682,963.0,320.0,6.0,1.0,0.0,4.0,3.0,0.0,0.0,334.0,37,14,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2017-03-25,2017-04-22,6722,47278,1130.0,259.0,10.0,4.0,0.0,5.0,5.0,0.0,7.0,290.0,30,21,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2017-07-28,2017-07-30,5175,42132,1200.0,362.0,9.0,6.0,0.0,1.0,2.0,2.0,1.0,383.0,32,14,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2019-02-15,2019-03-24,9740,54261,1103.0,363.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,371.0,31,32,-
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2020-12-19,2021-01-11,8060,52553,1557.0,302.0,38.0,6.0,0.0,76.0,16.0,13.0,2.0,453.0,24,12,
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2021-12-19,2022-01-22,18567,56083,1261.0,343.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,353.0,30,21,
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2022-10-13,2022-10-24,8885,65294,1170.0,399.0,3.0,1.0,0.0,8.0,6.0,3.0,2.0,422.0,35,17,
TTK,SR5B,TTKSR5B,MITSUBISHI,9060610104,400-400/230,3.2,,2023-09-22,2023-10-12,21784,57132,1306.0,364.0,7.0,12.0,0.0,5.0,2.0,3.0,1.0,394.0,32,31,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2004-10-07,2004-10-10,3568,31745,968.0,124.0,30.0,5.0,0.0,0.0,11.0,0.0,0.0,170.0,24,-,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2004-11-08,2004-11-12,2393,67371,2376.0,357.0,37.0,8.0,0.0,1.0,24.0,0.0,0.0,427.0,58,-,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2005-02-07,2005-02-12,2090,43281,2271.0,189.0,25.0,10.0,0.0,1.0,24.0,0.0,0.0,249.0,61,39,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2005-07-12,2005-08-02,4290,30900,1117.0,67.0,53.0,12.0,0.0,0.0,46.0,0.0,25.0,203.0,60,-,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2006-03-01,2006-03-04,3751,30932,1534.0,96.0,83.0,19.0,0.0,0.0,66.0,0.0,37.0,301.0,48,13,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2007-06-10,2007-07-02,9578,48137,1900.0,170.0,42.0,20.0,0.0,1.0,105.0,0.0,55.0,393.0,62,29,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2007-12-08,2007-12-27,11245,47307,3717.0,180.0,47.0,33.0,0.0,2.0,117.0,0.0,85.0,464.0,55,16,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2009-03-20,2009-04-07,5506,55627,4124.0,227.0,32.0,44.0,0.0,2.0,146.0,0.0,104.0,555.0,56,23,N
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2009-07-19,2009-07-25,10509,35367,175.0,16.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,17.0,31,-,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2011-03-11,2011-03-21,3472,25296,846.0,115.0,1.0,1.0,0.0,0.0,6.0,0.0,0.0,123.0,32,23,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2012-09-02,2012-09-23,3569,31560,3324.0,180.0,2.0,21.0,0.0,6.0,27.0,0.0,0.0,236.0,62,26,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2013-03-03,2013-06-29,7601,70589,3921.0,307.0,5.0,24.0,0.0,0.0,31.0,0.0,0.0,367.0,57,28,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2013-10-07,2013-11-01,2839,31667,3948.0,340.0,5.0,25.0,0.0,0.0,47.0,0.0,27.0,245.0,40,27,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2014-04-12,2014-09-08,10689,45977,2229.0,148.0,3.0,27.0,0.0,0.0,52.0,0.0,33.0,264.0,66,24,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2015-03-28,2015-04-10,3975,39636,5653.0,278.0,8.0,41.0,0.0,0.0,81.0,4.0,51.0,470.0,62,26,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2015-11-14,2015-11-26,26679,66409,6038.0,149.0,0.0,15.0,0.0,0.0,52.0,0.0,42.0,258.0,62,39,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2017-03-25,2017-04-21,9621,41231,6204.0,268.0,8.0,16.0,0.0,1.0,107.0,0.0,42.0,442.0,58,27,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2017-07-16,2017-07-22,8641,46429,6570.0,312.0,8.0,16.0,0.0,0.0,113.0,0.0,42.0,491.0,62,14,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2018-01-14,2018-03-11,11334,41959,6087.0,213.0,35.0,40.0,0.0,2.0,134.0,0.0,58.0,482.0,80,23,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2018-03-23,2018-04-07,7191,30837,6018.0,251.0,50.0,55.0,0.0,0.0,136.0,0.0,72.0,564.0,65,19,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2018-06-15,2018-06-29,9026,45703,3541.0,146.0,4.0,39.0,0.0,1.0,124.0,0.0,78.0,392.0,57,25,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2018-09-10,2018-09-16,8153,45058,4759.0,242.0,7.0,61.0,0.0,0.0,163.0,0.0,86.0,559.0,55,30,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2018-12-20,2018-12-29,6127,45593,5495.0,262.0,3.0,67.0,0.0,0.0,157.0,0.0,92.0,581.0,56,20,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-01-20,2019-01-26,5079,46338,5962.0,278.0,7.0,67.0,0.0,3.0,157.0,0.0,87.0,599.0,55,23,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-02-17,2019-03-07,8360,41731,4813.0,250.0,36.0,58.0,0.0,0.0,165.0,0.0,85.0,594.0,60,24,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-03-21,2019-04-04,7265,37183,4621.0,227.0,5.0,55.0,0.0,0.0,159.0,0.0,76.0,522.0,59,16,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-04-19,2019-04-22,5013,46404,4726.0,206.0,13.0,65.0,0.0,4.0,166.0,0.0,94.0,548.0,60,16,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-05-18,2019-06-01,5948,45058,4784.0,244.0,8.0,65.0,0.0,3.0,165.0,0.0,92.0,577.0,58,22,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-06-23,2019-08-10,5752,48971,4675.0,212.0,8.0,58.0,0.0,0.0,170.0,0.0,87.0,535.0,62,20,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-07-25,2019-08-31,5974,52194,3924.0,200.0,4.0,63.0,0.0,2.0,161.0,0.0,102.0,532.0,56,19,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-08-30,2019-09-26,6944,62631,4695.0,218.0,3.0,56.0,0.0,3.0,193.0,0.0,116.0,589.0,73,-21,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2019-11-03,2019-12-06,8099,60984,5106.0,232.0,16.0,61.0,0.0,0.0,175.0,0.0,92.0,576.0,63,43,-
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2020-01-25,2020-02-01,7211,48892,4151.0,222.0,20.0,75.0,0.0,0.0,206.0,0.0,159.0,682.0,52,17,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2020-07-17,2020-08-21,17133,67057,3971.0,101.0,5.0,7.0,0.0,0.0,25.0,0.0,7.0,145.0,58,30,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2020-10-16,2020-11-03,4193,21678,2159.0,82.0,7.0,9.0,0.0,0.0,34.0,0.0,0.0,132.0,63,12,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2021-04-24,2021-06-01,11280,30801,3505.0,142.0,36.0,20.0,0.0,0.0,18.0,0.0,17.0,233.0,62,40,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2023-06-18,2023-07-02,4740,43270,3019.0,102.0,12.0,36.0,0.0,0.0,90.0,3.0,70.0,313.0,59,14,
TTK,SR6A,TTKSR6A,MITSUBISHI,8821700101,400-400/230,75,2003.0,2023-12-17,2024-01-27,9908,43014,4600.0,154.0,16.0,32.0,0.0,2.0,150.0,2.0,50.0,406.0,59,14,
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2004-10-07,2004-10-10,1300,26468,304.0,75.0,17.0,1.0,0.0,0.0,1.0,0.0,0.0,94.0,26,22,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2004-11-08,2004-11-13,1971,26062,438.0,59.0,21.0,1.0,0.0,0.0,10.0,0.0,0.0,91.0,34,-,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2005-02-07,2005-02-12,3912,32625,338.0,44.0,39.0,1.0,0.0,0.0,9.0,0.0,0.0,93.0,40,25,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2005-07-12,2005-08-02,2859,34618,304.0,55.0,9.0,1.0,0.0,0.0,11.0,0.0,0.0,76.0,39,-,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2006-03-01,2006-03-03,2059,40966,322.0,79.0,7.0,1.0,0.0,0.0,16.0,0.0,0.0,103.0,32,13,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2007-06-10,2007-07-01,4499,51652,421.0,86.0,6.0,0.0,0.0,0.0,50.0,0.0,0.0,142.0,36,29,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2007-12-08,2008-01-06,12969,54632,437.0,53.0,8.0,1.0,0.0,0.0,30.0,0.0,0.0,92.0,42,20,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2009-03-20,2009-04-07,1749,56524,480.0,81.0,6.0,17.0,0.0,2.0,66.0,0.0,45.0,217.0,35,28,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2011-03-11,2011-03-20,1581,22625,403.0,100.0,1.0,1.0,0.0,0.0,1.0,0.0,0.0,103.0,38,19,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2013-03-03,2013-06-30,4479,37277,602.0,173.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,178.0,30,13,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2013-10-07,2013-11-04,5776,47182,613.0,176.0,10.0,4.0,0.0,0.0,3.0,1.0,2.0,196.0,-,25,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2015-03-28,2015-04-12,11255,55912,894.0,183.0,7.0,0.0,0.0,6.0,3.0,0.0,0.0,199.0,40,12,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2017-03-25,2017-04-22,6542,59676,1080.0,202.0,10.0,7.0,0.0,0.0,6.0,0.0,2.0,227.0,34,18,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2017-07-16,2017-07-22,10426,41637,1201.0,271.0,14.0,7.0,0.0,1.0,7.0,0.0,5.0,305.0,35,12,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2018-01-14,2018-03-09,7541,34901,1081.0,300.0,17.0,5.0,0.0,0.0,7.0,0.0,3.0,332.0,46,22,-
