LOC,NAME,CODETX,MFG,SER,KV,MVA,Year Test,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2018-09-07,2018-09-16,6447,31024,1137.0,305.0,11.0,4.0,0.0,1.0,2.0,2.0,1.0,326.0,36,11,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2018-12-31,2019-01-04,6137,68180,1177.0,293.0,7.0,6.0,0.0,5.0,5.0,0.0,0.0,316.0,38,8,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2019-02-15,2019-03-24,4191,55480,1206.0,253.0,13.0,0.0,0.0,0.0,11.0,0.0,0.0,277.0,30,13,-
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2020-12-19,2021-01-10,3852,46673,2091.0,303.0,15.0,3.0,0.0,0.0,3.0,4.0,1.0,329.0,32,9,
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2021-12-19,2022-01-22,10801,50132,1394.0,232.0,13.0,0.0,0.0,0.0,8.0,0.0,0.0,253.0,32,20,
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2023-06-18,2023-07-02,6720,70070,1524.0,254.0,14.0,3.0,0.0,0.0,4.0,5.0,4.0,284.0,34,10,
TTK,SR6B,TTKSR6B,MITSUBISHI,8821710101,400-400/230,6.046,2003.0,2023-12-17,2024-01-27,11725,69806,1348.0,341.0,24.0,6.0,0.0,3.0,8.0,6.0,11.0,399.0,34,11,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2019-11-14,2019-12-15,12049,27520,221.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,16.0,33,24,ยังไม่ได้จ่ายไฟ
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2019-12-17,2019-12-28,17250,36940,318.0,19.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,39,9,-
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2021-01-17,2021-03-21,5810,27340,400.0,46.0,23.0,0.0,0.0,0.0,0.0,0.0,0.0,69.0,41,8,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2022-01-21,2022-01-29,8620,22210,568.0,96.0,7.0,1.0,0.0,0.0,0.0,6.0,0.0,110.0,54,10,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2022-07-22,2022-07-31,5340,19440,748.0,139.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,147.0,53,11,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2023-01-28,2023-02-04,6640,19800,716.0,126.0,4.0,1.0,0.0,0.0,1.0,0.0,0.0,132.0,48,4,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2023-07-02,2023-07-14,8109,26339,720.0,131.0,12.0,19.0,0.0,2.0,1.0,13.0,13.0,191.0,51,5,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019.0,2024-02-17,2024-03-02,21227,46648,1081.0,235.0,19.0,0.0,0.0,0.0,1.0,1.0,0.0,256.0,46,6,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2019-11-14,2019-12-15,7745,26345,182.0,20.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,22.0,34,11,ยังไม่ได้จ่ายไฟ
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2019-12-17,2020-01-04,35090,78030,535.0,35.0,16.0,0.0,0.0,0.0,0.0,0.0,0.0,51.0,40,10,-
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2021-01-27,2021-03-26,20750,80000,650.0,40.0,17.0,0.0,0.0,0.0,0.0,0.0,0.0,57.0,44,21,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2022-01-21,2022-01-29,9410,24940,469.0,90.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,95.0,39,18,COLD STAND BY
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2022-07-23,2022-07-31,5400,21650,468.0,117.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,125.0,,12,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2023-01-28,2023-02-04,8030,21860,449.0,112.0,9.0,10.0,0.0,30.0,7.0,7.0,0.0,175.0,38,5,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2023-07-02,2023-07-14,9921,25811,514.0,159.0,11.0,17.0,0.0,4.0,4.0,11.0,0.0,206.0,52,6,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019.0,2024-02-17,2024-03-02,24197,49849,644.0,169.0,8.0,1.0,0.0,0.0,1.0,1.0,0.0,180.0,48,5,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2019-04-27,2019-05-13,5598,49890,5790.0,506.0,41.0,13.0,0.0,4.0,3.0,6.0,5.0,578.0,36,19,Tx.Trip
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2020-03-01,2020-04-03,11990,62143,1952.0,318.0,92.0,43.0,0.0,0.0,5.0,0.0,8.0,466.0,51,23,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2021-03-01,2021-05-20,19257,51172,4269.0,350.0,21.0,0.0,0.0,4.0,47.0,0.0,0.0,422.0,60,33,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2022-02-06,2022-02-20,9332,60681,4978.0,338.0,61.0,9.0,0.0,0.0,3.0,0.0,6.0,417.0,57,15,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2023-02-04,2023-02-18,15651,64207,6122.0,623.0,48.0,18.0,0.0,2.0,4.0,9.0,8.0,712.0,60,10,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003.0,2024-02-03,2024-03-08,20451,39378,6037.0,684.0,19.0,17.0,0.0,3.0,4.0,7.0,11.0,745.0,62,20,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004.0,2020-03-01,2020-04-03,5528,51574,5638.0,602.0,61.0,20.0,0.0,0.0,7.0,0.0,3.0,693.0,47,11,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004.0,2021-03-01,2021-05-21,10136,44862,8804.0,735.0,19.0,16.0,0.0,7.0,55.0,0.0,0.0,832.0,56,17,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004.0,2022-02-06,2022-02-19,4972,54359,8108.0,605.0,1.0,11.0,0.0,0.0,4.0,0.0,2.0,623.0,50,19,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004.0,2023-02-04,2023-02-18,12266,58395,9418.0,1036.0,14.0,22.0,0.0,1.0,6.0,10.0,3.0,1092.0,55,4,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004.0,2024-02-03,2024-03-08,12558,39316,9366.0,952.0,12.0,24.0,0.0,4.0,7.0,8.0,3.0,1010.0,55,12,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006.0,2020-03-02,2020-04-03,11531,46947,796.0,119.0,52.0,23.0,0.0,0.0,3.0,0.0,1.0,198.0,26,17,Tx. Cold stanby.
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006.0,2021-03-02,2021-05-20,30599,61033,932.0,49.0,18.0,15.0,0.0,0.0,120.0,0.0,44.0,246.0,55,20,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006.0,2022-02-07,2022-02-18,4862,58126,1951.0,116.0,86.0,44.0,0.0,1.0,119.0,0.0,4.0,370.0,57,13,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006.0,2023-02-04,2023-02-18,9579,59175,1889.0,210.0,82.0,70.0,0.0,5.0,178.0,4.0,89.0,638.0,38,8,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006.0,2024-02-04,2024-03-08,5221,33443,1090.0,120.0,32.0,39.0,0.0,6.0,36.0,0.0,2.0,235.0,40,9,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011.0,2020-03-02,2020-04-03,15954,47106,916.0,449.0,35.0,3.0,0.0,0.0,2.0,0.0,2.0,491.0,36,13,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011.0,2021-03-02,2021-05-20,15523,54820,622.0,449.0,60.0,4.0,0.0,3.0,1.0,5.0,2.0,524.0,26,21,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011.0,2022-02-07,2022-02-18,10135,54876,1369.0,467.0,53.0,2.0,0.0,0.0,2.0,0.0,0.0,524.0,28,18,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011.0,2023-02-04,2023-02-18,15862,61511,1737.0,932.0,67.0,5.0,0.0,3.0,1.0,6.0,2.0,1016.0,0,7,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011.0,2024-02-04,2024-03-08,18125,43122,1670.0,620.0,35.0,6.0,0.0,3.0,2.0,6.0,4.0,676.0,52,7,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2019-08-31,2019-09-28,18312,52054,1161.0,384.0,9.0,4.0,0.0,0.0,2.0,0.0,0.0,399.0,42,21,-
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2020-06-06,2020-06-21,10554,52452,1708.0,552.0,10.0,6.0,0.0,1.0,2.0,1.0,0.0,572.0,52,9,ทดสอบแทนหลอดแตก Job. ก่อน
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2020-07-30,2020-09-12,9817,46170,1565.0,583.0,15.0,7.0,0.0,1.0,3.0,0.0,9.0,618.0,49,15,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2021-03-01,2021-05-20,11880,58726,928.0,470.0,21.0,8.0,0.0,1.0,3.0,1.0,4.0,508.0,53,18,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2021-09-05,2021-11-06,6538,37503,2006.0,638.0,15.0,0.0,0.0,0.0,0.0,0.0,0.0,653.0,40,12,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2022-02-07,2022-02-19,6693,49395,2036.0,487.0,15.0,4.0,0.0,0.0,2.0,0.0,5.0,513.0,45,14,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2022-07-30,2022-08-19,2168,45899,1975.0,508.0,13.0,7.0,0.0,0.0,3.0,2.0,7.0,540.0,48,19,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2023-02-04,2023-02-12,7890,45300,1981.0,617.0,8.0,5.0,0.0,0.0,3.0,41.0,7.0,681.0,48,4,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2023-07-30,2023-08-06,13782,34519,2047.0,586.0,11.0,5.0,0.0,0.0,2.0,21.0,7.0,632.0,44,17,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011.0,2024-02-04,2024-03-08,19129,36503,2542.0,679.0,4.0,9.0,0.0,1.0,3.0,0.0,8.0,704.0,54,13,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2019-08-31,2019-09-28,5032,31895,2355.0,587.0,16.0,6.0,0.0,0.0,2.0,0.0,3.0,614.0,47,21,-
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2020-03-02,2020-04-03,18701,46375,2442.0,544.0,41.0,3.0,0.0,0.0,1.0,0.0,0.0,589.0,38,24,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2020-07-30,2020-09-12,8668,38789,2270.0,483.0,28.0,7.0,0.0,3.0,0.0,1.0,0.0,522.0,50,17,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2021-03-01,2021-05-20,33875,64533,1279.0,82.0,9.0,0.0,0.0,0.0,43.0,0.0,0.0,134.0,56,26,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2021-09-05,2021-11-06,14817,39024,2302.0,422.0,17.0,0.0,0.0,0.0,5.0,0.0,0.0,444.0,41,23,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2022-02-07,2022-02-19,9624,53761,3107.0,382.0,16.0,4.0,0.0,0.0,1.0,0.0,0.0,403.0,46,12,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2022-07-30,2022-08-19,2695,47821,2384.0,568.0,4.0,6.0,0.0,1.0,1.0,3.0,3.0,586.0,51,21,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2023-02-04,2023-02-18,10916,46764,3422.0,715.0,11.0,10.0,0.0,5.0,3.0,3.0,6.0,753.0,48,13,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2023-07-30,2023-08-11,17851,30856,2956.0,676.0,15.0,25.0,0.0,8.0,5.0,3.0,4.0,736.0,47,13,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012.0,2024-02-04,2024-03-08,21971,33709,3377.0,703.0,4.0,9.0,0.0,3.0,2.0,3.0,5.0,729.0,56,17,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2019-02-06,2019-05-12,7626,57477,1924.0,142.0,59.0,63.0,0.0,3.0,152.0,0.0,68.0,487.0,55,10,-
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2019-03-10,2019-03-17,4046,45095,2190.0,129.0,93.0,69.0,0.0,0.0,170.0,0.0,68.0,529.0,59,9,Trip ด้วย Tx. Diff
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2020-04-06,2020-05-09,16371,51100,1874.0,573.0,45.0,2.0,0.0,0.0,0.0,0.0,0.0,620.0,66,15,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2021-02-14,2021-05-24,10711,60492,3741.0,113.0,91.0,84.0,0.0,0.0,169.0,7.0,130.0,594.0,65,20,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2022-01-20,2022-02-07,6887,43382,1910.0,164.0,40.0,30.0,0.0,0.0,96.0,0.0,70.0,400.0,57,10,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2023-01-16,2023-02-04,4218,32131,1776.0,130.0,59.0,51.0,0.0,0.0,140.0,0.0,63.0,443.0,44,10,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004.0,2024-01-15,2024-02-11,7560,26620,1984.0,179.0,57.0,60.0,0.0,2.0,166.0,18.0,112.0,594.0,53,8,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2019-02-06,2019-05-12,8777,41009,2308.0,140.0,60.0,63.0,0.0,3.0,155.0,0.0,70.0,491.0,63,18,-
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2020-04-06,2020-05-08,18462,52365,1574.0,340.0,53.0,2.0,0.0,2.0,1.0,0.0,0.0,398.0,74,16,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2021-02-14,2021-05-24,6162,51695,5638.0,139.0,98.0,101.0,0.0,0.0,184.0,7.0,141.0,670.0,67,17,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2022-01-20,2022-02-06,6947,56553,2997.0,103.0,65.0,51.0,0.0,0.0,145.0,13.0,100.0,477.0,55,5,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2023-01-16,2023-02-06,24659,68096,3236.0,111.0,40.0,58.0,0.0,2.0,189.0,0.0,103.0,503.0,45,9,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004.0,2024-01-15,2024-02-11,8180,37970,3635.0,186.0,26.0,72.0,0.0,2.0,213.0,22.0,145.0,666.0,53,7,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2019-02-06,2019-05-12,8524,46216,1800.0,311.0,9.0,7.0,0.0,3.0,1.0,1.0,0.0,332.0,42,23,-
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2020-04-05,2020-05-15,7711,47441,2358.0,445.0,28.0,8.0,0.0,0.0,2.0,0.0,3.0,486.0,52,13,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2021-02-15,2021-05-24,10981,56315,4581.0,590.0,13.0,10.0,0.0,2.0,0.0,3.0,1.0,619.0,50,17,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2022-01-19,2022-02-06,5747,46958,3039.0,279.0,11.0,6.0,0.0,0.0,2.0,0.0,1.0,299.0,46,9,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2023-02-17,2023-02-03,4556,44751,3177.0,281.0,6.0,18.0,0.0,1.0,3.0,3.0,1.0,313.0,42,11,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004.0,2024-01-16,2024-02-11,9368,51236,2278.0,347.0,35.0,16.0,0.0,4.0,3.0,4.0,2.0,411.0,46,6,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2019-02-06,2019-05-12,13703,51898,1644.0,612.0,40.0,9.0,0.0,3.0,2.0,4.0,2.0,672.0,45,26,-
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2020-04-05,2020-05-15,8674,46879,2572.0,1014.0,92.0,11.0,0.0,0.0,3.0,0.0,6.0,1126.0,54,8,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2021-02-15,2021-05-24,14254,57766,4540.0,1354.0,48.0,14.0,0.0,4.0,0.0,5.0,6.0,1431.0,51,27,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2022-01-19,2022-02-06,6574,45128,3010.0,699.0,75.0,7.0,0.0,1.0,2.0,3.0,4.0,791.0,48,7,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2023-02-17,2023-02-04,6398,43141,2700.0,568.0,49.0,9.0,0.0,3.0,3.0,10.0,4.0,646.0,44,10,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007.0,2024-01-16,2024-02-10,9658,45030,2294.0,842.0,77.0,0.0,0.0,8.0,4.0,6.0,7.0,944.0,46,6,
UD3,KT1A,UD3KT1A,DAIHEN,,230,300,2023.0,2024-03-31,2024-04-20,4967,51632,264.0,8.0,1.0,1.0,0.0,0.0,0.0,0.0,0.0,10.0,34,14,
UD3,KT2A,UD3KT2A,DAIHEN,,230,300,2023.0,2024-03-31,2024-04-20,2867,21046,118.0,5.0,2.0,1.0,0.0,0.0,0.0,0.0,0.0,8.0,34,12,
UD3,KT3A,UD3KT3A,DAIHEN,,230,300,2023.0,2024-04-01,2024-04-20,2911,36432,170.0,10.0,2.0,1.0,0.0,0.0,0.0,0.0,0.0,13.0,34,14,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,,2019-07-11,2019-08-11,21778,60767,1520.0,148.0,7.0,0.0,0.0,10.0,0.0,0.0,0.0,165.0,46,21,-
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,,2020-06-05,2020-07-05,21051,77246,1454.0,183.0,0.0,0.0,0.0,11.0,0.0,2.0,0.0,196.0,46,22,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,,2021-05-09,2021-07-11,24840,79420,3183.0,153.0,22.0,1.0,0.0,7.0,0.0,0.0,0.0,183.0,46,21,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,,2022-03-28,2022-04-02,37967,66708,1520.0,159.0,8.0,61.0,0.0,13.0,0.0,0.0,0.0,241.0,46,21,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,,2023-06-01,2023-06-10,35860,63953,1648.0,194.0,8.0,2.0,0.0,0.0,10.0,0.0,0.0,214.0,46,17,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993.0,2021-10-24,2021-11-12,2791,54266,3459.0,323.0,24.0,100.0,0.0,15.0,377.0,0.0,95.0,934.0,76,11,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993.0,2022-10-29,2022-11-06,12245,67431,2725.0,198.0,15.0,75.0,0.0,3.0,313.0,13.0,319.0,936.0,,12,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993.0,2023-04-28,2023-05-07,9768,67756,2997.0,208.0,8.0,69.0,0.0,9.0,318.0,12.0,211.0,835.0,76,7,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993.0,2024-04-20,2024-04-27,11053,71295,3121.0,215.0,10.0,155.0,0.0,17.0,389.0,12.0,259.0,1057.0,76,9,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2019-10-10,2019-10-20,3520,68250,3237.0,105.0,40.0,177.0,0.0,20.0,621.0,36.0,353.0,1352.0,63,19,-
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2020-12-07,2021-01-11,5486,57568,7568.0,97.0,48.0,137.0,0.0,9.0,570.0,34.0,310.0,1205.0,61,20,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2021-10-24,2021-11-12,6514,59524,6619.0,114.0,30.0,140.0,0.0,28.0,520.0,0.0,110.0,942.0,64,19,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2021-11-12,2021-11-13,5143,74180,8088.0,343.0,51.0,285.0,0.0,27.0,644.0,0.0,301.0,1651.0,,21,Research
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2021-12-17,2021-12-20,2495,28325,4846.0,39.0,11.0,45.0,0.0,3.0,239.0,21.0,192.0,550.0,60,20,repeat
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2022-10-29,2022-11-07,1550,63067,2791.0,44.0,5.0,29.0,0.0,8.0,192.0,5.0,138.0,421.0,,28,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2023-04-28,2023-05-07,12377,47836,3294.0,50.0,9.0,39.0,0.0,7.0,193.0,8.0,150.0,456.0,66,20,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998.0,2024-04-20,2024-04-27,11453,48839,3203.0,88.0,34.0,80.0,0.0,29.0,273.0,8.0,208.0,720.0,66,22,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2019-10-10,2019-10-20,8900,58520,1434.0,684.0,17.0,6.0,0.0,22.0,4.0,0.0,0.0,733.0,44,8,-
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2020-12-07,2021-01-11,11032,54420,2326.0,640.0,27.0,4.0,0.0,3.0,6.0,9.0,3.0,692.0,38,10,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2021-10-24,2021-11-12,12851,55454,2914.0,793.0,10.0,0.0,0.0,16.0,17.0,0.0,0.0,836.0,46,12,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2022-10-29,2022-11-06,11274,71054,3201.0,995.0,8.0,5.0,0.0,9.0,4.0,2.0,3.0,1026.0,,8,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2023-04-28,2023-05-07,11812,72544,3219.0,943.0,5.0,7.0,0.0,14.0,5.0,5.0,7.0,986.0,50,10,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011.0,2024-04-20,2024-04-27,16920,72716,3262.0,985.0,7.0,12.0,0.0,29.0,8.0,6.0,19.0,1066.0,54,7,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2021-10-16,2021-10-19,15705,61525,2771.0,223.0,19.0,4.0,0.0,7.0,12.0,31.0,15.0,311.0,,18,ก่อนย้ายเข้าโรงซ่อม เพื่อทำ refurbishment
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2022-01-03,2022-01-04,6180,18196,161.0,26.0,1.0,0.0,0.0,13.0,0.0,6.0,0.0,46.0,,6,น้ำมันที่ใช้ทำเป็นน้ำมันHot oil
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2022-01-21,2022-01-22,3070,10660,148.0,8.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,8.0,30,8,ก่อนการทดสอบ HV TEST
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2022-01-30,2022-02-04,2251,58087,107.0,16.0,0.0,1.0,0.0,4.0,1.0,0.0,1.0,23.0,30,11,หลังทดสอบ HV LAB
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2023-05-19,2023-06-10,6781,20761,223.0,71.0,6.0,7.0,0.0,1.0,3.0,1.0,3.0,92.0,30,18,ย้ายมาจาก สฟ.นครนายก KT2A .
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990.0,2023-10-22,2023-12-01,6553,52662,237.0,108.0,10.0,12.0,0.0,8.0,1.0,2.0,0.0,141.0,,28,ตามผลหลังการใช้งาน3 เดือน
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2019-08-26,2019-09-21,7694,29165,2010.0,113.0,11.0,6.0,0.0,0.0,0.0,0.0,0.0,130.0,34,24,-
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2020-06-05,2020-07-04,2682,27658,2534.0,125.0,10.0,4.0,0.0,2.0,0.0,3.0,2.0,146.0,34,14,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2020-10-20,2020-10-31,4303,27630,1568.0,132.0,7.0,0.0,0.0,0.0,1.0,3.0,1.0,144.0,35,14,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2021-04-20,2021-06-05,3309,33941,1054.0,64.0,51.0,3.0,0.0,0.0,1.0,0.0,0.0,119.0,39,18,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2022-02-24,2022-03-07,9669,33242,1708.0,101.0,42.0,3.0,0.0,2.0,2.0,4.0,2.0,156.0,37,12,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2022-11-17,2022-12-04,5669,30602,1897.0,117.0,9.0,5.0,0.0,2.0,4.0,4.0,5.0,146.0,38,16,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2023-05-20,2023-06-10,6792,32863,2076.0,136.0,9.0,15.0,0.0,2.0,2.0,2.0,1.0,167.0,40,16,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2023-11-24,2023-12-29,7032,30985,2059.0,129.0,18.0,5.0,0.0,2.0,9.0,3.0,14.0,180.0,30,8,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986.0,2024-04-08,2024-04-20,12136,42818,2243.0,130.0,22.0,19.0,0.0,2.0,4.0,4.0,1.0,182.0,0,15,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2019-08-26,2019-09-21,7281,42910,5482.0,426.0,12.0,21.0,0.0,13.0,51.0,5.0,39.0,567.0,51,21,-
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2020-06-05,2020-07-04,11431,54618,3136.0,175.0,20.0,25.0,0.0,7.0,24.0,0.0,0.0,251.0,44,24,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2020-10-20,2020-10-31,4024,79916,6078.0,412.0,9.0,16.0,0.0,8.0,34.0,43.0,56.0,578.0,46,31,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2021-04-04,2021-04-19,5492,60781,2161.0,177.0,40.0,43.0,0.0,6.0,35.0,74.0,95.0,470.0,30,19,สีผิดปกติ
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2021-04-20,2021-06-05,5410,48222,2192.0,199.0,45.0,9.0,0.0,4.0,17.0,38.0,45.0,357.0,40,22,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2022-02-25,2022-03-07,4792,17704,2626.0,201.0,40.0,32.0,0.0,56.0,20.0,61.0,19.0,429.0,36,11,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2023-05-11,2023-06-09,6397,39725,2979.0,379.0,18.0,8.0,0.0,37.0,13.0,3.0,5.0,463.0,55,21,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984.0,2024-04-08,2024-04-20,5021,25072,2681.0,394.0,22.0,10.0,0.0,5.0,5.0,6.0,14.0,456.0,50,10,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2019-08-26,2019-09-21,6914,36394,6688.0,216.0,138.0,93.0,0.0,5.0,196.0,0.0,145.0,793.0,40,23,-
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2020-06-05,2020-07-04,3897,44654,1845.0,166.0,15.0,83.0,0.0,19.0,166.0,0.0,88.0,537.0,40,30,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2020-10-20,2020-10-31,5222,52358,1865.0,180.0,12.0,73.0,0.0,16.0,164.0,31.0,94.0,570.0,42,26,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2021-04-20,2021-06-05,7120,55071,1215.0,91.0,50.0,58.0,0.0,7.0,100.0,33.0,76.0,415.0,46,26,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2022-02-24,2022-03-07,6629,51042,1853.0,180.0,41.0,41.0,0.0,19.0,178.0,30.0,98.0,587.0,44,23,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2022-11-17,2022-12-04,5291,54379,1953.0,197.0,49.0,106.0,0.0,23.0,213.0,35.0,132.0,755.0,45,14,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2023-05-20,2023-06-09,5264,44810,2037.0,203.0,13.0,87.0,0.0,21.0,190.0,26.0,60.0,600.0,45,18,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2023-11-24,2023-12-29,3381,55121,2345.0,226.0,44.0,103.0,0.0,27.0,242.0,40.0,118.0,800.0,46,19,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977.0,2024-04-08,2024-04-20,4543,65699,2350.0,231.0,35.0,96.0,0.0,21.0,283.0,35.0,121.0,822.0,47,28,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2019-06-16,2019-06-23,7245,41527,3038.0,624.0,10.0,33.0,0.0,36.0,22.0,0.0,0.0,725.0,60,18,-
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2019-12-07,2020-01-09,18725,74894,2304.0,453.0,30.0,14.0,0.0,4.0,10.0,0.0,3.0,514.0,40,14,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2020-04-10,2020-05-15,11662,52093,2911.0,715.0,12.0,24.0,0.0,14.0,11.0,0.0,0.0,776.0,57,16,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2020-10-03,2020-10-31,197077,58509,2243.0,493.0,8.0,6.0,0.0,8.0,7.0,15.0,0.0,537.0,53,19,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2020-10-26,2020-11-16,13358,54103,3522.0,750.0,16.0,27.0,0.0,15.0,48.0,0.0,0.0,856.0,57,10,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2021-02-10,2021-03-26,14000,55000,3600.0,756.0,95.0,0.0,0.0,0.0,3.0,0.0,0.0,854.0,51,26,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2021-03-26,2021-05-03,6682,46627,3412.0,678.0,33.0,64.0,0.0,4.0,8.0,0.0,1.0,788.0,57,15,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2021-09-17,2021-11-11,10795,40123,3124.0,737.0,11.0,20.0,0.0,12.0,15.0,0.0,0.0,795.0,57,14,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2022-01-24,2022-01-29,5491,39612,3623.0,840.0,8.0,26.0,0.0,14.0,15.0,0.0,0.0,903.0,45,9,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2022-05-20,2022-06-10,28347,66101,3698.0,876.0,8.0,29.0,0.0,14.0,19.0,0.0,0.0,946.0,48,27,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2022-07-10,2022-07-30,15014,63792,3754.0,892.0,5.0,31.0,0.0,10.0,12.0,20.0,1.0,971.0,50,16,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2023-02-16,2023-02-26,8687,49583,3964.0,933.0,14.0,78.0,0.0,47.0,29.0,0.0,0.0,1101.0,63,12,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2023-05-27,2023-06-05,16638,67206,3856.0,912.0,11.0,29.0,0.0,15.0,20.0,3.0,7.0,997.0,53,13,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2023-09-29,2023-10-11,13206,36759,3935.0,932.0,4.0,86.0,0.0,34.0,21.0,68.0,6.0,1151.0,57,9,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011.0,2024-03-24,2024-04-21,4551,55140,3987.0,920.0,42.0,126.0,0.0,174.0,49.0,99.0,11.0,1421.0,54,12,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2019-06-16,2019-06-23,10050,40853,2246.0,574.0,36.0,0.0,0.0,0.0,5.0,0.0,0.0,615.0,60,25,-
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2019-12-07,2020-01-09,13282,64094,2643.0,736.0,53.0,5.0,0.0,0.0,3.0,0.0,8.0,805.0,40,24,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2020-04-10,2020-05-29,24989,70400,2601.0,560.0,12.0,0.0,0.0,0.0,5.0,0.0,0.0,577.0,57,17,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2020-10-03,2020-10-27,4705,39205,2889.0,727.0,7.0,0.0,0.0,0.0,4.0,2.0,2.0,742.0,54,13,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2020-10-26,2020-11-16,13970,55235,2855.0,682.0,14.0,0.0,0.0,0.0,0.0,0.0,0.0,696.0,58,16,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2021-01-10,2021-03-21,10740,60000,3000.0,650.0,36.0,5.0,0.0,0.0,2.0,0.0,0.0,693.0,53,17,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2021-03-26,2021-05-03,6563,42135,2814.0,655.0,39.0,8.0,0.0,0.0,4.0,0.0,2.0,708.0,57,16,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2021-09-17,2021-11-11,9157,47223,3493.0,165.0,28.0,4.0,0.0,7.0,5.0,10.0,2.0,221.0,57,12,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2022-01-24,2022-01-29,7591,41161,3483.0,763.0,12.0,8.0,0.0,0.0,10.0,0.0,0.0,793.0,44,16,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2022-05-20,2022-06-10,28293,74193,3880.0,745.0,11.0,2.0,0.0,7.0,8.0,0.0,0.0,773.0,48,30,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2022-07-10,2022-07-30,8793,52701,3909.0,783.0,8.0,9.0,0.0,1.0,4.0,7.0,1.0,813.0,47,15,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2023-02-16,2023-02-26,10479,45259,3494.0,710.0,10.0,18.0,0.0,7.0,7.0,0.0,0.0,752.0,66,11,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2023-05-27,2023-06-04,6283,38529,3542.0,751.0,8.0,15.0,0.0,7.0,6.0,5.0,1.0,793.0,53,9,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2023-09-29,2023-10-14,7466,53972,3636.0,775.0,1.0,40.0,0.0,2.0,2.0,20.0,2.0,842.0,58,9,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011.0,2024-03-29,2024-04-21,7512,32551,3310.0,822.0,9.0,15.0,0.0,0.0,0.0,0.0,0.0,846.0,54,10,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2019-06-16,2019-06-23,9255,46779,2099.0,689.0,7.0,0.0,0.0,0.0,8.0,0.0,0.0,704.0,60,23,-
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2019-12-07,2020-01-09,7286,50840,2991.0,1144.0,19.0,7.0,0.0,0.0,4.0,0.0,4.0,1178.0,40,14,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2020-04-10,2020-05-15,23366,58943,2203.0,478.0,9.0,0.0,0.0,0.0,0.0,0.0,0.0,487.0,58,17,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2020-10-03,2020-10-31,16215,55836,2372.0,612.0,2.0,0.0,0.0,0.0,3.0,2.0,1.0,620.0,53,14,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2020-10-26,2020-11-16,23816,68606,3207.0,573.0,9.0,0.0,0.0,0.0,43.0,0.0,0.0,625.0,58,12,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2021-01-10,2021-03-23,5940,58140,3300.0,600.0,20.0,0.0,0.0,0.0,10.0,0.0,0.0,630.0,52,15,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2021-03-26,2021-05-03,17682,47314,2958.0,563.0,31.0,8.0,0.0,0.0,3.0,0.0,0.0,605.0,57,7,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2021-09-17,2021-11-11,13992,50804,2831.0,761.0,9.0,7.0,0.0,0.0,5.0,0.0,0.0,782.0,57,14,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2022-01-24,2022-01-29,9810,65240,3215.0,683.0,4.0,5.0,0.0,0.0,3.0,95.0,95.0,885.0,43,10,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2022-05-20,2022-06-09,4270,61806,3592.0,988.0,5.0,5.0,0.0,0.0,4.0,1.0,0.0,1003.0,48,18,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2022-07-10,2022-07-30,13402,62539,3815.0,996.0,3.0,5.0,0.0,0.0,3.0,5.0,2.0,1014.0,49,17,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2023-02-16,2023-02-26,21676,53122,3236.0,813.0,4.0,10.0,0.0,0.0,5.0,0.0,0.0,832.0,64,8,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2023-05-27,2023-06-03,7541,47593,3491.0,841.0,2.0,8.0,0.0,0.0,3.0,0.0,1.0,855.0,52,8,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2023-09-29,2023-10-14,6525,52163,3603.0,862.0,1.0,37.0,0.0,0.0,2.0,0.0,4.0,906.0,58,7,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011.0,2024-03-29,2024-04-21,8919,39429,3218.0,918.0,10.0,11.0,0.0,0.0,0.0,0.0,0.0,939.0,54,12,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2019-06-16,2019-06-23,6935,36395,2185.0,525.0,28.0,203.0,0.0,243.0,87.0,240.0,6.0,1332.0,56,15,-
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2019-08-05,2019-08-23,9671,46980,1886.0,619.0,19.0,196.0,0.0,266.0,48.0,164.0,0.0,1312.0,50,10,-
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2019-12-07,2020-01-09,17738,83475,2077.0,759.0,41.0,249.0,0.0,366.0,66.0,0.0,27.0,1508.0,38,14,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2020-04-10,2020-05-15,12186,43363,2047.0,560.0,14.0,166.0,0.0,219.0,50.0,105.0,0.0,1114.0,54,16,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2020-10-03,2020-10-27,6573,40985,2503.0,743.0,12.0,199.0,0.0,266.0,50.0,175.0,0.0,1445.0,55,19,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2020-10-26,2020-11-16,18228,58246,2600.0,602.0,17.0,189.0,0.0,254.0,89.0,112.0,0.0,1263.0,53,11,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2021-03-26,2021-05-03,5613,45438,1364.0,375.0,47.0,270.0,0.0,316.0,68.0,225.0,29.0,1330.0,60,21,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2021-04-18,2021-05-11,26489,76850,481.0,281.0,13.0,239.0,0.0,366.0,71.0,231.0,0.0,1201.0,64,13,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2021-09-17,2021-11-11,10326,53954,3472.0,513.0,28.0,307.0,0.0,285.0,59.0,195.0,21.0,1408.0,60,16,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2022-01-24,2022-01-29,7028,46270,3734.0,682.0,20.0,244.0,0.0,298.0,118.0,172.0,15.0,1549.0,52,16,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2022-05-20,2022-06-10,10049,41610,3081.0,777.0,10.0,171.0,0.0,243.0,81.0,112.0,76.0,1470.0,50,16,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2022-07-10,2022-07-31,12883,62674,3255.0,786.0,11.0,179.0,0.0,255.0,54.0,213.0,19.0,1517.0,54,18,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2023-02-16,2023-02-26,19535,62494,3882.0,865.0,6.0,227.0,0.0,278.0,67.0,222.0,25.0,1690.0,65,19,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2023-05-27,2023-06-03,7202,46026,3575.0,790.0,4.0,182.0,0.0,237.0,52.0,208.0,15.0,1488.0,56,18,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2023-09-29,2023-10-14,5650,49035,2559.0,561.0,1.0,120.0,0.0,114.0,34.0,154.0,14.0,998.0,50,11,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011.0,2024-03-29,2024-04-21,6119,49887,3103.0,839.0,26.0,261.0,0.0,457.0,75.0,227.0,21.0,1906.0,57,13,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2019-06-16,2019-06-23,6206,37949,2387.0,620.0,21.0,0.0,0.0,0.0,5.0,0.0,0.0,646.0,56,15,-
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2019-12-07,2020-01-09,12208,82383,2502.0,744.0,132.0,5.0,0.0,0.0,4.0,0.0,14.0,899.0,38,27,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2020-04-10,2020-05-29,11407,36363,2347.0,665.0,11.0,0.0,0.0,0.0,8.0,0.0,0.0,684.0,6,6,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2020-10-03,2020-10-31,15400,59195,2192.0,566.0,3.0,0.0,0.0,0.0,3.0,3.0,1.0,576.0,55,14,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2020-10-26,2020-11-16,18169,54864,2914.0,624.0,21.0,0.0,0.0,0.0,45.0,0.0,0.0,690.0,54,16,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2021-01-10,2021-03-26,19520,98210,0.0,0.0,54.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2021-03-26,2021-05-03,3458,45759,2637.0,543.0,48.0,13.0,0.0,0.0,6.0,0.0,4.0,614.0,61,18,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2021-07-16,2021-10-08,8605,42892,2525.0,120.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,127.0,56,17,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2021-09-17,2021-11-11,10102,51107,3417.0,892.0,13.0,0.0,0.0,0.0,14.0,0.0,0.0,919.0,60,12,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2022-01-24,2022-01-29,25270,78000,2178.0,588.0,19.0,3.0,0.0,0.0,2.0,4.0,5.0,621.0,54,10,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2022-05-20,2022-06-10,16785,64835,3256.0,815.0,17.0,4.0,0.0,1.0,10.0,0.0,5.0,842.0,53,15,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2022-07-10,2022-07-30,11365,60987,3413.0,849.0,18.0,5.0,0.0,0.0,4.0,0.0,3.0,879.0,56,18,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2023-02-16,2023-02-26,14177,54538,3724.0,970.0,20.0,13.0,0.0,5.0,9.0,0.0,0.0,1017.0,66,8,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2023-05-27,2023-06-05,16493,63332,3367.0,854.0,12.0,15.0,0.0,1.0,4.0,5.0,4.0,895.0,56,9,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2023-09-29,2023-10-14,16037,50492,2613.0,653.0,1.0,40.0,0.0,0.0,3.0,2.0,2.0,701.0,52,8,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011.0,2024-03-29,2024-04-21,6744,54621,2696.0,899.0,10.0,32.0,0.0,5.0,8.0,11.0,3.0,968.0,60,10,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2019-06-16,2019-06-23,10770,50072,2084.0,599.0,18.0,0.0,0.0,0.0,7.0,0.0,0.0,624.0,56,22,-
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2019-12-07,2020-01-09,13486,80724,2506.0,880.0,267.0,6.0,0.0,0.0,4.0,0.0,8.0,1165.0,40,25,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2020-04-10,2020-05-15,12493,48073,2059.0,672.0,21.0,0.0,0.0,0.0,5.0,0.0,0.0,698.0,54,16,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2020-10-03,2020-10-30,2774,39907,2497.0,871.0,5.0,0.0,0.0,0.0,4.0,4.0,1.0,885.0,56,15,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2020-10-26,2020-11-16,17439,58413,2648.0,717.0,21.0,0.0,0.0,0.0,50.0,0.0,0.0,788.0,56,11,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2021-03-26,2021-05-03,3869,44947,1280.0,444.0,35.0,11.0,0.0,0.0,6.0,0.0,4.0,500.0,62,14,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2021-04-18,2021-05-11,37109,89016,487.0,211.0,7.0,0.0,0.0,2.5,7.0,7.0,2.0,236.5,65,11,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2021-09-17,2021-11-11,7006,38841,3371.0,906.0,8.0,9.0,0.0,0.0,11.0,0.0,0.0,934.0,60,10,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2022-01-24,2022-01-29,14139,46767,4283.0,908.0,35.0,70.0,0.0,5.0,182.0,0.0,12.0,1212.0,54,7,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2022-05-20,2022-06-09,14311,73620,4128.0,1087.0,34.0,65.0,0.0,0.0,8.0,0.0,4.0,1198.0,53,11,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2022-07-10,2022-07-30,18453,79924,4316.0,1063.0,7.0,6.0,0.0,0.0,5.0,0.0,1.0,1082.0,55,15,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2023-02-16,2023-02-26,8794,43100,3838.0,922.0,7.0,15.0,0.0,0.0,9.0,0.0,0.0,953.0,65,9,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2023-05-27,2023-06-03,5068,74072,3779.0,989.0,4.0,11.0,0.0,0.0,6.0,0.0,3.0,1013.0,57,11,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2023-09-29,2023-10-11,11612,63524,3149.0,821.0,3.0,48.0,0.0,1.0,4.0,27.0,4.0,908.0,50,9,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011.0,2024-03-29,2024-04-21,6695,49754,3147.0,939.0,5.0,19.0,0.0,0.0,11.0,2.0,4.0,980.0,60,11,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2020-02-22,2020-04-10,13455,70836,3786.0,66.0,9.0,142.0,0.0,24.0,385.0,0.0,126.0,752.0,54,10,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2021-01-10,2021-03-26,26530,484230,0.0,192.0,96.0,0.0,0.0,0.0,80.0,67.0,2.0,437.0,51,26,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2022-02-14,2022-02-20,7076,59277,2896.0,100.0,10.0,105.0,0.0,18.0,467.0,193.0,37.0,930.0,26,10,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2022-08-14,2022-09-03,6373,73210,2862.0,112.0,3.0,123.0,0.0,17.0,523.0,0.0,266.0,1044.0,,21,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2023-03-16,2023-03-25,17365,63316,4321.0,83.0,11.0,109.0,0.0,12.0,514.0,0.0,201.0,930.0,58,15,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000.0,2024-06-24,2024-06-29,2153,62074,7991.0,132.0,128.0,159.0,0.0,64.0,694.0,14.0,272.0,1463.0,0,16,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2020-01-23,2020-01-23,3144,21185,3317.0,113.0,16.0,26.0,0.0,177.0,260.0,0.0,18.0,610.0,,11,research
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2020-02-22,2020-04-10,13209,69775,1543.0,58.0,11.0,12.0,0.0,6.0,46.0,0.0,6.0,139.0,48,15,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2021-11-29,2021-12-03,16334,22523,4730.0,90.0,24.0,37.0,0.0,0.0,83.0,8.0,50.0,292.0,55,13,repeat
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2022-02-14,2022-02-20,21597,54307,2930.0,70.0,16.0,21.0,0.0,3.0,94.0,41.0,6.0,251.0,59,14,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2022-08-14,2022-09-03,12191,38587,3127.0,113.0,9.0,46.0,0.0,2.0,108.0,0.0,57.0,335.0,66,20,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2023-03-16,2023-03-25,18736,38680,3054.0,115.0,15.0,32.0,0.0,2.0,104.0,0.0,40.0,308.0,40,10,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997.0,2024-06-24,2024-06-28,8630,25590,3088.0,170.0,17.0,92.0,0.0,16.0,187.0,15.0,107.0,604.0,36,14,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998.0,2019-09-02,2019-10-18,8884,54613,567.0,54.0,17.0,37.0,0.0,11.0,126.0,14.0,81.0,340.0,44,24,-
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998.0,2020-07-26,2020-08-24,6652,50412,772.0,52.0,36.0,39.0,0.0,1.0,109.0,2.0,69.0,308.0,57,12,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998.0,2021-07-12,2021-11-04,13606,41795,973.0,86.0,12.0,36.0,0.0,7.0,136.0,0.0,18.0,295.0,53,28,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998.0,2022-07-15,2022-07-24,6066,41651,1312.0,93.0,14.0,31.0,0.0,6.0,173.0,0.0,43.0,360.0,54,15,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998.0,2023-07-14,2023-12-04,6005,50641,1488.0,134.0,30.0,62.0,0.0,7.0,197.0,8.0,80.0,518.0,52,12,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2019-04-06,2019-08-26,15510,44729,1227.0,105.0,13.0,35.0,0.0,9.0,128.0,0.0,69.0,359.0,50,26,-
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2019-09-02,2019-10-18,6714,61982,1187.0,96.0,28.0,56.0,0.0,22.0,186.0,22.0,97.0,507.0,48,28,-
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2020-07-26,2020-08-24,6682,51582,1754.0,74.0,33.0,55.0,0.0,6.0,187.0,1.0,109.0,465.0,49,14,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2021-07-12,2021-11-04,14716,56806,1468.0,110.0,69.0,60.0,0.0,11.0,213.0,0.0,30.0,493.0,44,20,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2022-07-15,2022-07-24,8877,53738,1970.0,121.0,77.0,41.0,0.0,15.0,237.0,0.0,59.0,550.0,44,16,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997.0,2023-07-14,2023-12-04,12449,74398,2161.0,135.0,16.0,78.0,0.0,16.0,269.0,10.0,96.0,620.0,39,10,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2019-04-06,2019-08-26,9211,46333,1184.0,157.0,20.0,35.0,0.0,5.0,79.0,0.0,51.0,347.0,52,24,-
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2019-09-02,2019-10-18,3694,50164,981.0,155.0,38.0,45.0,0.0,0.0,100.0,0.0,72.0,410.0,48,17,-
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2020-07-26,2020-08-24,5403,51157,1253.0,127.0,23.0,21.0,0.0,1.0,79.0,0.0,68.0,319.0,50,12,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2021-07-12,2021-11-04,8028,54589,1065.0,152.0,16.0,23.0,0.0,0.0,43.0,0.0,0.0,234.0,42,30,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2022-07-15,2022-07-24,2650,78060,2019.0,162.0,61.0,44.0,0.0,2.0,64.0,17.0,54.0,404.0,45,24,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993.0,2023-07-14,2023-12-04,3390,75399,2251.0,200.0,46.0,29.0,0.0,6.0,40.0,9.0,31.0,361.0,40,22,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2019-04-06,2019-07-05,12065,46490,995.0,250.0,2.0,3.0,0.0,0.0,2.0,0.0,2.0,259.0,52,24,-
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2019-09-06,2019-10-18,17064,56054,812.0,227.0,20.0,18.0,0.0,1.0,12.0,0.0,5.0,283.0,52,16,-
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2020-03-01,2020-05-15,15401,49540,1305.0,268.0,5.0,0.0,0.0,0.0,0.0,0.0,0.0,273.0,55,28,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2020-07-25,2020-08-24,7885,37863,1630.0,363.0,7.0,0.0,0.0,0.0,10.0,0.0,0.0,380.0,50,13,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2021-07-12,2021-11-05,15911,43488,1316.0,271.0,6.0,0.0,0.0,0.0,20.0,0.0,0.0,297.0,49,28,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2022-01-15,2022-02-14,8001,42420,1851.0,417.0,7.0,0.0,0.0,0.0,20.0,0.0,0.0,444.0,52,13,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2022-08-15,2022-07-24,6400,54940,2506.0,473.0,3.0,5.0,0.0,0.0,3.0,0.0,2.0,486.0,48,12,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2023-01-15,2023-03-11,6752,41749,2620.0,529.0,7.0,9.0,0.0,2.0,4.0,0.0,0.0,551.0,45,12,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2023-07-16,2023-11-18,20784,35642,3027.0,483.0,5.0,9.0,0.0,0.0,3.0,0.0,2.0,502.0,0,24,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993.0,2024-01-12,2024-04-09,11326,62221,2290.0,457.0,3.0,11.0,0.0,0.0,3.0,2.0,2.0,478.0,46,19,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2019-04-06,2019-06-30,9586,40542,1307.0,342.0,2.0,6.0,0.0,0.0,1.0,0.0,0.0,351.0,57,25,-
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2019-09-06,2019-10-19,8886,38335,1404.0,235.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,237.0,54,24,-
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2020-01-27,2020-05-15,12189,44560,1340.0,211.0,1.0,1.0,0.0,1.0,0.0,1.0,0.0,215.0,51,27,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2020-07-25,2020-08-24,14280,42160,1621.0,334.0,7.0,0.0,0.0,0.0,11.0,0.0,0.0,352.0,50,16,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2021-07-12,2021-04-11,18151,45568,1440.0,295.0,11.0,0.0,0.0,0.0,18.0,0.0,0.0,324.0,50,18,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2022-01-10,2022-02-14,5817,40466,1904.0,451.0,6.0,0.0,0.0,0.0,6.0,0.0,0.0,463.0,54,15,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2022-07-15,2022-07-24,6541,45289,2300.0,516.0,10.0,2.0,0.0,0.0,8.0,0.0,0.0,536.0,50,9,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2023-01-15,2023-03-11,12954,43531,2580.0,581.0,5.0,7.0,0.0,0.0,4.0,0.0,0.0,597.0,45,16,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2023-07-16,2023-11-18,14996,33428,2936.0,438.0,8.0,11.0,0.0,0.0,2.0,0.0,1.0,460.0,49,13,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993.0,2024-01-12,2024-04-09,7134,39475,1958.0,515.0,10.0,9.0,0.0,0.0,3.0,0.0,1.0,538.0,46,18,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2019-03-11,2019-04-26,8162,40386,1502.0,331.0,26.0,6.0,0.0,18.0,0.0,0.0,0.0,381.0,47,16,-
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2020-03-10,2020-03-27,19357,74192,1528.0,336.0,9.0,2.0,0.0,68.0,1.0,7.0,1.0,424.0,41,12,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2021-01-27,2021-04-20,7423,55530,1595.0,303.0,29.0,1.0,0.0,49.0,1.0,1.0,1.0,385.0,45,23,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2022-02-15,2022-03-31,30157,62456,2017.0,346.0,15.0,0.0,0.0,32.0,0.0,0.0,0.0,393.0,37,21,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2023-02-15,2023-03-09,29059,81994,2187.0,772.0,5.0,5.0,0.0,46.0,8.0,28.0,1.0,865.0,45,8,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011.0,2024-02-13,2024-03-18,19853,61293,2694.0,908.0,17.0,8.0,0.0,49.0,11.0,12.0,5.0,1010.0,45,13,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2020-01-23,2020-01-24,15165,53115,2191.0,564.0,5.0,5.0,0.0,0.0,2.0,0.0,0.0,576.0,,,หม้อแปลง Trip ด้วย Overcurrent Relay ด้าน LV. (เนื่องจาก Cable ของ PEA.ระเบิด)
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2020-03-10,2020-03-25,15859,51921,2248.0,582.0,10.0,3.0,0.0,0.0,0.0,0.0,0.0,595.0,40,13,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2021-01-27,2021-04-25,19364,54010,2278.0,600.0,13.0,0.0,0.0,8.0,36.0,0.0,0.0,657.0,44,17,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2022-04-28,2022-05-20,22482,51000,2772.0,596.0,5.0,1.0,0.0,9.0,11.0,4.0,2.0,628.0,46,11,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2023-02-15,2023-03-07,24373,71940,3302.0,852.0,2.0,5.0,0.0,4.0,2.0,2.0,2.0,869.0,46,6,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011.0,2024-02-13,2024-03-18,13696,54901,4510.0,595.0,10.0,5.0,0.0,4.0,1.0,6.0,1.0,622.0,46,15,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2019-07-07,2019-07-08,8231,37288,126.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.0,-,26,Purify Oil Before Filling in the Transformer
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-03-10,2020-03-25,4298,33187,225.0,38.0,250.0,602.0,0.0,486.0,170.0,375.0,40.0,1961.0,61,6,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-05-09,2020-05-18,2424,17841,591.0,93.0,176.0,641.0,1.8,579.0,176.0,343.0,42.0,2051.8,65,10,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-05-25,2020-05-29,2339,21312,623.0,103.0,184.0,699.0,1.4,591.0,178.0,353.0,79.0,2188.4,61,10,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-06-07,2020-06-19,3892,19242,686.0,98.0,146.0,579.0,1.3,527.0,160.0,360.0,46.0,1917.3,66,8,Increased load about 120MW
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-06-08,2020-06-19,3445,18084,694.0,99.0,151.0,576.0,1.4,522.0,158.0,351.0,45.0,1903.4,70,8,Increased load
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-06-23,2020-07-06,2902,15661,734.0,136.0,153.0,591.0,1.2,521.0,155.0,335.0,41.0,1933.2,64,7,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-07-30,2020-09-12,7873,21650,559.0,78.0,142.0,481.0,0.5,449.0,139.0,313.0,0.0,1602.5,56,15,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-09-23,2020-09-29,9367,25977,202.0,20.0,11.0,26.0,0.0,75.0,70.0,0.0,0.0,202.0,35,8,ติดตามผลหลังตรวจภายใน
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-09-29,2020-10-04,13302,26431,231.0,5.0,8.0,26.0,0.0,75.0,73.0,0.0,0.0,183.0,42,21,หลังจาก Inspect ภายใน แล้วนำเข้าใช้งาน 1 อาทิตย์
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-10-10,2020-10-12,8873,30722,259.0,41.0,3.0,22.0,0.1,82.0,33.0,122.0,0.0,303.1,56,10,ตามผลทุก 1 สัปดาห์
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-10-16,2020-10-25,3471,33020,336.0,50.0,15.0,23.0,0.2,79.0,31.0,113.0,0.0,311.2,62,11,ตามผลทุก 1 สัปดาห์
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2020-10-24,2020-11-07,11294,36692,362.0,55.0,2.0,18.0,0.2,78.0,30.0,113.0,0.0,296.2,58,9,ตามผลทุก 1 สัปดาห์
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2021-01-26,2021-04-23,7499,37932,375.0,62.0,15.0,27.0,0.0,71.0,30.0,123.0,14.0,342.0,,22,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2021-09-05,2021-11-06,14442,33089,889.0,182.0,22.0,36.0,0.0,79.0,41.0,156.0,0.0,516.0,54,19,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2022-02-15,2022-03-26,13048,41725,1047.0,125.0,10.0,31.0,0.0,69.0,27.0,111.0,12.0,385.0,48,14,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2022-07-29,2022-08-19,2852,40476,1376.0,324.0,5.0,56.0,0.0,97.0,40.0,134.0,17.0,673.0,58,13,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2023-02-14,2023-03-05,13280,32164,1622.0,254.0,12.0,51.0,0.0,90.0,41.0,123.0,4.0,575.0,62,6,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2023-08-07,2023-09-08,6610,26800,2732.0,441.0,14.0,60.0,0.0,98.0,34.0,110.0,13.0,770.0,58,9,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2024-02-13,2024-03-18,15321,31514,3724.0,562.0,11.0,78.0,1.3,128.0,53.0,236.0,21.0,1090.3,66,13,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018.0,2024-04-10,2024-04-22,9820,42941,1805.0,506.0,16.0,70.0,0.0,131.0,51.0,139.0,12.0,925.0,65,11,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2019-03-09,2019-04-27,8336,42822,2096.0,311.0,7.0,0.0,0.0,0.0,0.0,0.0,0.0,318.0,60,16,-
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2019-09-01,2019-09-28,5224,41912,2062.0,408.0,8.0,8.0,0.0,0.0,3.0,0.0,0.0,427.0,48,14,-
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2020-03-09,2020-03-24,9473,52014,2108.0,416.0,7.0,7.0,0.0,0.0,3.0,0.0,0.0,433.0,53,8,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2020-07-14,2020-08-22,13548,53997,1917.0,264.0,4.0,7.0,0.0,0.0,3.0,1.0,2.0,281.0,50,14,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2020-11-24,2020-11-29,5059,10440,134.0,0.0,4.0,0.0,0.0,0.0,0.0,0.0,0.0,4.0,32,14,ย้ายมาจาก RE-KT5A  หลังจากทดสอบทางไฟฟ้าก่อนนำเข้าใช้งาน
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2021-01-24,2021-04-23,6268,45488,2045.0,401.0,16.0,1.0,0.0,0.0,0.0,1.0,1.0,420.0,43,29,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2021-09-05,2021-11-06,10836,23810,1403.0,124.0,10.0,0.0,0.0,0.0,0.0,0.0,0.0,134.0,50,15,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2022-02-15,2022-03-31,9471,22560,1939.0,142.0,6.0,0.0,0.0,0.0,5.0,0.0,0.0,153.0,46,12,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2022-07-29,2022-08-19,6423,28327,1728.0,132.0,2.0,2.0,0.0,0.0,1.0,0.0,0.0,137.0,58,9,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2023-02-14,2023-03-09,24418,25235,2098.0,158.0,2.0,3.0,0.0,0.0,1.0,0.0,0.0,164.0,63,8,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2023-08-07,2023-09-08,4720,17510,3585.0,251.0,1.0,14.0,0.0,0.0,2.0,3.0,1.0,272.0,56,15,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012.0,2024-02-13,2024-03-18,11379,24745,4138.0,250.0,7.0,10.0,0.0,0.0,2.0,0.0,1.0,270.0,74,13,
