Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
1.0,ABB,115/22,50,17,2020,5405,55119,1851.0,202.0,10.0,16,20.0,2.0,1.0,2.0,1.0,234.0,47,10,5,1.6,10.0,1.25,0.05,2.0,38.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
1.0,ABB,115/22,50,17,2021,16174,64807,684.0,121.0,14.0,10,20.0,2.0,2.0,2.0,1.0,152.0,46,38,6,0.7142857142857143,10.0,2.0,0.1,1.0,32.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
1.0,ABB,115/22,50,17,2022,10316,46537,1196.0,163.0,9.0,9,20.0,2.0,2.0,1.0,2.0,184.0,48,17,7,1.0,10.0,2.2222222222222223,0.1,1.0,31.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
1.0,ABB,115/22,50,17,2023,10547,46745,2075.0,243.0,13.0,15,20.0,3.0,3.0,3.0,2.0,282.0,45,6,8,1.1538461538461537,6.666666666666667,1.3333333333333333,0.15,1.0,38.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
1.0,ABB,115/22,50,17,2024,5642,30749,2084.0,200.0,16.0,10,20.0,15.0,3.0,14.0,2.0,260.0,49,11,9,0.625,1.3333333333333333,2.0,0.15,5.0,45.0,D1,Uncertain,D2,PD,PD,PD,3
2.0,DAIHEN,115/22,50,11,2023,10570,56560,1642.0,592.0,14.0,3,20.0,5.0,1.0,28.0,3.0,646.0,46,6,8,0.21428571428571427,4.0,6.666666666666667,0.05,5.0,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
2.0,DAIHEN,115/22,50,11,2022,10351,35195,755.0,158.0,4.0,2,20.0,2.0,55.0,2.0,37.0,735.0,49,26,7,0.5,10.0,10.0,2.75,0.03636363636363636,24.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
2.0,DAIHEN,115/22,50,11,2024,19766,47492,1625.0,641.0,17.0,8,20.0,12.0,2.0,4.0,5.0,689.0,50,10,9,0.47058823529411764,1.6666666666666667,2.5,0.1,6.0,40.0,D1,Uncertain,D2,PD,PD,PD,3
2.0,DAIHEN,115/22,50,11,2020,11354,68371,1004.0,617.0,27.0,4,20.0,2.0,2.0,25.0,3.0,655.0,49,15,5,0.14814814814814814,10.0,5.0,0.1,1.0,26.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
2.0,DAIHEN,115/22,50,11,2021,14386,65964,854.0,544.0,42.0,7,20.0,8.0,2.0,6.0,3.0,612.0,50,29,6,0.16666666666666666,2.5,2.857142857142857,0.1,4.0,35.0,D1,Uncertain,D2,PD,PD,PD,3
3.0,MEIDENSHA,115/22,50,12,2019,10461,41192,2800.0,875.0,7.0,60,20.0,4.0,15.0,25.0,37.0,901.0,60,12,4,8.571428571428571,5.0,0.3333333333333333,0.75,0.26666666666666666,84.0,F1,Uncertain,Uncertain,PD,T3,F1,2
3.0,MEIDENSHA,115/22,50,12,2020,12241,76965,1426.0,731.0,63.0,7,20.0,5.0,2.0,1.0,1.0,810.0,36,12,5,0.1111111111111111,4.0,2.857142857142857,0.1,2.5,32.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
3.0,MEIDENSHA,115/22,50,12,2021,11517,55087,1265.0,652.0,32.0,2,20.0,1.0,1.0,25.0,1.0,689.0,36,14,6,0.0625,20.0,10.0,0.05,1.0,23.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
3.0,MEIDENSHA,115/22,50,12,2022,18452,68867,1514.0,686.0,1.0,3,20.0,2.0,1.0,25.0,2.0,695.0,60,9,7,3.0,10.0,6.666666666666667,0.05,2.0,25.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
3.0,MEIDENSHA,115/22,50,12,2023,18816,84032,2084.0,715.0,45.0,9,20.0,35.0,2.0,25.0,2.0,728.0,57,7,8,0.2,0.5714285714285714,2.2222222222222223,0.1,17.5,64.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
3.0,MEIDENSHA,115/22,50,12,2024,13561,82156,3385.0,1334.0,4.0,13,20.0,43.0,14.0,3.0,5.0,1416.0,53,9,9,3.25,0.46511627906976744,1.5384615384615385,0.7,3.0714285714285716,76.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
4.0,MEIDENSHA,115/22,50,12,2023,10601,77523,2230.0,771.0,3.0,7,20.0,7.0,2.0,25.0,5.0,795.0,59,7,8,2.3333333333333335,2.857142857142857,2.857142857142857,0.1,3.5,34.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
4.0,MEIDENSHA,115/22,50,12,2024,14828,80302,3746.0,1575.0,3.0,13,20.0,49.0,19.0,3.0,10.0,1672.0,52,9,9,4.333333333333333,0.40816326530612246,1.5384615384615385,0.95,2.5789473684210527,82.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
4.0,MEIDENSHA,115/22,50,12,2022,19258,76153,1871.0,752.0,1.0,14,20.0,15.0,2.0,25.0,5.0,789.0,61,11,7,14.0,1.3333333333333333,1.4285714285714286,0.1,7.5,49.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
4.0,MEIDENSHA,115/22,50,12,2020,13054,71682,1277.0,715.0,36.0,5,20.0,5.0,2.0,2.0,4.0,769.0,54,12,5,0.1388888888888889,4.0,4.0,0.1,2.5,30.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
4.0,MEIDENSHA,115/22,50,12,2019,10848,51862,2958.0,1068.0,8.0,2,20.0,4.0,55.0,25.0,37.0,1082.0,55,15,4,0.25,5.0,10.0,2.75,0.07272727272727272,26.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
4.0,MEIDENSHA,115/22,50,12,2021,10285,56741,1275.0,649.0,42.0,1,20.0,1.0,1.0,25.0,3.0,697.0,36,18,6,0.023809523809523808,20.0,20.0,0.05,1.0,22.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
5.0,ABB,115/22,50,13,2021,22472,63915,1003.0,282.0,17.0,1,20.0,35.0,55.0,25.0,37.0,300.0,46,9,6,0.058823529411764705,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
5.0,ABB,115/22,50,13,2022,13322,70115,1274.0,436.0,5.0,5,20.0,1.0,55.0,2.0,37.0,449.0,35,13,7,1.0,20.0,4.0,2.75,0.01818181818181818,26.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
5.0,ABB,115/22,50,13,2023,20020,58380,950.0,160.0,31.0,60,20.0,35.0,1.0,4.0,37.0,196.0,48,14,8,1.935483870967742,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
5.0,ABB,115/22,50,13,2024,25570,68190,2341.0,279.0,5.0,2,20.0,35.0,55.0,2.0,37.0,288.0,49,9,9,0.4,0.5714285714285714,10.0,2.75,0.6363636363636364,57.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
6.0,MITSUBISHI,115/22,50,25,2021,11532,53926,2020.0,70.0,29.0,59,20.0,35.0,219.0,25.0,148.0,525.0,62,20,6,2.0344827586206895,0.5714285714285714,0.3389830508474576,10.95,0.1598173515981735,114.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
6.0,MITSUBISHI,115/22,50,25,2022,3128,39156,3338.0,140.0,32.0,94,20.0,35.0,586.0,25.0,115.0,967.0,36,18,7,2.9375,0.5714285714285714,0.2127659574468085,29.3,0.059726962457337884,149.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
6.0,MITSUBISHI,115/22,50,25,2023,2513,37051,2740.0,112.0,44.0,82,20.0,35.0,261.0,25.0,170.0,669.0,58,17,8,1.8636363636363635,0.5714285714285714,0.24390243902439024,13.05,0.13409961685823754,137.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
6.0,MITSUBISHI,115/22,50,25,2024,4431,42556,2231.0,84.0,16.0,69,20.0,6.0,208.0,25.0,114.0,497.0,44,26,9,4.3125,3.3333333333333335,0.2898550724637681,10.4,0.028846153846153848,95.0,F1,Uncertain,Uncertain,T1,T3,F1,2
6.0,MITSUBISHI,115/22,50,25,2021,6420,50210,2300.0,90.0,33.0,70,20.0,35.0,166.0,17.0,126.0,502.0,57,17,6,2.121212121212121,0.5714285714285714,0.2857142857142857,8.3,0.21084337349397592,125.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
6.0,MITSUBISHI,115/22,50,25,2022,6023,46054,3290.0,20.0,50.0,25,20.0,6.0,296.0,25.0,150.0,547.0,58,15,7,0.5,3.3333333333333335,0.8,14.8,0.02027027027027027,51.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
6.0,MITSUBISHI,115/22,50,25,2023,3360,47950,3055.0,57.0,55.0,71,20.0,2.0,237.0,15.0,147.0,584.0,36,17,8,1.290909090909091,10.0,0.28169014084507044,11.85,0.008438818565400843,93.0,F1,Uncertain,Uncertain,T1,T3,F1,2
6.0,MITSUBISHI,115/22,50,25,2024,7390,50440,4316.0,59.0,24.0,66,20.0,2.0,217.0,16.0,161.0,545.0,60,22,9,2.75,10.0,0.30303030303030304,10.85,0.009216589861751152,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
7.0,EBG,115/22,50,17,2023,6600,69760,2652.0,648.0,31.0,4,20.0,35.0,2.0,6.0,3.0,694.0,42,11,8,0.12903225806451613,0.5714285714285714,5.0,0.1,17.5,59.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
7.0,EBG,115/22,50,17,2022,6570,79950,1400.0,20.0,25.0,15,20.0,35.0,2.0,56.0,3.0,121.0,40,13,7,0.6,0.5714285714285714,1.3333333333333333,0.1,17.5,70.0,Uncertain,Uncertain,D2,D1,PD,D2,1
7.0,EBG,115/22,50,17,2024,6830,60910,3874.0,764.0,24.0,5,20.0,35.0,2.0,7.0,4.0,806.0,42,10,9,0.20833333333333334,0.5714285714285714,4.0,0.1,17.5,60.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
7.0,EBG,115/22,50,17,2020,10147,61062,3329.0,1066.0,25.0,4,20.0,35.0,55.0,25.0,37.0,1095.0,48,8,5,0.16,0.5714285714285714,5.0,2.75,0.6363636363636364,59.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
7.0,EBG,115/22,50,17,2021,2934,61432,4065.0,1338.0,17.0,10,20.0,35.0,55.0,25.0,37.0,1365.0,60,11,6,0.5882352941176471,0.5714285714285714,2.0,2.75,0.6363636363636364,65.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
8.0,FUJI,115/22,50,26,2019,7531,30963,762.0,112.0,18.0,60,20.0,3.0,11.0,25.0,6.0,150.0,52,10,4,3.3333333333333335,6.666666666666667,0.3333333333333333,0.55,0.2727272727272727,83.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
8.0,FUJI,115/22,50,26,2020,3178,23009,812.0,120.0,37.0,11,20.0,35.0,29.0,25.0,37.0,197.0,47,11,5,0.2972972972972973,0.5714285714285714,1.8181818181818181,1.45,1.206896551724138,66.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
8.0,FUJI,115/22,50,26,2021,7385,37012,818.0,119.0,33.0,5,20.0,35.0,16.0,25.0,13.0,186.0,40,49,6,0.15151515151515152,0.5714285714285714,4.0,0.8,2.1875,60.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
8.0,FUJI,115/22,50,26,2022,5856,41763,1198.0,78.0,40.0,19,20.0,1.0,47.0,10.0,30.0,225.0,49,7,7,0.475,20.0,1.0526315789473684,2.35,0.02127659574468085,40.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
8.0,FUJI,115/22,50,26,2023,9299,31295,1147.0,113.0,31.0,26,20.0,6.0,53.0,4.0,15.0,248.0,56,10,8,0.8387096774193549,3.3333333333333335,0.7692307692307693,2.65,0.11320754716981132,52.0,F1,Uncertain,Uncertain,PD,T3,F1,2
8.0,FUJI,115/22,50,26,2024,6885,40347,1579.0,133.0,35.0,32,20.0,8.0,91.0,4.0,35.0,338.0,60,5,9,0.9142857142857143,2.5,0.625,4.55,0.08791208791208792,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
9.0,FUJI,115/22,50,26,2024,3773,37435,3211.0,65.0,13.0,70,20.0,25.0,227.0,5.0,84.0,489.0,64,13,9,5.384615384615385,0.8,0.2857142857142857,11.35,0.11013215859030837,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
9.0,FUJI,115/22,50,26,2023,4470,39130,2369.0,29.0,2.0,39,20.0,1.0,150.0,2.0,9.0,232.0,53,15,8,19.5,20.0,0.5128205128205128,7.5,0.006666666666666667,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
9.0,FUJI,115/22,50,26,2022,17401,42983,2617.0,36.0,8.0,19,20.0,2.0,155.0,2.0,64.0,286.0,64,22,7,2.375,10.0,1.0526315789473684,7.75,0.012903225806451613,41.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
9.0,FUJI,115/22,50,26,2020,5486,31968,2781.0,74.0,7.0,51,20.0,35.0,131.0,25.0,50.0,313.0,55,24,5,7.285714285714286,0.5714285714285714,0.39215686274509803,6.55,0.26717557251908397,106.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
9.0,FUJI,115/22,50,26,2021,8075,45706,2116.0,25.0,5.0,26,20.0,15.0,123.0,5.0,80.0,279.0,63,19,6,5.2,1.3333333333333333,0.7692307692307693,6.15,0.12195121951219512,61.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
10.0,MEIDEN,115/22,50,11,2020,15440,41727,1669.0,712.0,7.0,6,20.0,35.0,55.0,25.0,37.0,725.0,57,9,5,0.8571428571428571,0.5714285714285714,3.3333333333333335,2.75,0.6363636363636364,61.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
10.0,MEIDEN,115/22,50,11,2021,17097,82417,3739.0,1666.0,10.0,7,20.0,7.0,4.0,2.0,3.0,1699.0,52,39,6,0.7,2.857142857142857,2.857142857142857,0.2,1.75,34.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
10.0,MEIDEN,115/22,50,11,2022,5317,70625,4606.0,1797.0,5.0,16,20.0,7.0,3.0,2.0,2.0,1832.0,47,11,7,3.2,2.857142857142857,1.25,0.15,2.3333333333333335,43.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
10.0,MEIDEN,115/22,50,11,2023,9654,62498,3900.0,1690.0,8.0,11,20.0,7.0,55.0,25.0,37.0,1716.0,53,5,8,1.375,2.857142857142857,1.8181818181818181,2.75,0.12727272727272726,38.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
10.0,MEIDEN,115/22,50,11,2024,17719,70326,5054.0,2139.0,2.0,7,20.0,12.0,8.0,4.0,10.0,2182.0,56,8,9,3.5,1.6666666666666667,2.857142857142857,0.4,1.5,39.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
11.0,MEIDEN,115/22,50,11,2024,13803,57168,4057.0,842.0,7.0,9,20.0,8.0,8.0,25.0,37.0,874.0,54,13,9,1.2857142857142858,2.5,2.2222222222222223,0.4,1.0,37.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
11.0,MEIDEN,115/22,50,11,2018,25908,68980,4250.0,872.0,14.0,9,20.0,10.0,10.0,3.0,2.0,920.0,57,6,3,0.6428571428571429,2.0,2.2222222222222223,0.5,1.0,39.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
11.0,MEIDEN,115/22,50,11,2023,9860,66720,3778.0,767.0,4.0,4,20.0,1.0,2.0,25.0,2.0,780.0,48,11,8,1.0,20.0,5.0,0.1,0.5,25.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
11.0,MEIDEN,115/22,50,11,2021,9303,38169,1152.0,319.0,42.0,6,20.0,35.0,55.0,25.0,37.0,367.0,54,18,6,0.14285714285714285,0.5714285714285714,3.3333333333333335,2.75,0.6363636363636364,61.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
11.0,MEIDEN,115/22,50,11,2022,5420,30250,3718.0,859.0,40.0,4,20.0,35.0,2.0,25.0,1.0,906.0,50,6,7,0.1,0.5714285714285714,5.0,0.1,17.5,59.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
12.0,MEIDENSHA,115/22,50,13,2019,8363,39690,4811.0,846.0,3.0,33,20.0,35.0,10.0,25.0,37.0,892.0,53,11,4,11.0,0.5714285714285714,0.6060606060606061,0.5,3.5,88.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
12.0,MEIDENSHA,115/22,50,13,2020,9645,51990,3002.0,610.0,31.0,14,20.0,35.0,11.0,25.0,8.0,674.0,52,22,5,0.45161290322580644,0.5714285714285714,1.4285714285714286,0.55,3.1818181818181817,69.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
12.0,MEIDENSHA,115/22,50,13,2021,28615,76951,559.0,13.0,17.0,29,20.0,4.0,55.0,25.0,37.0,63.0,61,8,6,1.7058823529411764,5.0,0.6896551724137931,2.75,0.07272727272727272,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
12.0,MEIDENSHA,115/22,50,13,2022,8100,14754,152.0,5.0,6.0,4,20.0,35.0,55.0,25.0,37.0,15.0,36,10,7,0.6666666666666666,0.5714285714285714,5.0,2.75,0.6363636363636364,59.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
12.0,MEIDENSHA,115/22,50,13,2023,13987,29441,1702.0,202.0,5.0,1,20.0,2.0,5.0,25.0,37.0,215.0,51,14,8,0.2,10.0,20.0,0.25,0.4,23.0,F1,Uncertain,Uncertain,PD,PD,PD,3
12.0,MEIDENSHA,115/22,50,13,2024,15503,51632,845.0,57.0,1.0,3,20.0,1.0,1.0,5.0,2.0,70.0,53,5,9,3.0,20.0,6.666666666666667,0.05,1.0,24.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
13.0,MEIDEN,115/22,50,12,2024,20720,73901,1687.0,911.0,3.0,1,20.0,2.0,7.0,1.0,2.0,927.0,50,5,9,0.3333333333333333,10.0,20.0,0.35,0.2857142857142857,23.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
13.0,MEIDEN,115/22,50,12,2023,7373,48683,1085.0,251.0,5.0,3,20.0,1.0,2.0,25.0,4.0,266.0,46,7,8,0.6,20.0,6.666666666666667,0.1,0.5,24.0,F1,Uncertain,Uncertain,PD,PD,PD,3
13.0,MEIDEN,115/22,50,12,2022,10192,66552,1577.0,354.0,7.0,9,20.0,2.0,6.0,25.0,3.0,381.0,52,4,7,1.2857142857142858,10.0,2.2222222222222223,0.3,0.3333333333333333,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
13.0,MEIDEN,115/22,50,12,2021,6579,46664,1358.0,314.0,4.0,3,20.0,1.0,3.0,25.0,6.0,331.0,48,5,6,0.75,20.0,6.666666666666667,0.15,0.3333333333333333,24.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
14.0,EKARAT,115/22,50,26,2020,6441,47051,2645.0,804.0,53.0,19,20.0,9.0,55.0,25.0,37.0,885.0,46,25,5,0.3584905660377358,2.2222222222222223,1.0526315789473684,2.75,0.16363636363636364,48.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
14.0,EKARAT,115/22,50,26,2021,6500,50000,2700.0,800.0,29.0,60,20.0,35.0,3.0,25.0,37.0,832.0,50,16,6,2.0689655172413794,0.5714285714285714,0.3333333333333333,0.15,11.666666666666666,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
14.0,EKARAT,115/22,50,26,2022,7586,56355,3529.0,940.0,31.0,60,20.0,9.0,8.0,25.0,37.0,988.0,49,9,7,1.935483870967742,2.2222222222222223,0.3333333333333333,0.4,1.125,89.0,Uncertain,Uncertain,Uncertain,T1,Uncertain,T1,4
14.0,EKARAT,115/22,50,26,2023,6173,68652,3568.0,975.0,17.0,10,20.0,7.0,5.0,2.0,8.0,1024.0,49,6,8,0.5882352941176471,2.857142857142857,2.0,0.25,1.4,37.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
14.0,EKARAT,115/22,50,26,2024,9579,66799,4392.0,1289.0,24.0,11,20.0,14.0,6.0,9.0,12.0,1365.0,52,11,9,0.4583333333333333,1.4285714285714286,1.8181818181818181,0.3,2.3333333333333335,45.0,D1,Uncertain,Uncertain,PD,PD,PD,3
15.0,OSAKA,115/22,50,15,2023,6400,25560,837.0,72.0,5.0,6,20.0,35.0,6.0,2.0,8.0,99.0,38,16,8,1.2,0.5714285714285714,3.3333333333333335,0.3,5.833333333333333,61.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
15.0,OSAKA,115/22,50,15,2024,8556,25584,1063.0,94.0,8.0,2,20.0,35.0,5.0,25.0,37.0,109.0,30,11,9,0.25,0.5714285714285714,10.0,0.25,7.0,57.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
15.0,OSAKA,115/22,50,15,2022,6596,23958,992.0,81.0,8.0,8,20.0,35.0,11.0,9.0,8.0,125.0,32,10,7,1.0,0.5714285714285714,2.5,0.55,3.1818181818181817,63.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
15.0,OSAKA,115/22,50,15,2021,4267,24212,833.0,79.0,6.0,60,20.0,35.0,25.0,25.0,37.0,110.0,31,13,6,10.0,0.5714285714285714,0.3333333333333333,1.25,1.4,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
15.0,OSAKA,115/22,50,15,2020,4499,38522,1177.0,61.0,22.0,9,20.0,35.0,5.0,1.0,4.0,102.0,33,19,5,0.4090909090909091,0.5714285714285714,2.2222222222222223,0.25,7.0,64.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
15.0,OSAKA,115/22,50,15,2019,6776,39516,645.0,54.0,2.0,3,20.0,1.0,3.0,1.0,3.0,67.0,35,30,4,1.5,20.0,6.666666666666667,0.15,0.3333333333333333,24.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
15.0,OSAKA,115/22,50,15,2018,4388,21315,1051.0,52.0,9.0,5,20.0,35.0,11.0,25.0,37.0,77.0,50,22,3,0.5555555555555556,0.5714285714285714,4.0,0.55,3.1818181818181817,60.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
16.0,MEIDEN,115/22,50,13,2020,13960,66913,3798.0,743.0,6.0,20,20.0,11.0,15.0,25.0,37.0,795.0,75,8,5,3.3333333333333335,1.8181818181818181,1.0,0.75,0.7333333333333333,51.0,F1,Uncertain,Uncertain,PD,T3,F1,2
16.0,MEIDEN,115/22,50,13,2021,3232,51994,3503.0,568.0,3.0,2,20.0,4.0,5.0,8.0,3.0,593.0,71,10,6,0.6666666666666666,5.0,10.0,0.25,0.8,26.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
16.0,MEIDEN,115/22,50,13,2022,12302,50038,3327.0,521.0,6.0,1,20.0,3.0,5.0,3.0,5.0,544.0,65,13,7,0.16666666666666666,6.666666666666667,20.0,0.25,0.6,24.0,F1,Uncertain,Uncertain,PD,PD,PD,3
16.0,MEIDEN,115/22,50,13,2023,8030,61050,3451.0,542.0,2.0,25,20.0,3.0,4.0,25.0,3.0,579.0,56,5,8,12.5,6.666666666666667,0.8,0.2,0.75,48.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
16.0,MEIDEN,115/22,50,13,2024,15049,59140,3729.0,622.0,8.0,15,20.0,10.0,7.0,4.0,5.0,671.0,60,7,9,1.875,2.0,1.3333333333333333,0.35,1.4285714285714286,45.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
17.0,MEIDEN,115/22,50,13,2024,18760,84036,3288.0,829.0,23.0,20,20.0,8.0,5.0,4.0,3.0,892.0,60,15,9,0.8695652173913043,2.5,1.0,0.25,1.6,48.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
17.0,MEIDEN,115/22,50,13,2023,10100,69730,4904.0,983.0,2.0,30,20.0,3.0,4.0,4.0,37.0,1026.0,54,6,8,15.0,6.666666666666667,0.6666666666666666,0.2,0.75,53.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
17.0,MEIDEN,115/22,50,13,2021,11795,69152,5102.0,876.0,4.0,7,20.0,35.0,3.0,25.0,2.0,892.0,68,9,6,1.75,0.5714285714285714,2.857142857142857,0.15,11.666666666666666,62.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
17.0,MEIDEN,115/22,50,13,2020,8823,66047,4508.0,1086.0,7.0,14,20.0,35.0,9.0,25.0,37.0,1116.0,62,11,5,2.0,0.5714285714285714,1.4285714285714286,0.45,3.888888888888889,69.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
17.0,MEIDEN,115/22,50,13,2022,11873,63094,4720.0,902.0,7.0,1,20.0,6.0,7.0,3.0,2.0,928.0,60,10,7,0.14285714285714285,3.3333333333333335,20.0,0.35,0.8571428571428571,27.0,F1,Uncertain,Uncertain,PD,PD,PD,3
18.0,MEIDEN,115/22,50,20,2020,9470,69300,3766.0,168.0,32.0,112,20.0,35.0,366.0,25.0,232.0,910.0,29,18,5,3.5,0.5714285714285714,0.17857142857142858,18.3,0.09562841530054644,167.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
18.0,MEIDEN,115/22,50,20,2021,12083,64952,3954.0,172.0,22.0,213,20.0,35.0,388.0,25.0,245.0,1040.0,60,32,6,9.681818181818182,0.5714285714285714,0.09389671361502347,19.4,0.09020618556701031,268.0,F1,Uncertain,Uncertain,T1,T3,F1,2
18.0,MEIDEN,115/22,50,20,2022,4220,27070,3233.0,85.0,3.0,30,20.0,35.0,119.0,15.0,122.0,374.0,56,9,7,10.0,0.5714285714285714,0.6666666666666666,5.95,0.29411764705882354,85.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
18.0,MEIDEN,115/22,50,20,2023,2810,35500,2682.0,99.0,3.0,47,20.0,35.0,153.0,13.0,143.0,458.0,69,9,8,15.666666666666666,0.5714285714285714,0.425531914893617,7.65,0.22875816993464052,102.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
18.0,MEIDEN,115/22,50,20,2024,8203,44426,2680.0,127.0,18.0,60,20.0,3.0,232.0,6.0,119.0,565.0,48,15,9,3.3333333333333335,6.666666666666667,0.3333333333333333,11.6,0.01293103448275862,83.0,F1,Uncertain,Uncertain,PD,T3,F1,2
19.0,MEIDEN,115/22,50,20,2024,5793,46627,4429.0,164.0,15.0,75,20.0,4.0,302.0,13.0,152.0,725.0,55,21,9,5.0,5.0,0.26666666666666666,15.1,0.013245033112582781,99.0,F1,Uncertain,Uncertain,T1,T3,F1,2
19.0,MEIDEN,115/22,50,20,2023,11941,54573,5963.0,184.0,8.0,98,20.0,1.0,384.0,9.0,211.0,895.0,52,12,8,12.25,20.0,0.20408163265306123,19.2,0.0026041666666666665,119.0,F1,Uncertain,Uncertain,T1,T3,F1,2
19.0,MEIDEN,115/22,50,20,2021,16164,69507,3186.0,74.0,23.0,64,20.0,35.0,248.0,25.0,201.0,610.0,65,11,6,2.782608695652174,0.5714285714285714,0.3125,12.4,0.14112903225806453,119.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
19.0,MEIDEN,115/22,50,20,2020,21000,61020,2281.0,58.0,30.0,44,20.0,35.0,214.0,25.0,181.0,527.0,58,18,5,1.4666666666666666,0.5714285714285714,0.45454545454545453,10.7,0.16355140186915887,99.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
19.0,MEIDEN,115/22,50,20,2022,2390,36420,4198.0,144.0,8.0,88,20.0,35.0,313.0,30.0,209.0,792.0,56,11,7,11.0,0.5714285714285714,0.22727272727272727,15.65,0.11182108626198083,143.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
20.0,MEIDEN,115/22,50,17,2020,15794,42214,1581.0,163.0,19.0,66,20.0,35.0,281.0,25.0,244.0,773.0,67,10,5,3.473684210526316,0.5714285714285714,0.30303030303030304,14.05,0.12455516014234876,121.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
20.0,MEIDEN,115/22,50,17,2021,17582,53798,1372.0,160.0,25.0,54,20.0,35.0,238.0,25.0,209.0,686.0,64,13,6,2.16,0.5714285714285714,0.37037037037037035,11.9,0.14705882352941177,109.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
20.0,MEIDEN,115/22,50,17,2022,6098,43642,2781.0,215.0,21.0,95,20.0,1.0,315.0,25.0,313.0,960.0,61,10,7,4.523809523809524,20.0,0.21052631578947367,15.75,0.0031746031746031746,116.0,F1,Uncertain,Uncertain,T1,T3,F1,2
20.0,MEIDEN,115/22,50,17,2023,2467,58273,1889.0,242.0,21.0,121,20.0,4.0,394.0,3.0,314.0,1099.0,34,10,8,5.761904761904762,5.0,0.1652892561983471,19.7,0.01015228426395939,145.0,F1,Uncertain,Uncertain,T1,T3,F1,2
20.0,MEIDEN,115/22,50,17,2024,13020,42400,1963.0,256.0,16.0,177,20.0,6.0,553.0,56.0,441.0,1505.0,62,9,9,11.0625,3.3333333333333335,0.11299435028248588,27.65,0.0108499095840868,203.0,F1,Uncertain,Uncertain,T1,T3,F1,2
21.0,MEIDEN,115/22,50,20,2023,6865,47128,2459.0,84.0,9.0,113,20.0,4.0,298.0,25.0,128.0,636.0,55,10,8,12.555555555555555,5.0,0.17699115044247787,14.9,0.013422818791946308,137.0,F1,Uncertain,Uncertain,T1,T3,F1,2
21.0,MEIDEN,115/22,50,20,2021,6662,36789,2152.0,94.0,28.0,67,20.0,35.0,222.0,25.0,83.0,494.0,60,11,6,2.392857142857143,0.5714285714285714,0.29850746268656714,11.1,0.15765765765765766,122.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
21.0,MEIDEN,115/22,50,20,2022,9970,40000,2250.0,96.0,29.0,70,20.0,35.0,180.0,25.0,89.0,464.0,53,19,7,2.413793103448276,0.5714285714285714,0.2857142857142857,9.0,0.19444444444444445,125.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
21.0,MEIDEN,115/22,50,20,2024,6070,50410,4660.0,104.0,14.0,88,20.0,2.0,260.0,7.0,150.0,625.0,54,10,9,6.285714285714286,10.0,0.22727272727272727,13.0,0.007692307692307693,110.0,F1,Uncertain,Uncertain,T1,T3,F1,2
22.0,MEIDEN,115/22,50,20,2020,6713,35695,1541.0,137.0,11.0,19,20.0,35.0,9.0,25.0,37.0,176.0,59,10,5,1.7272727272727273,0.5714285714285714,1.0526315789473684,0.45,3.888888888888889,74.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
22.0,MEIDEN,115/22,50,20,2021,9790,47330,805.0,130.0,30.0,45,20.0,35.0,14.0,25.0,21.0,240.0,58,13,6,1.5,0.5714285714285714,0.4444444444444444,0.7,2.5,100.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
22.0,MEIDEN,115/22,50,20,2022,6782,32985,1644.0,263.0,2.0,85,20.0,2.0,25.0,3.0,17.0,397.0,57,10,7,42.5,10.0,0.23529411764705882,1.25,0.08,107.0,F1,Uncertain,Uncertain,T1,T3,F1,2
22.0,MEIDEN,115/22,50,20,2023,2060,39470,3544.0,239.0,4.0,55,20.0,1.0,22.0,7.0,12.0,340.0,58,11,8,13.75,20.0,0.36363636363636365,1.1,0.045454545454545456,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
22.0,MEIDEN,115/22,50,20,2024,8483,51603,1684.0,237.0,21.0,70,20.0,4.0,28.0,5.0,18.0,383.0,54,10,9,3.3333333333333335,5.0,0.2857142857142857,1.4,0.14285714285714285,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2023,2507,73915,1851.0,240.0,53.0,51,20.0,2.0,66.0,15.0,41.0,468.0,56,10,8,0.9622641509433962,10.0,0.39215686274509803,3.3,0.030303030303030304,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2024,6110,56940,1687.0,217.0,54.0,84,20.0,6.0,106.0,46.0,71.0,584.0,55,13,9,1.5555555555555556,3.3333333333333335,0.23809523809523808,5.3,0.05660377358490566,110.0,F1,Uncertain,Uncertain,T1,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2022,3775,57803,1616.0,221.0,50.0,34,20.0,4.0,63.0,25.0,20.0,392.0,57,13,7,0.68,5.0,0.5882352941176471,3.15,0.06349206349206349,58.0,F1,Uncertain,Uncertain,PD,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2020,9284,53567,914.0,146.0,15.0,35,20.0,35.0,38.0,25.0,29.0,263.0,51,28,5,2.3333333333333335,0.5714285714285714,0.5714285714285714,1.9,0.9210526315789473,90.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2019,6381,49773,873.0,132.0,20.0,38,20.0,2.0,47.0,25.0,28.0,267.0,36,22,4,1.9,10.0,0.5263157894736842,2.35,0.0425531914893617,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
23.0,MITSUBISHI,115/22,50,15,2018,9797,43237,1826.0,209.0,14.0,23,20.0,2.0,24.0,3.0,11.0,286.0,61,24,3,1.6428571428571428,10.0,0.8695652173913043,1.2,0.08333333333333333,45.0,F1,Uncertain,Uncertain,PD,PD,PD,3
23.0,MITSUBISHI,115/22,50,15,2021,8211,56329,2289.0,177.0,53.0,63,20.0,5.0,66.0,13.0,63.0,440.0,58,35,6,1.1886792452830188,4.0,0.31746031746031744,3.3,0.07575757575757576,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
24.0,VOLTA WERKE,115/22,50,15,2024,7160,44590,5218.0,2437.0,10.0,18,20.0,7.0,4.0,5.0,4.0,2485.0,29,10,9,1.8,2.857142857142857,1.1111111111111112,0.2,1.75,45.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
24.0,VOLTA WERKE,115/22,50,15,2019,7759,54478,1829.0,261.0,13.0,2,20.0,35.0,6.0,25.0,37.0,282.0,42,27,4,0.15384615384615385,0.5714285714285714,10.0,0.3,5.833333333333333,57.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
24.0,VOLTA WERKE,115/22,50,15,2020,9116,59483,2345.0,565.0,11.0,8,20.0,35.0,3.0,25.0,4.0,591.0,28,16,5,0.7272727272727273,0.5714285714285714,2.5,0.15,11.666666666666666,63.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
24.0,VOLTA WERKE,115/22,50,15,2021,16254,65582,4305.0,635.0,17.0,7,20.0,3.0,55.0,2.0,2.0,666.0,32,24,6,0.4117647058823529,6.666666666666667,2.857142857142857,2.75,0.05454545454545454,30.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
24.0,VOLTA WERKE,115/22,50,15,2022,10856,56524,2938.0,323.0,11.0,4,20.0,1.0,2.0,2.0,2.0,345.0,33,10,7,0.36363636363636365,20.0,5.0,0.1,0.5,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
24.0,VOLTA WERKE,115/22,50,15,2023,5824,53682,2529.0,298.0,8.0,5,20.0,2.0,2.0,2.0,2.0,319.0,26,8,8,0.625,10.0,4.0,0.1,1.0,27.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
25.0,EBG,115/22,50,24,2024,8851,43749,6592.0,329.0,34.0,63,20.0,3.0,128.0,25.0,46.0,603.0,65,8,9,1.8529411764705883,6.666666666666667,0.31746031746031744,6.4,0.0234375,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
25.0,EBG,115/22,50,24,2023,7509,43415,6774.0,342.0,100.0,70,20.0,1.0,120.0,10.0,81.0,724.0,69,21,8,0.7,20.0,0.2857142857142857,6.0,0.008333333333333333,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
25.0,EBG,115/22,50,24,2022,3714,37873,7041.0,370.0,125.0,48,20.0,35.0,110.0,25.0,42.0,695.0,62,9,7,0.384,0.5714285714285714,0.4166666666666667,5.5,0.3181818181818182,103.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
25.0,EBG,115/22,50,24,2021,4956,38946,5656.0,279.0,87.0,56,20.0,35.0,132.0,25.0,76.0,630.0,67,13,6,0.6436781609195402,0.5714285714285714,0.35714285714285715,6.6,0.26515151515151514,111.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
26.0,MEIDENSHA,115/22,50,15,2023,7134,49464,1773.0,132.0,21.0,51,20.0,3.0,135.0,25.0,72.0,414.0,59,7,8,2.4285714285714284,6.666666666666667,0.39215686274509803,6.75,0.022222222222222223,74.0,F1,Uncertain,Uncertain,PD,T3,F1,2
26.0,MEIDENSHA,115/22,50,15,2021,11280,49057,549.0,63.0,7.0,22,20.0,35.0,82.0,25.0,34.0,208.0,63,10,6,3.142857142857143,0.5714285714285714,0.9090909090909091,4.1,0.4268292682926829,77.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
26.0,MEIDENSHA,115/22,50,15,2022,5330,40713,1837.0,113.0,26.0,32,20.0,3.0,133.0,25.0,33.0,340.0,58,14,7,1.2307692307692308,6.666666666666667,0.625,6.65,0.022556390977443608,55.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
26.0,MEIDENSHA,115/22,50,15,2024,6916,39770,1804.0,146.0,23.0,47,20.0,2.0,142.0,25.0,36.0,396.0,57,10,9,2.0434782608695654,10.0,0.425531914893617,7.1,0.014084507042253521,69.0,F1,Uncertain,Uncertain,PD,T3,F1,2
27.0,ELIN,115/22,50,47,2019,12665,46542,6023.0,371.0,22.0,24,115.0,50.0,5.0,16.0,37.0,603.0,58,35,4,1.0909090909090908,2.3,4.791666666666667,0.043478260869565216,10.0,189.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
27.0,ELIN,115/22,50,47,2023,19995,55072,7760.0,36.0,7.0,1,9.0,8.0,3.0,2.0,7.0,73.0,38,17,8,0.14285714285714285,1.125,9.0,0.3333333333333333,2.6666666666666665,18.0,D1,Uncertain,Uncertain,D1,PD,D1,0
27.0,ELIN,115/22,50,47,2024,23270,37090,5053.0,72.0,10.0,4,8.0,19.0,3.0,5.0,3.0,124.0,33,27,9,0.4,0.42105263157894735,2.0,0.375,6.333333333333333,31.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
27.0,ELIN,115/22,50,47,2022,5763,81193,20231.0,273.0,49.0,2,14.0,18.0,14.0,25.0,37.0,370.0,54,40,7,0.04081632653061224,0.7777777777777778,7.0,1.0,1.2857142857142858,34.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
27.0,ELIN,115/22,50,47,2018,10115,46333,5105.0,319.0,10.0,3,100.0,45.0,11.0,15.0,37.0,503.0,47,34,3,0.3,2.2222222222222223,33.333333333333336,0.11,4.090909090909091,148.0,D1,Uncertain,D2,PD,Uncertain,D1,0
27.0,ELIN,115/22,50,47,2020,9622,50112,5741.0,401.0,17.0,21,95.0,47.0,14.0,21.0,37.0,616.0,58,26,5,1.2352941176470589,2.021276595744681,4.523809523809524,0.14736842105263157,3.357142857142857,163.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
27.0,ELIN,115/22,50,47,2021,13847,58351,12451.0,208.0,533.0,13,65.0,33.0,55.0,13.0,2.0,867.0,63,32,6,0.024390243902439025,1.9696969696969697,5.0,0.8461538461538461,0.6,111.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
28.0,ELIN,115/22,50,47,2018,16541,54793,3180.0,516.0,43.0,20,125.0,22.0,55.0,25.0,37.0,726.0,66,27,3,0.46511627906976744,5.681818181818182,6.25,0.44,0.4,167.0,F1,Uncertain,Uncertain,PD,PD,PD,3
28.0,ELIN,115/22,50,47,2019,13330,45288,2146.0,373.0,41.0,8,56.0,24.0,2.0,11.0,37.0,515.0,66,29,4,0.1951219512195122,2.3333333333333335,7.0,0.03571428571428571,12.0,88.0,D1,Uncertain,D2,PD,PD,PD,3
28.0,ELIN,115/22,50,47,2020,12926,47571,2138.0,450.0,23.0,9,38.0,26.0,55.0,14.0,1.0,561.0,-64,24,5,0.391304347826087,1.4615384615384615,4.222222222222222,1.4473684210526316,0.4727272727272727,73.0,F1,Uncertain,Uncertain,PD,PD,PD,3
28.0,ELIN,115/22,50,47,2021,10863,53477,1683.0,197.0,38.0,60,37.0,15.0,6.0,25.0,59.0,352.0,67,16,6,1.5789473684210527,2.466666666666667,0.6166666666666667,0.16216216216216217,2.5,112.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
28.0,ELIN,115/22,50,47,2022,10540,71630,4695.0,608.0,59.0,4,20.0,8.0,3.0,7.0,88.0,777.0,36,20,7,0.06779661016949153,2.5,5.0,0.15,2.6666666666666665,32.0,PD,Uncertain,Uncertain,PD,PD,PD,3
28.0,ELIN,115/22,50,47,2023,33550,53850,4137.0,552.0,3.0,17,24.0,27.0,2.0,6.0,2.0,633.0,32,27,8,5.666666666666667,0.8888888888888888,1.411764705882353,0.08333333333333333,13.5,68.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
28.0,ELIN,115/22,50,47,2024,23524,85953,4815.0,606.0,9.0,9,29.0,36.0,2.0,7.0,1.0,699.0,32,19,9,1.0,0.8055555555555556,3.2222222222222223,0.06896551724137931,18.0,74.0,D1,Uncertain,D2,D1,T1,D1,0
29.0,MEIDEN,115/22,50,17,2023,3605,54027,1019.0,129.0,12.0,83,20.0,5.0,336.0,25.0,262.0,827.0,52,18,8,6.916666666666667,4.0,0.24096385542168675,16.8,0.01488095238095238,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
29.0,MEIDEN,115/22,50,17,2020,6762,45049,846.0,53.0,30.0,43,20.0,1.0,203.0,21.0,185.0,536.0,48,9,5,1.4333333333333333,20.0,0.46511627906976744,10.15,0.0049261083743842365,64.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
29.0,MEIDEN,115/22,50,17,2021,14583,46823,850.0,77.0,13.0,54,20.0,16.0,291.0,25.0,85.0,536.0,51,33,6,4.153846153846154,1.25,0.37037037037037035,14.55,0.054982817869415807,90.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
29.0,MEIDEN,115/22,50,17,2022,4213,49144,1321.0,181.0,38.0,214,20.0,8.0,375.0,25.0,226.0,1042.0,52,10,7,5.631578947368421,2.5,0.09345794392523364,18.75,0.021333333333333333,242.0,F1,Uncertain,Uncertain,T1,T3,F1,2
29.0,MEIDEN,115/22,50,17,2024,72800,39540,1261.0,120.0,17.0,143,20.0,10.0,532.0,49.0,394.0,1265.0,56,6,9,8.411764705882353,2.0,0.13986013986013987,26.6,0.018796992481203006,173.0,F1,Uncertain,Uncertain,T1,T3,F1,2
30.0,MEIDEN,115/22,50,17,2024,5750,52810,1323.0,215.0,10.0,308,20.0,31.0,1011.0,149.0,852.0,2576.0,57,8,9,30.8,0.6451612903225806,0.06493506493506493,50.55,0.03066271018793274,359.0,F1,Uncertain,Uncertain,T1,T3,F1,2
30.0,MEIDEN,115/22,50,17,2022,4449,73062,1452.0,251.0,32.0,254,20.0,25.0,848.0,25.0,596.0,2006.0,53,7,7,7.9375,0.8,0.07874015748031496,42.4,0.0294811320754717,299.0,F1,Uncertain,Uncertain,T1,T3,F1,2
30.0,MEIDEN,115/22,50,17,2023,2664,75851,1053.0,244.0,7.0,184,20.0,26.0,679.0,24.0,602.0,1766.0,46,9,8,26.285714285714285,0.7692307692307693,0.10869565217391304,33.95,0.03829160530191458,230.0,F1,Uncertain,Uncertain,T1,T3,F1,2
30.0,MEIDEN,115/22,50,17,2021,10646,60750,977.0,153.0,12.0,144,20.0,34.0,577.0,25.0,370.0,1290.0,51,26,6,12.0,0.5882352941176471,0.1388888888888889,28.85,0.058925476603119586,198.0,F1,Uncertain,Uncertain,T1,T3,F1,2
30.0,MEIDEN,115/22,50,17,2020,6794,38084,1239.0,165.0,42.0,190,20.0,15.0,758.0,81.0,703.0,1954.0,49,5,5,4.523809523809524,1.3333333333333333,0.10526315789473684,37.9,0.01978891820580475,225.0,F1,Uncertain,Uncertain,T1,T3,F1,2
31.0,MEIDEN,115/22,50,12,2019,9759,47592,2800.0,1069.0,7.0,13,20.0,35.0,55.0,25.0,37.0,1089.0,54,16,4,1.8571428571428572,0.5714285714285714,1.5384615384615385,2.75,0.6363636363636364,68.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
31.0,MEIDEN,115/22,50,12,2020,12930,67660,1625.0,888.0,27.0,9,20.0,35.0,3.0,25.0,1.0,928.0,55,11,5,0.3333333333333333,0.5714285714285714,2.2222222222222223,0.15,11.666666666666666,64.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
31.0,MEIDEN,115/22,50,12,2021,8685,61327,2810.0,977.0,33.0,9,20.0,35.0,8.0,25.0,8.0,1035.0,54,13,6,0.2727272727272727,0.5714285714285714,2.2222222222222223,0.4,4.375,64.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
31.0,MEIDEN,115/22,50,12,2022,13056,60475,2776.0,1027.0,5.0,60,20.0,35.0,55.0,25.0,37.0,1032.0,48,10,7,12.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
31.0,MEIDEN,115/22,50,12,2023,17486,62456,3080.0,1107.0,7.0,10,20.0,8.0,16.0,25.0,37.0,1148.0,56,11,8,1.4285714285714286,2.5,2.0,0.8,0.5,38.0,F1,Uncertain,Uncertain,PD,T3,F1,2
31.0,MEIDEN,115/22,50,12,2024,16921,36032,1307.0,264.0,1.0,3,20.0,2.0,55.0,1.0,37.0,271.0,57,7,9,3.0,10.0,6.666666666666667,2.75,0.03636363636363636,25.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
32.0,MEIDEN,115/22,50,12,2024,19138,34398,1133.0,189.0,2.0,2,20.0,2.0,55.0,1.0,37.0,196.0,55,8,9,1.0,10.0,10.0,2.75,0.03636363636363636,24.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
32.0,MEIDEN,115/22,50,12,2023,19126,62830,3010.0,1014.0,5.0,16,20.0,8.0,7.0,25.0,37.0,1050.0,53,15,8,3.2,2.5,1.25,0.35,1.1428571428571428,44.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
32.0,MEIDEN,115/22,50,12,2022,17556,61887,2613.0,912.0,5.0,60,20.0,5.0,55.0,25.0,37.0,922.0,46,9,7,12.0,4.0,0.3333333333333333,2.75,0.09090909090909091,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
32.0,MEIDEN,115/22,50,12,2019,12985,45228,2018.0,920.0,10.0,7,20.0,5.0,8.0,25.0,11.0,961.0,51,11,4,0.7,4.0,2.857142857142857,0.4,0.625,32.0,F1,Uncertain,Uncertain,PD,PD,PD,3
32.0,MEIDEN,115/22,50,12,2020,14880,72550,1577.0,927.0,49.0,8,20.0,35.0,2.0,25.0,2.0,988.0,53,12,5,0.16326530612244897,0.5714285714285714,2.5,0.1,17.5,63.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
32.0,MEIDEN,115/22,50,12,2021,9112,61160,3214.0,1000.0,33.0,8,20.0,35.0,2.0,25.0,2.0,1045.0,52,12,6,0.24242424242424243,0.5714285714285714,2.5,0.1,17.5,63.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
33.0,OSAKA,115/22,50,35,2022,5035,48874,2081.0,142.0,21.0,34,20.0,28.0,28.0,10.0,18.0,281.0,54,11,7,1.619047619047619,0.7142857142857143,0.5882352941176471,1.4,1.0,82.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
33.0,OSAKA,115/22,50,35,2024,11005,46048,2709.0,289.0,22.0,11,20.0,21.0,23.0,9.0,25.0,400.0,54,10,9,0.5,0.9523809523809523,1.8181818181818181,1.15,0.9130434782608695,52.0,F1,Uncertain,Uncertain,D1,PD,F1,2
33.0,OSAKA,115/22,50,35,2021,7890,38006,1015.0,67.0,40.0,60,20.0,35.0,22.0,20.0,21.0,170.0,50,16,6,1.5,0.5714285714285714,0.3333333333333333,1.1,1.5909090909090908,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
33.0,OSAKA,115/22,50,35,2023,8497,30808,2958.0,221.0,12.0,9,20.0,14.0,18.0,25.0,37.0,274.0,57,14,8,0.75,1.4285714285714286,2.2222222222222223,0.9,0.7777777777777778,43.0,F1,Uncertain,Uncertain,PD,PD,PD,3
33.0,OSAKA,115/22,50,35,2019,7436,39032,4879.0,335.0,15.0,70,20.0,7.0,91.0,25.0,31.0,549.0,50,16,4,4.666666666666667,2.857142857142857,0.2857142857142857,4.55,0.07692307692307693,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
33.0,OSAKA,115/22,50,35,2018,13338,37766,3679.0,318.0,12.0,67,20.0,10.0,103.0,25.0,54.0,564.0,54,42,3,5.583333333333333,2.0,0.29850746268656714,5.15,0.0970873786407767,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
33.0,OSAKA,115/22,50,35,2020,5630,20460,845.0,52.0,4.0,8,20.0,1.0,23.0,25.0,27.0,115.0,40,10,5,2.0,20.0,2.5,1.15,0.043478260869565216,29.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
34.0,VOLTA WERKE,115/22,50,31,2018,4761,44859,3913.0,253.0,13.0,123,20.0,7.0,266.0,25.0,209.0,871.0,59,31,3,9.461538461538462,2.857142857142857,0.16260162601626016,13.3,0.02631578947368421,150.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2019,7220,48174,4187.0,275.0,7.0,91,20.0,7.0,222.0,25.0,132.0,734.0,52,16,4,13.0,2.857142857142857,0.21978021978021978,11.1,0.03153153153153153,118.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2020,8284,44791,3246.0,289.0,34.0,190,20.0,35.0,395.0,25.0,304.0,1212.0,36,11,5,5.588235294117647,0.5714285714285714,0.10526315789473684,19.75,0.08860759493670886,245.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2021,19330,45000,2038.0,78.0,29.0,89,20.0,2.0,229.0,25.0,242.0,694.0,52,24,6,3.0689655172413794,10.0,0.2247191011235955,11.45,0.008733624454148471,111.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2022,9082,55867,3817.0,197.0,9.0,97,20.0,7.0,282.0,25.0,133.0,725.0,52,15,7,10.777777777777779,2.857142857142857,0.20618556701030927,14.1,0.024822695035460994,124.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2023,6336,57268,4599.0,280.0,9.0,140,20.0,35.0,333.0,25.0,177.0,939.0,54,16,8,15.555555555555555,0.5714285714285714,0.14285714285714285,16.65,0.10510510510510511,195.0,F1,Uncertain,Uncertain,T1,T3,F1,2
34.0,VOLTA WERKE,115/22,50,31,2024,7166,72646,4765.0,292.0,7.0,161,20.0,35.0,343.0,25.0,231.0,1034.0,54,8,9,23.0,0.5714285714285714,0.12422360248447205,17.15,0.10204081632653061,216.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2024,11229,59705,2913.0,217.0,31.0,74,20.0,13.0,246.0,25.0,218.0,799.0,50,16,9,2.3870967741935485,1.5384615384615385,0.2702702702702703,12.3,0.052845528455284556,107.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2023,6683,39244,2802.0,212.0,49.0,79,20.0,35.0,222.0,25.0,161.0,723.0,50,16,8,1.6122448979591837,0.5714285714285714,0.25316455696202533,11.1,0.15765765765765766,134.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2022,4654,35623,2319.0,107.0,38.0,68,20.0,9.0,214.0,25.0,110.0,546.0,42,11,7,1.7894736842105263,2.2222222222222223,0.29411764705882354,10.7,0.04205607476635514,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2021,5732,49048,2754.0,137.0,55.0,19,20.0,7.0,242.0,25.0,228.0,688.0,50,8,6,0.34545454545454546,2.857142857142857,1.0526315789473684,12.1,0.028925619834710745,46.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2017,9674,36546,1194.0,91.0,8.0,56,20.0,16.0,210.0,25.0,86.0,467.0,62,39,2,7.0,1.25,0.35714285714285715,10.5,0.0761904761904762,92.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2019,15302,44281,6176.0,261.0,50.0,129,20.0,4.0,333.0,25.0,288.0,1065.0,36,15,4,2.58,5.0,0.15503875968992248,16.65,0.012012012012012012,153.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2018,8312,37658,1123.0,94.0,10.0,62,20.0,13.0,204.0,25.0,93.0,476.0,62,21,3,6.2,1.5384615384615385,0.3225806451612903,10.2,0.06372549019607843,95.0,F1,Uncertain,Uncertain,T1,T3,F1,2
35.0,ELEKTRO-BAU,115/22,50,15,2020,5950,52110,1314.0,82.0,33.0,57,20.0,4.0,157.0,28.0,215.0,494.0,50,21,5,1.7272727272727273,5.0,0.3508771929824561,7.85,0.025477707006369428,81.0,F1,Uncertain,Uncertain,PD,T3,F1,2
36.0,MITSUBISHI,115/22,50,26,2023,5384,43889,5263.0,135.0,117.0,116,20.0,8.0,469.0,5.0,109.0,959.0,78,24,8,0.9914529914529915,2.5,0.1724137931034483,23.45,0.017057569296375266,144.0,F1,Uncertain,Uncertain,T1,T3,F1,2
36.0,MITSUBISHI,115/22,50,26,2024,4953,39642,6945.0,166.0,148.0,265,20.0,13.0,715.0,62.0,483.0,1852.0,68,23,9,1.7905405405405406,1.5384615384615385,0.07547169811320754,35.75,0.01818181818181818,298.0,F1,Uncertain,Uncertain,T1,T3,F1,2
36.0,MITSUBISHI,115/22,50,26,2022,6560,56760,4946.0,61.0,79.0,72,20.0,42.0,282.0,11.0,183.0,730.0,68,25,7,0.9113924050632911,0.47619047619047616,0.2777777777777778,14.1,0.14893617021276595,134.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
36.0,MITSUBISHI,115/22,50,26,2021,15975,60311,6081.0,108.0,30.0,97,20.0,7.0,355.0,25.0,119.0,716.0,72,23,6,3.2333333333333334,2.857142857142857,0.20618556701030927,17.75,0.01971830985915493,124.0,F1,Uncertain,Uncertain,T1,T3,F1,2
36.0,MITSUBISHI,115/22,50,26,2020,11098,47027,7689.0,131.0,34.0,127,20.0,7.0,346.0,25.0,166.0,811.0,69,34,5,3.735294117647059,2.857142857142857,0.15748031496062992,17.3,0.02023121387283237,154.0,F1,Uncertain,Uncertain,T1,T3,F1,2
37.0,MITSUBISHI,115/22,50,26,2020,8595,47211,5404.0,135.0,44.0,127,20.0,9.0,384.0,25.0,216.0,915.0,59,22,5,2.8863636363636362,2.2222222222222223,0.15748031496062992,19.2,0.0234375,156.0,F1,Uncertain,Uncertain,T1,T3,F1,2
37.0,MITSUBISHI,115/22,50,26,2021,10795,54466,3971.0,104.0,38.0,82,20.0,8.0,320.0,25.0,115.0,667.0,60,23,6,2.1578947368421053,2.5,0.24390243902439024,16.0,0.025,110.0,F1,Uncertain,Uncertain,T1,T3,F1,2
37.0,MITSUBISHI,115/22,50,26,2022,3850,61880,3299.0,69.0,86.0,76,20.0,31.0,296.0,14.0,185.0,757.0,61,22,7,0.8837209302325582,0.6451612903225806,0.2631578947368421,14.8,0.10472972972972973,127.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
37.0,MITSUBISHI,115/22,50,26,2023,4806,42220,4180.0,121.0,92.0,116,20.0,11.0,397.0,25.0,110.0,847.0,65,20,8,1.2608695652173914,1.8181818181818181,0.1724137931034483,19.85,0.027707808564231738,147.0,F1,Uncertain,Uncertain,T1,T3,F1,2
37.0,MITSUBISHI,115/22,50,26,2024,10152,59688,4371.0,138.0,48.0,134,20.0,20.0,584.0,12.0,248.0,1184.0,62,17,9,2.7916666666666665,1.0,0.14925373134328357,29.2,0.03424657534246575,174.0,F1,Uncertain,Uncertain,T1,T3,F1,2
38.0,RADE KONCAR,115/22,50,19,2019,4691,50982,4730.0,547.0,24.0,28,20.0,7.0,13.0,25.0,37.0,619.0,37,12,4,1.1666666666666667,2.857142857142857,0.7142857142857143,0.65,0.5384615384615384,55.0,F1,Uncertain,Uncertain,PD,PD,PD,3
38.0,RADE KONCAR,115/22,50,19,2020,10210,49512,3784.0,412.0,31.0,62,20.0,15.0,16.0,26.0,6.0,568.0,39,15,5,2.0,1.3333333333333333,0.3225806451612903,0.8,0.9375,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
38.0,RADE KONCAR,115/22,50,19,2021,6192,50424,6010.0,530.0,30.0,20,20.0,8.0,12.0,25.0,4.0,604.0,36,8,6,0.6666666666666666,2.5,1.0,0.6,0.6666666666666666,48.0,F1,Uncertain,Uncertain,PD,PD,PD,3
38.0,RADE KONCAR,115/22,50,19,2022,4931,48976,4580.0,664.0,21.0,60,20.0,29.0,27.0,25.0,37.0,741.0,38,15,7,2.857142857142857,0.6896551724137931,0.3333333333333333,1.35,1.0740740740740742,109.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
38.0,RADE KONCAR,115/22,50,19,2023,7018,65424,5665.0,762.0,42.0,48,20.0,33.0,23.0,31.0,8.0,947.0,60,10,8,1.1428571428571428,0.6060606060606061,0.4166666666666667,1.15,1.434782608695652,101.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
38.0,RADE KONCAR,115/22,50,19,2024,7316,44416,5583.0,843.0,18.0,37,20.0,34.0,55.0,16.0,37.0,948.0,60,6,9,2.0555555555555554,0.5882352941176471,0.5405405405405406,2.75,0.6181818181818182,91.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
39.0,EKARAT-DAIHEN,115/22,50,13,2023,8668,62645,2800.0,1027.0,48.0,8,20.0,8.0,2.0,7.0,4.0,1104.0,52,9,8,0.16666666666666666,2.5,2.5,0.1,4.0,36.0,D1,Uncertain,D2,PD,PD,PD,3
39.0,EKARAT-DAIHEN,115/22,50,13,2022,7936,49319,2492.0,916.0,26.0,60,20.0,6.0,55.0,25.0,37.0,948.0,52,12,7,2.3076923076923075,3.3333333333333335,0.3333333333333333,2.75,0.10909090909090909,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
39.0,EKARAT-DAIHEN,115/22,50,13,2024,14488,66086,3344.0,1154.0,21.0,64,20.0,18.0,71.0,7.0,5.0,1340.0,53,7,9,3.0476190476190474,1.1111111111111112,0.3125,3.55,0.2535211267605634,102.0,F1,Uncertain,Uncertain,T1,T3,F1,2
39.0,EKARAT-DAIHEN,115/22,50,13,2020,9454,41201,1096.0,680.0,42.0,4,20.0,35.0,2.0,25.0,3.0,731.0,54,10,5,0.09523809523809523,0.5714285714285714,5.0,0.1,17.5,59.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
39.0,EKARAT-DAIHEN,115/22,50,13,2019,7592,42123,1940.0,690.0,39.0,60,20.0,35.0,18.0,25.0,37.0,747.0,60,9,4,1.5384615384615385,0.5714285714285714,0.3333333333333333,0.9,1.9444444444444444,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
39.0,EKARAT-DAIHEN,115/22,50,13,2021,6301,57961,2603.0,762.0,38.0,3,20.0,35.0,1.0,25.0,3.0,807.0,32,11,6,0.07894736842105263,0.5714285714285714,6.666666666666667,0.05,35.0,58.0,Uncertain,Uncertain,Uncertain,Uncertain,PD,PD,3
40.0,MEIDENSHA,115/22,50,16,2020,5400,31570,1700.0,180.0,18.0,20,20.0,10.0,22.0,68.0,16.0,334.0,57,10,5,1.1111111111111112,2.0,1.0,1.1,0.45454545454545453,50.0,F1,Uncertain,Uncertain,PD,PD,PD,3
40.0,MEIDENSHA,115/22,50,16,2021,5481,27580,2349.0,218.0,27.0,23,20.0,35.0,23.0,25.0,17.0,308.0,57,16,6,0.8518518518518519,0.5714285714285714,0.8695652173913043,1.15,1.5217391304347827,78.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
40.0,MEIDENSHA,115/22,50,16,2022,7877,33784,1652.0,186.0,2.0,19,20.0,2.0,16.0,4.0,12.0,241.0,47,9,7,9.5,10.0,1.0526315789473684,0.8,0.125,41.0,F1,Uncertain,Uncertain,PD,T3,F1,2
40.0,MEIDENSHA,115/22,50,16,2023,3803,23972,2458.0,216.0,14.0,22,20.0,3.0,25.0,92.0,10.0,382.0,50,10,8,1.5714285714285714,6.666666666666667,0.9090909090909091,1.25,0.12,45.0,F1,Uncertain,Uncertain,PD,PD,PD,3
40.0,MEIDENSHA,115/22,50,16,2024,8093,38283,3507.0,277.0,23.0,35,20.0,3.0,38.0,5.0,25.0,406.0,70,16,9,1.5217391304347827,6.666666666666667,0.5714285714285714,1.9,0.07894736842105263,58.0,F1,Uncertain,Uncertain,PD,T3,F1,2
41.0,RADEKONCAR,115/22,50,20,2024,12481,52099,7526.0,1021.0,4.0,3,20.0,55.0,43.0,58.0,13.0,1197.0,55,11,9,0.75,0.36363636363636365,6.666666666666667,2.15,1.2790697674418605,78.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
41.0,RADEKONCAR,115/22,50,20,2023,12886,45291,6996.0,1113.0,11.0,56,20.0,38.0,36.0,34.0,8.0,1296.0,56,11,8,5.090909090909091,0.5263157894736842,0.35714285714285715,1.8,1.0555555555555556,114.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
41.0,RADEKONCAR,115/22,50,20,2022,7863,56673,7034.0,1245.0,10.0,68,20.0,40.0,45.0,62.0,11.0,1481.0,40,8,7,6.8,0.5,0.29411764705882354,2.25,0.8888888888888888,128.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
41.0,RADEKONCAR,115/22,50,20,2020,5741,62477,7798.0,814.0,25.0,108,20.0,15.0,37.0,12.0,13.0,1024.0,50,8,5,4.32,1.3333333333333333,0.18518518518518517,1.85,0.40540540540540543,143.0,F1,Uncertain,Uncertain,T1,T3,F1,2
41.0,RADEKONCAR,115/22,50,20,2019,8290,51580,6703.0,851.0,35.0,123,20.0,21.0,50.0,25.0,17.0,1097.0,57,15,4,3.5142857142857142,0.9523809523809523,0.16260162601626016,2.5,0.42,164.0,F1,Uncertain,Uncertain,T1,T3,F1,2
41.0,RADEKONCAR,115/22,50,20,2018,8295,41639,6189.0,810.0,14.0,49,20.0,54.0,56.0,25.0,49.0,1032.0,57,17,3,3.5,0.37037037037037035,0.40816326530612246,2.8,0.9642857142857143,123.0,F1,Uncertain,Uncertain,T2,T3,F1,2
41.0,RADEKONCAR,115/22,50,20,2021,14790,77260,5281.0,508.0,12.0,51,20.0,14.0,31.0,37.0,12.0,665.0,45,12,6,4.25,1.4285714285714286,0.39215686274509803,1.55,0.45161290322580644,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
