Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,Unnamed: 20,Unnamed: 21
1.0,ABB,115/22,50,17,2020.0,5405,55119,1851.0,202.0,10.0,16,20.0,2.0,1.0,2.0,1.0,234.0,47,10,,
1.0,ABB,115/22,50,17,2021.0,16174,64807,684.0,121.0,14.0,10,20.0,2.0,2.0,2.0,1.0,152.0,46,38,,
1.0,ABB,115/22,50,17,2022.0,10316,46537,1196.0,163.0,9.0,9,20.0,2.0,2.0,1.0,2.0,184.0,48,17,,
1.0,ABB,115/22,50,17,2023.0,10547,46745,2075.0,243.0,13.0,15,20.0,3.0,3.0,3.0,2.0,282.0,45,6,,
1.0,ABB,115/22,50,17,2024.0,5642,30749,2084.0,200.0,16.0,10,20.0,15.0,3.0,14.0,2.0,260.0,49,11,,
2.0,DAIHEN,115/22,50,11,2020.0,11354,68371,1004.0,617.0,27.0,4,20.0,2.0,2.0,25.0,3.0,655.0,49,15,,
2.0,DAIHEN,115/22,50,11,2021.0,14386,65964,854.0,544.0,42.0,7,20.0,8.0,2.0,6.0,3.0,612.0,50,29,,
2.0,DAIHEN,115/22,50,11,2022.0,10351,35195,755.0,158.0,4.0,2,20.0,2.0,55.0,2.0,37.0,735.0,49,26,,
2.0,DAIHEN,115/22,50,11,2023.0,10570,56560,1642.0,592.0,14.0,3,20.0,5.0,1.0,28.0,3.0,646.0,46,6,,
2.0,DAIHEN,115/22,50,11,2024.0,19766,47492,1625.0,641.0,17.0,8,20.0,12.0,2.0,4.0,5.0,689.0,50,10,,
3.0,MEIDENSHA,115/22,50,12,2019.0,10461,41192,2800.0,875.0,7.0,60,20.0,4.0,15.0,25.0,37.0,901.0,60,12,,
3.0,MEIDENSHA,115/22,50,12,2020.0,12241,76965,1426.0,731.0,63.0,7,20.0,5.0,2.0,1.0,1.0,810.0,36,12,,
3.0,MEIDENSHA,115/22,50,12,2021.0,11517,55087,1265.0,652.0,32.0,2,20.0,1.0,1.0,25.0,1.0,689.0,36,14,,
3.0,MEIDENSHA,115/22,50,12,2022.0,18452,68867,1514.0,686.0,1.0,3,20.0,2.0,1.0,25.0,2.0,695.0,60,9,,
3.0,MEIDENSHA,115/22,50,12,2023.0,18816,84032,2084.0,715.0,45.0,9,20.0,35.0,2.0,25.0,2.0,728.0,57,7,,
3.0,MEIDENSHA,115/22,50,12,2024.0,13561,82156,3385.0,1334.0,4.0,13,20.0,43.0,14.0,3.0,5.0,1416.0,53,9,,
4.0,MEIDENSHA,115/22,50,12,2019.0,10848,51862,2958.0,1068.0,8.0,2,20.0,4.0,55.0,25.0,37.0,1082.0,55,15,,
4.0,MEIDENSHA,115/22,50,12,2020.0,13054,71682,1277.0,715.0,36.0,5,20.0,5.0,2.0,2.0,4.0,769.0,54,12,,
4.0,MEIDENSHA,115/22,50,12,2021.0,10285,56741,1275.0,649.0,42.0,1,20.0,1.0,1.0,25.0,3.0,697.0,36,18,,
4.0,MEIDENSHA,115/22,50,12,2022.0,19258,76153,1871.0,752.0,1.0,14,20.0,15.0,2.0,25.0,5.0,789.0,61,11,,
4.0,MEIDENSHA,115/22,50,12,2023.0,10601,77523,2230.0,771.0,3.0,7,20.0,7.0,2.0,25.0,5.0,795.0,59,7,,
4.0,MEIDENSHA,115/22,50,12,2024.0,14828,80302,3746.0,1575.0,3.0,13,20.0,49.0,19.0,3.0,10.0,1672.0,52,9,,
5.0,ABB,115/22,50,13,2021.0,22472,63915,1003.0,282.0,17.0,1,20.0,35.0,55.0,25.0,37.0,300.0,46,9,,
5.0,ABB,115/22,50,13,2022.0,13322,70115,1274.0,436.0,5.0,5,20.0,1.0,55.0,2.0,37.0,449.0,35,13,,
5.0,ABB,115/22,50,13,2023.0,20020,58380,950.0,160.0,31.0,60,20.0,35.0,1.0,4.0,37.0,196.0,48,14,,
5.0,ABB,115/22,50,13,2024.0,25570,68190,2341.0,279.0,5.0,2,20.0,35.0,55.0,2.0,37.0,288.0,49,9,,
6.0,MITSUBISHI,115/22,50,25,2021.0,11532,53926,2020.0,70.0,29.0,59,20.0,35.0,219.0,25.0,148.0,525.0,62,20,,
6.0,MITSUBISHI,115/22,50,25,2022.0,3128,39156,3338.0,140.0,32.0,94,20.0,35.0,586.0,25.0,115.0,967.0,36,18,,
6.0,MITSUBISHI,115/22,50,25,2023.0,2513,37051,2740.0,112.0,44.0,82,20.0,35.0,261.0,25.0,170.0,669.0,58,17,,
6.0,MITSUBISHI,115/22,50,25,2024.0,4431,42556,2231.0,84.0,16.0,69,20.0,6.0,208.0,25.0,114.0,497.0,44,26,,
6.0,MITSUBISHI,115/22,50,25,2021.0,6420,50210,2300.0,90.0,33.0,70,20.0,35.0,166.0,17.0,126.0,502.0,57,17,,
6.0,MITSUBISHI,115/22,50,25,2022.0,6023,46054,3290.0,20.0,50.0,25,20.0,6.0,296.0,25.0,150.0,547.0,58,15,,
6.0,MITSUBISHI,115/22,50,25,2023.0,3360,47950,3055.0,57.0,55.0,71,20.0,2.0,237.0,15.0,147.0,584.0,36,17,,
6.0,MITSUBISHI,115/22,50,25,2024.0,7390,50440,4316.0,59.0,24.0,66,20.0,2.0,217.0,16.0,161.0,545.0,60,22,,
7.0,EBG,115/22,50,17,2020.0,10147,61062,3329.0,1066.0,25.0,4,20.0,35.0,55.0,25.0,37.0,1095.0,48,8,,
7.0,EBG,115/22,50,17,2021.0,2934,61432,4065.0,1338.0,17.0,10,20.0,35.0,55.0,25.0,37.0,1365.0,60,11,,
7.0,EBG,115/22,50,17,2022.0,6570,79950,1400.0,20.0,25.0,15,20.0,35.0,2.0,56.0,3.0,121.0,40,13,,
7.0,EBG,115/22,50,17,2023.0,6600,69760,2652.0,648.0,31.0,4,20.0,35.0,2.0,6.0,3.0,694.0,42,11,,
7.0,EBG,115/22,50,17,2024.0,6830,60910,3874.0,764.0,24.0,5,20.0,35.0,2.0,7.0,4.0,806.0,42,10,,
8.0,FUJI,115/22,50,26,2019.0,7531,30963,762.0,112.0,18.0,60,20.0,3.0,11.0,25.0,6.0,150.0,52,10,,
8.0,FUJI,115/22,50,26,2020.0,3178,23009,812.0,120.0,37.0,11,20.0,35.0,29.0,25.0,37.0,197.0,47,11,,
8.0,FUJI,115/22,50,26,2021.0,7385,37012,818.0,119.0,33.0,5,20.0,35.0,16.0,25.0,13.0,186.0,40,49,,
8.0,FUJI,115/22,50,26,2022.0,5856,41763,1198.0,78.0,40.0,19,20.0,1.0,47.0,10.0,30.0,225.0,49,7,,
8.0,FUJI,115/22,50,26,2023.0,9299,31295,1147.0,113.0,31.0,26,20.0,6.0,53.0,4.0,15.0,248.0,56,10,,
8.0,FUJI,115/22,50,26,2024.0,6885,40347,1579.0,133.0,35.0,32,20.0,8.0,91.0,4.0,35.0,338.0,60,5,,
9.0,FUJI,115/22,50,26,2020.0,5486,31968,2781.0,74.0,7.0,51,20.0,35.0,131.0,25.0,50.0,313.0,55,24,,
9.0,FUJI,115/22,50,26,2021.0,8075,45706,2116.0,25.0,5.0,26,20.0,15.0,123.0,5.0,80.0,279.0,63,19,,
9.0,FUJI,115/22,50,26,2022.0,17401,42983,2617.0,36.0,8.0,19,20.0,2.0,155.0,2.0,64.0,286.0,64,22,,
9.0,FUJI,115/22,50,26,2023.0,4470,39130,2369.0,29.0,2.0,39,20.0,1.0,150.0,2.0,9.0,232.0,53,15,,
9.0,FUJI,115/22,50,26,2024.0,3773,37435,3211.0,65.0,13.0,70,20.0,25.0,227.0,5.0,84.0,489.0,64,13,,
10.0,MEIDEN,115/22,50,11,2020.0,15440,41727,1669.0,712.0,7.0,6,20.0,35.0,55.0,25.0,37.0,725.0,57,9,,
10.0,MEIDEN,115/22,50,11,2021.0,17097,82417,3739.0,1666.0,10.0,7,20.0,7.0,4.0,2.0,3.0,1699.0,52,39,,
10.0,MEIDEN,115/22,50,11,2022.0,5317,70625,4606.0,1797.0,5.0,16,20.0,7.0,3.0,2.0,2.0,1832.0,47,11,,
10.0,MEIDEN,115/22,50,11,2023.0,9654,62498,3900.0,1690.0,8.0,11,20.0,7.0,55.0,25.0,37.0,1716.0,53,5,,
10.0,MEIDEN,115/22,50,11,2024.0,17719,70326,5054.0,2139.0,2.0,7,20.0,12.0,8.0,4.0,10.0,2182.0,56,8,,
11.0,MEIDEN,115/22,50,11,2021.0,9303,38169,1152.0,319.0,42.0,6,20.0,35.0,55.0,25.0,37.0,367.0,54,18,,
11.0,MEIDEN,115/22,50,11,2022.0,5420,30250,3718.0,859.0,40.0,4,20.0,35.0,2.0,25.0,1.0,906.0,50,6,,
11.0,MEIDEN,115/22,50,11,2023.0,9860,66720,3778.0,767.0,4.0,4,20.0,1.0,2.0,25.0,2.0,780.0,48,11,,
11.0,MEIDEN,115/22,50,11,2024.0,13803,57168,4057.0,842.0,7.0,9,20.0,8.0,8.0,25.0,37.0,874.0,54,13,,
11.0,MEIDEN,115/22,50,11,2018.0,25908,68980,4250.0,872.0,14.0,9,20.0,10.0,10.0,3.0,2.0,920.0,57,6,,
12.0,MEIDENSHA,115/22,50,13,2019.0,8363,39690,4811.0,846.0,3.0,33,20.0,35.0,10.0,25.0,37.0,892.0,53,11,,
12.0,MEIDENSHA,115/22,50,13,2020.0,9645,51990,3002.0,610.0,31.0,14,20.0,35.0,11.0,25.0,8.0,674.0,52,22,,
12.0,MEIDENSHA,115/22,50,13,2021.0,28615,76951,559.0,13.0,17.0,29,20.0,4.0,55.0,25.0,37.0,63.0,61,8,,
12.0,MEIDENSHA,115/22,50,13,2022.0,8100,14754,152.0,5.0,6.0,4,20.0,35.0,55.0,25.0,37.0,15.0,36,10,,
12.0,MEIDENSHA,115/22,50,13,2023.0,13987,29441,1702.0,202.0,5.0,1,20.0,2.0,5.0,25.0,37.0,215.0,51,14,,
12.0,MEIDENSHA,115/22,50,13,2024.0,15503,51632,845.0,57.0,1.0,3,20.0,1.0,1.0,5.0,2.0,70.0,53,5,,
13.0,MEIDEN,115/22,50,12,2021.0,6579,46664,1358.0,314.0,4.0,3,20.0,1.0,3.0,25.0,6.0,331.0,48,5,,
13.0,MEIDEN,115/22,50,12,2022.0,10192,66552,1577.0,354.0,7.0,9,20.0,2.0,6.0,25.0,3.0,381.0,52,4,,
13.0,MEIDEN,115/22,50,12,2023.0,7373,48683,1085.0,251.0,5.0,3,20.0,1.0,2.0,25.0,4.0,266.0,46,7,,
13.0,MEIDEN,115/22,50,12,2024.0,20720,73901,1687.0,911.0,3.0,1,20.0,2.0,7.0,1.0,2.0,927.0,50,5,,
14.0,EKARAT,115/22,50,26,2020.0,6441,47051,2645.0,804.0,53.0,19,20.0,9.0,55.0,25.0,37.0,885.0,46,25,,
14.0,EKARAT,115/22,50,26,2021.0,6500,50000,2700.0,800.0,29.0,60,20.0,35.0,3.0,25.0,37.0,832.0,50,16,,
14.0,EKARAT,115/22,50,26,2022.0,7586,56355,3529.0,940.0,31.0,60,20.0,9.0,8.0,25.0,37.0,988.0,49,9,,
14.0,EKARAT,115/22,50,26,2023.0,6173,68652,3568.0,975.0,17.0,10,20.0,7.0,5.0,2.0,8.0,1024.0,49,6,,
14.0,EKARAT,115/22,50,26,2024.0,9579,66799,4392.0,1289.0,24.0,11,20.0,14.0,6.0,9.0,12.0,1365.0,52,11,,
15.0,OSAKA,115/22,50,15,2018.0,4388,21315,1051.0,52.0,9.0,5,20.0,35.0,11.0,25.0,37.0,77.0,50,22,,
15.0,OSAKA,115/22,50,15,2019.0,6776,39516,645.0,54.0,2.0,3,20.0,1.0,3.0,1.0,3.0,67.0,35,30,,
15.0,OSAKA,115/22,50,15,2020.0,4499,38522,1177.0,61.0,22.0,9,20.0,35.0,5.0,1.0,4.0,102.0,33,19,,
15.0,OSAKA,115/22,50,15,2021.0,4267,24212,833.0,79.0,6.0,60,20.0,35.0,25.0,25.0,37.0,110.0,31,13,,
15.0,OSAKA,115/22,50,15,2022.0,6596,23958,992.0,81.0,8.0,8,20.0,35.0,11.0,9.0,8.0,125.0,32,10,,
15.0,OSAKA,115/22,50,15,2023.0,6400,25560,837.0,72.0,5.0,6,20.0,35.0,6.0,2.0,8.0,99.0,38,16,,
15.0,OSAKA,115/22,50,15,2024.0,8556,25584,1063.0,94.0,8.0,2,20.0,35.0,5.0,25.0,37.0,109.0,30,11,,
16.0,MEIDEN,115/22,50,13,2020.0,13960,66913,3798.0,743.0,6.0,20,20.0,11.0,15.0,25.0,37.0,795.0,75,8,,
16.0,MEIDEN,115/22,50,13,2021.0,3232,51994,3503.0,568.0,3.0,2,20.0,4.0,5.0,8.0,3.0,593.0,71,10,,
16.0,MEIDEN,115/22,50,13,2022.0,12302,50038,3327.0,521.0,6.0,1,20.0,3.0,5.0,3.0,5.0,544.0,65,13,,
16.0,MEIDEN,115/22,50,13,2023.0,8030,61050,3451.0,542.0,2.0,25,20.0,3.0,4.0,25.0,3.0,579.0,56,5,,
16.0,MEIDEN,115/22,50,13,2024.0,15049,59140,3729.0,622.0,8.0,15,20.0,10.0,7.0,4.0,5.0,671.0,60,7,,
17.0,MEIDEN,115/22,50,13,2020.0,8823,66047,4508.0,1086.0,7.0,14,20.0,35.0,9.0,25.0,37.0,1116.0,62,11,,
17.0,MEIDEN,115/22,50,13,2021.0,11795,69152,5102.0,876.0,4.0,7,20.0,35.0,3.0,25.0,2.0,892.0,68,9,,
17.0,MEIDEN,115/22,50,13,2022.0,11873,63094,4720.0,902.0,7.0,1,20.0,6.0,7.0,3.0,2.0,928.0,60,10,,
17.0,MEIDEN,115/22,50,13,2023.0,10100,69730,4904.0,983.0,2.0,30,20.0,3.0,4.0,4.0,37.0,1026.0,54,6,,
17.0,MEIDEN,115/22,50,13,2024.0,18760,84036,3288.0,829.0,23.0,20,20.0,8.0,5.0,4.0,3.0,892.0,60,15,,
18.0,MEIDEN,115/22,50,20,2020.0,9470,69300,3766.0,168.0,32.0,112,20.0,35.0,366.0,25.0,232.0,910.0,29,18,,
18.0,MEIDEN,115/22,50,20,2021.0,12083,64952,3954.0,172.0,22.0,213,20.0,35.0,388.0,25.0,245.0,1040.0,60,32,,
18.0,MEIDEN,115/22,50,20,2022.0,4220,27070,3233.0,85.0,3.0,30,20.0,35.0,119.0,15.0,122.0,374.0,56,9,,
18.0,MEIDEN,115/22,50,20,2023.0,2810,35500,2682.0,99.0,3.0,47,20.0,35.0,153.0,13.0,143.0,458.0,69,9,,
18.0,MEIDEN,115/22,50,20,2024.0,8203,44426,2680.0,127.0,18.0,60,20.0,3.0,232.0,6.0,119.0,565.0,48,15,,
19.0,MEIDEN,115/22,50,20,2020.0,21000,61020,2281.0,58.0,30.0,44,20.0,35.0,214.0,25.0,181.0,527.0,58,18,,
19.0,MEIDEN,115/22,50,20,2021.0,16164,69507,3186.0,74.0,23.0,64,20.0,35.0,248.0,25.0,201.0,610.0,65,11,,
19.0,MEIDEN,115/22,50,20,2022.0,2390,36420,4198.0,144.0,8.0,88,20.0,35.0,313.0,30.0,209.0,792.0,56,11,,
19.0,MEIDEN,115/22,50,20,2023.0,11941,54573,5963.0,184.0,8.0,98,20.0,1.0,384.0,9.0,211.0,895.0,52,12,,
19.0,MEIDEN,115/22,50,20,2024.0,5793,46627,4429.0,164.0,15.0,75,20.0,4.0,302.0,13.0,152.0,725.0,55,21,,
20.0,MEIDEN,115/22,50,17,2020.0,15794,42214,1581.0,163.0,19.0,66,20.0,35.0,281.0,25.0,244.0,773.0,67,10,,
20.0,MEIDEN,115/22,50,17,2021.0,17582,53798,1372.0,160.0,25.0,54,20.0,35.0,238.0,25.0,209.0,686.0,64,13,,
20.0,MEIDEN,115/22,50,17,2022.0,6098,43642,2781.0,215.0,21.0,95,20.0,1.0,315.0,25.0,313.0,960.0,61,10,,
20.0,MEIDEN,115/22,50,17,2023.0,2467,58273,1889.0,242.0,21.0,121,20.0,4.0,394.0,3.0,314.0,1099.0,34,10,,
20.0,MEIDEN,115/22,50,17,2024.0,13020,42400,1963.0,256.0,16.0,177,20.0,6.0,553.0,56.0,441.0,1505.0,62,9,,
21.0,MEIDEN,115/22,50,20,2021.0,6662,36789,2152.0,94.0,28.0,67,20.0,35.0,222.0,25.0,83.0,494.0,60,11,,
21.0,MEIDEN,115/22,50,20,2022.0,9970,40000,2250.0,96.0,29.0,70,20.0,35.0,180.0,25.0,89.0,464.0,53,19,,
21.0,MEIDEN,115/22,50,20,2023.0,6865,47128,2459.0,84.0,9.0,113,20.0,4.0,298.0,25.0,128.0,636.0,55,10,,
21.0,MEIDEN,115/22,50,20,2024.0,6070,50410,4660.0,104.0,14.0,88,20.0,2.0,260.0,7.0,150.0,625.0,54,10,,
22.0,MEIDEN,115/22,50,20,2020.0,6713,35695,1541.0,137.0,11.0,19,20.0,35.0,9.0,25.0,37.0,176.0,59,10,,
22.0,MEIDEN,115/22,50,20,2021.0,9790,47330,805.0,130.0,30.0,45,20.0,35.0,14.0,25.0,21.0,240.0,58,13,,
22.0,MEIDEN,115/22,50,20,2022.0,6782,32985,1644.0,263.0,2.0,85,20.0,2.0,25.0,3.0,17.0,397.0,57,10,,
22.0,MEIDEN,115/22,50,20,2023.0,2060,39470,3544.0,239.0,4.0,55,20.0,1.0,22.0,7.0,12.0,340.0,58,11,,
22.0,MEIDEN,115/22,50,20,2024.0,8483,51603,1684.0,237.0,21.0,70,20.0,4.0,28.0,5.0,18.0,383.0,54,10,,
23.0,MITSUBISHI,115/22,50,15,2018.0,9797,43237,1826.0,209.0,14.0,23,20.0,2.0,24.0,3.0,11.0,286.0,61,24,,
23.0,MITSUBISHI,115/22,50,15,2019.0,6381,49773,873.0,132.0,20.0,38,20.0,2.0,47.0,25.0,28.0,267.0,36,22,,
23.0,MITSUBISHI,115/22,50,15,2020.0,9284,53567,914.0,146.0,15.0,35,20.0,35.0,38.0,25.0,29.0,263.0,51,28,,
23.0,MITSUBISHI,115/22,50,15,2021.0,8211,56329,2289.0,177.0,53.0,63,20.0,5.0,66.0,13.0,63.0,440.0,58,35,,
23.0,MITSUBISHI,115/22,50,15,2022.0,3775,57803,1616.0,221.0,50.0,34,20.0,4.0,63.0,25.0,20.0,392.0,57,13,,
23.0,MITSUBISHI,115/22,50,15,2023.0,2507,73915,1851.0,240.0,53.0,51,20.0,2.0,66.0,15.0,41.0,468.0,56,10,,
23.0,MITSUBISHI,115/22,50,15,2024.0,6110,56940,1687.0,217.0,54.0,84,20.0,6.0,106.0,46.0,71.0,584.0,55,13,,
24.0,VOLTA WERKE,115/22,50,15,2019.0,7759,54478,1829.0,261.0,13.0,2,20.0,35.0,6.0,25.0,37.0,282.0,42,27,,
24.0,VOLTA WERKE,115/22,50,15,2020.0,9116,59483,2345.0,565.0,11.0,8,20.0,35.0,3.0,25.0,4.0,591.0,28,16,,
24.0,VOLTA WERKE,115/22,50,15,2021.0,16254,65582,4305.0,635.0,17.0,7,20.0,3.0,55.0,2.0,2.0,666.0,32,24,,
24.0,VOLTA WERKE,115/22,50,15,2022.0,10856,56524,2938.0,323.0,11.0,4,20.0,1.0,2.0,2.0,2.0,345.0,33,10,,
24.0,VOLTA WERKE,115/22,50,15,2023.0,5824,53682,2529.0,298.0,8.0,5,20.0,2.0,2.0,2.0,2.0,319.0,26,8,,
24.0,VOLTA WERKE,115/22,50,15,2024.0,7160,44590,5218.0,2437.0,10.0,18,20.0,7.0,4.0,5.0,4.0,2485.0,29,10,,
25.0,EBG,115/22,50,24,2021.0,4956,38946,5656.0,279.0,87.0,56,20.0,35.0,132.0,25.0,76.0,630.0,67,13,,
25.0,EBG,115/22,50,24,2022.0,3714,37873,7041.0,370.0,125.0,48,20.0,35.0,110.0,25.0,42.0,695.0,62,9,,
25.0,EBG,115/22,50,24,2023.0,7509,43415,6774.0,342.0,100.0,70,20.0,1.0,120.0,10.0,81.0,724.0,69,21,,
25.0,EBG,115/22,50,24,2024.0,8851,43749,6592.0,329.0,34.0,63,20.0,3.0,128.0,25.0,46.0,603.0,65,8,,
26.0,MEIDENSHA,115/22,50,15,2021.0,11280,49057,549.0,63.0,7.0,22,20.0,35.0,82.0,25.0,34.0,208.0,63,10,,
26.0,MEIDENSHA,115/22,50,15,2022.0,5330,40713,1837.0,113.0,26.0,32,20.0,3.0,133.0,25.0,33.0,340.0,58,14,,
26.0,MEIDENSHA,115/22,50,15,2023.0,7134,49464,1773.0,132.0,21.0,51,20.0,3.0,135.0,25.0,72.0,414.0,59,7,,
26.0,MEIDENSHA,115/22,50,15,2024.0,6916,39770,1804.0,146.0,23.0,47,20.0,2.0,142.0,25.0,36.0,396.0,57,10,,
27.0,ELIN,115/22,50,47,2018.0,10115,46333,5105.0,319.0,10.0,3,100.0,45.0,11.0,15.0,37.0,503.0,47,34,,
27.0,ELIN,115/22,50,47,2019.0,12665,46542,6023.0,371.0,22.0,24,115.0,50.0,5.0,16.0,37.0,603.0,58,35,,
27.0,ELIN,115/22,50,47,2020.0,9622,50112,5741.0,401.0,17.0,21,95.0,47.0,14.0,21.0,37.0,616.0,58,26,,
27.0,ELIN,115/22,50,47,2021.0,13847,58351,12451.0,208.0,533.0,13,65.0,33.0,55.0,13.0,2.0,867.0,63,32,,
27.0,ELIN,115/22,50,47,2022.0,5763,81193,20231.0,273.0,49.0,2,14.0,18.0,14.0,25.0,37.0,370.0,54,40,,
27.0,ELIN,115/22,50,47,2023.0,19995,55072,7760.0,36.0,7.0,1,9.0,8.0,3.0,2.0,7.0,73.0,38,17,,
27.0,ELIN,115/22,50,47,2024.0,23270,37090,5053.0,72.0,10.0,4,8.0,19.0,3.0,5.0,3.0,124.0,33,27,,
28.0,ELIN,115/22,50,47,2018.0,16541,54793,3180.0,516.0,43.0,20,125.0,22.0,55.0,25.0,37.0,726.0,66,27,,
28.0,ELIN,115/22,50,47,2019.0,13330,45288,2146.0,373.0,41.0,8,56.0,24.0,2.0,11.0,37.0,515.0,66,29,,
28.0,ELIN,115/22,50,47,2020.0,12926,47571,2138.0,450.0,23.0,9,38.0,26.0,55.0,14.0,1.0,561.0,-64,24,,
28.0,ELIN,115/22,50,47,2021.0,10863,53477,1683.0,197.0,38.0,60,37.0,15.0,6.0,25.0,59.0,352.0,67,16,,
28.0,ELIN,115/22,50,47,2022.0,10540,71630,4695.0,608.0,59.0,4,20.0,8.0,3.0,7.0,88.0,777.0,36,20,,
28.0,ELIN,115/22,50,47,2023.0,33550,53850,4137.0,552.0,3.0,17,24.0,27.0,2.0,6.0,2.0,633.0,32,27,,
28.0,ELIN,115/22,50,47,2024.0,23524,85953,4815.0,606.0,9.0,9,29.0,36.0,2.0,7.0,1.0,699.0,32,19,,
29.0,MEIDEN,115/22,50,17,2020.0,6762,45049,846.0,53.0,30.0,43,20.0,1.0,203.0,21.0,185.0,536.0,48,9,,
29.0,MEIDEN,115/22,50,17,2021.0,14583,46823,850.0,77.0,13.0,54,20.0,16.0,291.0,25.0,85.0,536.0,51,33,,
29.0,MEIDEN,115/22,50,17,2022.0,4213,49144,1321.0,181.0,38.0,214,20.0,8.0,375.0,25.0,226.0,1042.0,52,10,,
29.0,MEIDEN,115/22,50,17,2023.0,3605,54027,1019.0,129.0,12.0,83,20.0,5.0,336.0,25.0,262.0,827.0,52,18,,
29.0,MEIDEN,115/22,50,17,2024.0,72800,39540,1261.0,120.0,17.0,143,20.0,10.0,532.0,49.0,394.0,1265.0,56,6,,
30.0,MEIDEN,115/22,50,17,2020.0,6794,38084,1239.0,165.0,42.0,190,20.0,15.0,758.0,81.0,703.0,1954.0,49,5,,
30.0,MEIDEN,115/22,50,17,2021.0,10646,60750,977.0,153.0,12.0,144,20.0,34.0,577.0,25.0,370.0,1290.0,51,26,,
30.0,MEIDEN,115/22,50,17,2022.0,4449,73062,1452.0,251.0,32.0,254,20.0,25.0,848.0,25.0,596.0,2006.0,53,7,,
30.0,MEIDEN,115/22,50,17,2023.0,2664,75851,1053.0,244.0,7.0,184,20.0,26.0,679.0,24.0,602.0,1766.0,46,9,,
30.0,MEIDEN,115/22,50,17,2024.0,5750,52810,1323.0,215.0,10.0,308,20.0,31.0,1011.0,149.0,852.0,2576.0,57,8,,
31.0,MEIDEN,115/22,50,12,2019.0,9759,47592,2800.0,1069.0,7.0,13,20.0,35.0,55.0,25.0,37.0,1089.0,54,16,,
31.0,MEIDEN,115/22,50,12,2020.0,12930,67660,1625.0,888.0,27.0,9,20.0,35.0,3.0,25.0,1.0,928.0,55,11,,
31.0,MEIDEN,115/22,50,12,2021.0,8685,61327,2810.0,977.0,33.0,9,20.0,35.0,8.0,25.0,8.0,1035.0,54,13,,
31.0,MEIDEN,115/22,50,12,2022.0,13056,60475,2776.0,1027.0,5.0,60,20.0,35.0,55.0,25.0,37.0,1032.0,48,10,,
31.0,MEIDEN,115/22,50,12,2023.0,17486,62456,3080.0,1107.0,7.0,10,20.0,8.0,16.0,25.0,37.0,1148.0,56,11,,
31.0,MEIDEN,115/22,50,12,2024.0,16921,36032,1307.0,264.0,1.0,3,20.0,2.0,55.0,1.0,37.0,271.0,57,7,,
32.0,MEIDEN,115/22,50,12,2019.0,12985,45228,2018.0,920.0,10.0,7,20.0,5.0,8.0,25.0,11.0,961.0,51,11,,
32.0,MEIDEN,115/22,50,12,2020.0,14880,72550,1577.0,927.0,49.0,8,20.0,35.0,2.0,25.0,2.0,988.0,53,12,,
32.0,MEIDEN,115/22,50,12,2021.0,9112,61160,3214.0,1000.0,33.0,8,20.0,35.0,2.0,25.0,2.0,1045.0,52,12,,
32.0,MEIDEN,115/22,50,12,2022.0,17556,61887,2613.0,912.0,5.0,60,20.0,5.0,55.0,25.0,37.0,922.0,46,9,,
32.0,MEIDEN,115/22,50,12,2023.0,19126,62830,3010.0,1014.0,5.0,16,20.0,8.0,7.0,25.0,37.0,1050.0,53,15,,
32.0,MEIDEN,115/22,50,12,2024.0,19138,34398,1133.0,189.0,2.0,2,20.0,2.0,55.0,1.0,37.0,196.0,55,8,,
33.0,OSAKA,115/22,50,35,2018.0,13338,37766,3679.0,318.0,12.0,67,20.0,10.0,103.0,25.0,54.0,564.0,54,42,,
33.0,OSAKA,115/22,50,35,2019.0,7436,39032,4879.0,335.0,15.0,70,20.0,7.0,91.0,25.0,31.0,549.0,50,16,,
33.0,OSAKA,115/22,50,35,2020.0,5630,20460,845.0,52.0,4.0,8,20.0,1.0,23.0,25.0,27.0,115.0,40,10,,
33.0,OSAKA,115/22,50,35,2021.0,7890,38006,1015.0,67.0,40.0,60,20.0,35.0,22.0,20.0,21.0,170.0,50,16,,
33.0,OSAKA,115/22,50,35,2022.0,5035,48874,2081.0,142.0,21.0,34,20.0,28.0,28.0,10.0,18.0,281.0,54,11,,
33.0,OSAKA,115/22,50,35,2023.0,8497,30808,2958.0,221.0,12.0,9,20.0,14.0,18.0,25.0,37.0,274.0,57,14,,
33.0,OSAKA,115/22,50,35,2024.0,11005,46048,2709.0,289.0,22.0,11,20.0,21.0,23.0,9.0,25.0,400.0,54,10,,
34.0,VOLTA WERKE,115/22,50,31,2018.0,4761,44859,3913.0,253.0,13.0,123,20.0,7.0,266.0,25.0,209.0,871.0,59,31,,
34.0,VOLTA WERKE,115/22,50,31,2019.0,7220,48174,4187.0,275.0,7.0,91,20.0,7.0,222.0,25.0,132.0,734.0,52,16,,
34.0,VOLTA WERKE,115/22,50,31,2020.0,8284,44791,3246.0,289.0,34.0,190,20.0,35.0,395.0,25.0,304.0,1212.0,36,11,,
34.0,VOLTA WERKE,115/22,50,31,2021.0,19330,45000,2038.0,78.0,29.0,89,20.0,2.0,229.0,25.0,242.0,694.0,52,24,,
34.0,VOLTA WERKE,115/22,50,31,2022.0,9082,55867,3817.0,197.0,9.0,97,20.0,7.0,282.0,25.0,133.0,725.0,52,15,,
34.0,VOLTA WERKE,115/22,50,31,2023.0,6336,57268,4599.0,280.0,9.0,140,20.0,35.0,333.0,25.0,177.0,939.0,54,16,,
34.0,VOLTA WERKE,115/22,50,31,2024.0,7166,72646,4765.0,292.0,7.0,161,20.0,35.0,343.0,25.0,231.0,1034.0,54,8,,
35.0,ELEKTRO-BAU,115/22,50,15,2017.0,9674,36546,1194.0,91.0,8.0,56,20.0,16.0,210.0,25.0,86.0,467.0,62,39,,
35.0,ELEKTRO-BAU,115/22,50,15,2018.0,8312,37658,1123.0,94.0,10.0,62,20.0,13.0,204.0,25.0,93.0,476.0,62,21,,
35.0,ELEKTRO-BAU,115/22,50,15,2019.0,15302,44281,6176.0,261.0,50.0,129,20.0,4.0,333.0,25.0,288.0,1065.0,36,15,,
35.0,ELEKTRO-BAU,115/22,50,15,2020.0,5950,52110,1314.0,82.0,33.0,57,20.0,4.0,157.0,28.0,215.0,494.0,50,21,,
35.0,ELEKTRO-BAU,115/22,50,15,2021.0,5732,49048,2754.0,137.0,55.0,19,20.0,7.0,242.0,25.0,228.0,688.0,50,8,,
35.0,ELEKTRO-BAU,115/22,50,15,2022.0,4654,35623,2319.0,107.0,38.0,68,20.0,9.0,214.0,25.0,110.0,546.0,42,11,,
35.0,ELEKTRO-BAU,115/22,50,15,2023.0,6683,39244,2802.0,212.0,49.0,79,20.0,35.0,222.0,25.0,161.0,723.0,50,16,,
35.0,ELEKTRO-BAU,115/22,50,15,2024.0,11229,59705,2913.0,217.0,31.0,74,20.0,13.0,246.0,25.0,218.0,799.0,50,16,,
36.0,MITSUBISHI,115/22,50,26,2020.0,11098,47027,7689.0,131.0,34.0,127,20.0,7.0,346.0,25.0,166.0,811.0,69,34,,
36.0,MITSUBISHI,115/22,50,26,2021.0,15975,60311,6081.0,108.0,30.0,97,20.0,7.0,355.0,25.0,119.0,716.0,72,23,,
36.0,MITSUBISHI,115/22,50,26,2022.0,6560,56760,4946.0,61.0,79.0,72,20.0,42.0,282.0,11.0,183.0,730.0,68,25,,
36.0,MITSUBISHI,115/22,50,26,2023.0,5384,43889,5263.0,135.0,117.0,116,20.0,8.0,469.0,5.0,109.0,959.0,78,24,,
36.0,MITSUBISHI,115/22,50,26,2024.0,4953,39642,6945.0,166.0,148.0,265,20.0,13.0,715.0,62.0,483.0,1852.0,68,23,,
37.0,MITSUBISHI,115/22,50,26,2020.0,8595,47211,5404.0,135.0,44.0,127,20.0,9.0,384.0,25.0,216.0,915.0,59,22,,
37.0,MITSUBISHI,115/22,50,26,2021.0,10795,54466,3971.0,104.0,38.0,82,20.0,8.0,320.0,25.0,115.0,667.0,60,23,,
37.0,MITSUBISHI,115/22,50,26,2022.0,3850,61880,3299.0,69.0,86.0,76,20.0,31.0,296.0,14.0,185.0,757.0,61,22,,
37.0,MITSUBISHI,115/22,50,26,2023.0,4806,42220,4180.0,121.0,92.0,116,20.0,11.0,397.0,25.0,110.0,847.0,65,20,,
37.0,MITSUBISHI,115/22,50,26,2024.0,10152,59688,4371.0,138.0,48.0,134,20.0,20.0,584.0,12.0,248.0,1184.0,62,17,,
38.0,RADE KONCAR,115/22,50,19,2019.0,4691,50982,4730.0,547.0,24.0,28,20.0,7.0,13.0,25.0,37.0,619.0,37,12,,
38.0,RADE KONCAR,115/22,50,19,2020.0,10210,49512,3784.0,412.0,31.0,62,20.0,15.0,16.0,26.0,6.0,568.0,39,15,,
38.0,RADE KONCAR,115/22,50,19,2021.0,6192,50424,6010.0,530.0,30.0,20,20.0,8.0,12.0,25.0,4.0,604.0,36,8,,
38.0,RADE KONCAR,115/22,50,19,2022.0,4931,48976,4580.0,664.0,21.0,60,20.0,29.0,27.0,25.0,37.0,741.0,38,15,,
38.0,RADE KONCAR,115/22,50,19,2023.0,7018,65424,5665.0,762.0,42.0,48,20.0,33.0,23.0,31.0,8.0,947.0,60,10,,
38.0,RADE KONCAR,115/22,50,19,2024.0,7316,44416,5583.0,843.0,18.0,37,20.0,34.0,55.0,16.0,37.0,948.0,60,6,,
39.0,EKARAT-DAIHEN,115/22,50,13,2019.0,7592,42123,1940.0,690.0,39.0,60,20.0,35.0,18.0,25.0,37.0,747.0,60,9,,
39.0,EKARAT-DAIHEN,115/22,50,13,2020.0,9454,41201,1096.0,680.0,42.0,4,20.0,35.0,2.0,25.0,3.0,731.0,54,10,,
39.0,EKARAT-DAIHEN,115/22,50,13,2021.0,6301,57961,2603.0,762.0,38.0,3,20.0,35.0,1.0,25.0,3.0,807.0,32,11,,
39.0,EKARAT-DAIHEN,115/22,50,13,2022.0,7936,49319,2492.0,916.0,26.0,60,20.0,6.0,55.0,25.0,37.0,948.0,52,12,,
39.0,EKARAT-DAIHEN,115/22,50,13,2023.0,8668,62645,2800.0,1027.0,48.0,8,20.0,8.0,2.0,7.0,4.0,1104.0,52,9,,
39.0,EKARAT-DAIHEN,115/22,50,13,2024.0,14488,66086,3344.0,1154.0,21.0,64,20.0,18.0,71.0,7.0,5.0,1340.0,53,7,,
40.0,MEIDENSHA,115/22,50,16,2020.0,5400,31570,1700.0,180.0,18.0,20,20.0,10.0,22.0,68.0,16.0,334.0,57,10,,
40.0,MEIDENSHA,115/22,50,16,2021.0,5481,27580,2349.0,218.0,27.0,23,20.0,35.0,23.0,25.0,17.0,308.0,57,16,,
40.0,MEIDENSHA,115/22,50,16,2022.0,7877,33784,1652.0,186.0,2.0,19,20.0,2.0,16.0,4.0,12.0,241.0,47,9,,
40.0,MEIDENSHA,115/22,50,16,2023.0,3803,23972,2458.0,216.0,14.0,22,20.0,3.0,25.0,92.0,10.0,382.0,50,10,,
40.0,MEIDENSHA,115/22,50,16,2024.0,8093,38283,3507.0,277.0,23.0,35,20.0,3.0,38.0,5.0,25.0,406.0,70,16,,
41.0,RADEKONCAR,115/22,50,20,2018.0,8295,41639,6189.0,810.0,14.0,49,20.0,54.0,56.0,25.0,49.0,1032.0,57,17,,
41.0,RADEKONCAR,115/22,50,20,2019.0,8290,51580,6703.0,851.0,35.0,123,20.0,21.0,50.0,25.0,17.0,1097.0,57,15,,
41.0,RADEKONCAR,115/22,50,20,2020.0,5741,62477,7798.0,814.0,25.0,108,20.0,15.0,37.0,12.0,13.0,1024.0,50,8,,
41.0,RADEKONCAR,115/22,50,20,2021.0,14790,77260,5281.0,508.0,12.0,51,20.0,14.0,31.0,37.0,12.0,665.0,45,12,,
41.0,RADEKONCAR,115/22,50,20,2022.0,7863,56673,7034.0,1245.0,10.0,68,20.0,40.0,45.0,62.0,11.0,1481.0,40,8,,
41.0,RADEKONCAR,115/22,50,20,2023.0,12886,45291,6996.0,1113.0,11.0,56,20.0,38.0,36.0,34.0,8.0,1296.0,56,11,,
41.0,RADEKONCAR,115/22,50,20,2024.0,12481,52099,7526.0,1021.0,4.0,3,20.0,55.0,43.0,58.0,13.0,1197.0,55,11,,
42.0,ABB,115/22,50,17,2019.0,8149,38953,1408.0,164.0,12.0,53,20.0,35.0,22.0,25.0,37.0,251.0,53,15,,
42.0,ABB,115/22,50,17,2020.0,7520,46660,1095.0,165.0,28.0,87,20.0,35.0,29.0,25.0,14.0,323.0,43,18,,
42.0,ABB,115/22,50,17,2021.0,6532,51974,1765.0,98.0,18.0,60,20.0,35.0,21.0,25.0,11.0,208.0,45,8,,
42.0,ABB,115/22,50,17,2022.0,5775,37174,1502.0,168.0,15.0,60,20.0,35.0,32.0,25.0,37.0,215.0,36,14,,
42.0,ABB,115/22,50,17,2023.0,8205,46345,4598.0,229.0,5.0,61,20.0,1.0,25.0,25.0,12.0,333.0,56,17,,
42.0,ABB,115/22,50,17,2024.0,8547,41725,2080.0,250.0,4.0,102,20.0,4.0,37.0,7.0,19.0,423.0,48,13,,
43.0,MEIDEN,115/22,50,15,2020.0,8217,41902,681.0,77.0,13.0,58,20.0,7.0,217.0,25.0,151.0,523.0,66,27,,
43.0,MEIDEN,115/22,50,15,2021.0,5840,144690,1483.0,63.0,22.0,106,20.0,3.0,457.0,33.0,322.0,1006.0,36,12,,
43.0,MEIDEN,115/22,50,15,2022.0,8510,75410,1504.0,73.0,15.0,89,20.0,4.0,398.0,16.0,341.0,936.0,50,22,,
43.0,MEIDEN,115/22,50,15,2023.0,6737,74082,1574.0,119.0,33.0,165,20.0,11.0,617.0,19.0,379.0,1343.0,48,8,,
43.0,MEIDEN,115/22,50,15,2024.0,8497,84943,1465.0,131.0,14.0,174,20.0,14.0,719.0,21.0,379.0,1452.0,48,10,,
44.0,MEIDEN,115/22,50,18,2020.0,7512,41843,1517.0,93.0,21.0,53,20.0,35.0,128.0,25.0,57.0,352.0,49,20,,
44.0,MEIDEN,115/22,50,18,2021.0,7024,84917,1961.0,162.0,5.0,72,20.0,4.0,202.0,25.0,96.0,541.0,52,17,,
44.0,MEIDEN,115/22,50,18,2022.0,7800,86740,2134.0,150.0,1.0,59,20.0,1.0,156.0,41.0,116.0,524.0,48,12,,
44.0,MEIDEN,115/22,50,18,2023.0,7056,89458,2246.0,188.0,18.0,118,20.0,7.0,256.0,6.0,121.0,714.0,47,6,,
44.0,MEIDEN,115/22,50,18,2024.0,10007,94218,1662.0,176.0,3.0,103,20.0,9.0,236.0,12.0,114.0,653.0,44,8,,
45.0,MEIDEN,115/22,50,20,2020.0,7520,62670,4800.0,180.0,18.0,122,20.0,35.0,493.0,35.0,306.0,1154.0,24,10,,
45.0,MEIDEN,115/22,50,20,2021.0,5479,46278,3532.0,65.0,11.0,24,20.0,4.0,145.0,25.0,54.0,303.0,65,10,,
45.0,MEIDEN,115/22,50,20,2022.0,5691,31604,4152.0,61.0,3.0,31,20.0,19.0,119.0,2.0,113.0,348.0,50,8,,
45.0,MEIDEN,115/22,50,20,2023.0,4369,34642,3591.0,81.0,2.0,42,20.0,2.0,150.0,5.0,158.0,440.0,54,11,,
45.0,MEIDEN,115/22,50,20,2024.0,6130,26260,4307.0,93.0,204.0,118,20.0,6.0,324.0,88.0,284.0,1117.0,45,7,,
46.0,MEIDEN,115/22,50,17,2020.0,4350,33520,1300.0,192.0,10.0,68,20.0,35.0,125.0,36.0,88.0,519.0,62,9,,
46.0,MEIDEN,115/22,50,17,2021.0,6971,21619,3456.0,132.0,7.0,25,20.0,35.0,66.0,25.0,19.0,249.0,68,13,,
46.0,MEIDEN,115/22,50,17,2022.0,5551,24895,3291.0,84.0,3.0,23,20.0,35.0,42.0,25.0,34.0,186.0,57,10,,
46.0,MEIDEN,115/22,50,17,2023.0,4245,25726,2852.0,82.0,1.0,35,20.0,1.0,62.0,25.0,42.0,223.0,58,7,,
46.0,MEIDEN,115/22,50,17,2024.0,5780,23900,3481.0,152.0,4.0,88,20.0,4.0,151.0,17.0,121.0,537.0,64,7,,
47.0,ABB,115/22,50,9,2021.0,21958,54390,3811.0,718.0,9.0,2,20.0,6.0,7.0,25.0,37.0,742.0,60,10,,
47.0,ABB,115/22,50,9,2022.0,14776,32001,3068.0,797.0,9.0,4,20.0,5.0,3.0,25.0,37.0,818.0,49,15,,
47.0,ABB,115/22,50,9,2023.0,15876,69588,3804.0,864.0,5.0,4,20.0,6.0,3.0,2.0,1.0,885.0,50,5,,
47.0,ABB,115/22,50,9,2024.0,36880,50610,3808.0,826.0,5.0,11,20.0,8.0,1.0,25.0,37.0,876.0,49,12,,
48.0,ABB,115/22,50,9,2019.0,19820,56382,1651.0,331.0,47.0,60,20.0,11.0,55.0,25.0,37.0,389.0,44,12,,
48.0,ABB,115/22,50,9,2020.0,14755,50878,3344.0,781.0,12.0,4,20.0,14.0,4.0,25.0,37.0,815.0,48,6,,
48.0,ABB,115/22,50,9,2021.0,20999,54576,2395.0,788.0,7.0,4,20.0,11.0,6.0,25.0,37.0,816.0,40,18,,
48.0,ABB,115/22,50,9,2022.0,28227,58722,2519.0,672.0,4.0,10,20.0,27.0,9.0,25.0,37.0,722.0,40,6,,
48.0,ABB,115/22,50,9,2023.0,11011,67644,3060.0,850.0,4.0,6,20.0,14.0,6.0,6.0,2.0,888.0,40,15,,
48.0,ABB,115/22,50,9,2024.0,36680,51900,3483.0,714.0,3.0,20,20.0,18.0,6.0,25.0,5.0,791.0,48,15,,
49.0,MITSUBISHI,115/22,50,26,2020.0,2108,69204,5998.0,237.0,71.0,236,20.0,17.0,543.0,38.0,301.0,1443.0,68,22,,
49.0,MITSUBISHI,115/22,50,26,2021.0,3264,52248,4838.0,196.0,80.0,99,20.0,35.0,291.0,25.0,176.0,842.0,72,18,,
49.0,MITSUBISHI,115/22,50,26,2022.0,4580,55950,4517.0,167.0,89.0,97,20.0,1.0,296.0,8.0,178.0,836.0,57,18,,
49.0,MITSUBISHI,115/22,50,26,2023.0,4361,41600,4639.0,177.0,88.0,132,20.0,10.0,366.0,26.0,182.0,981.0,36,10,,
49.0,MITSUBISHI,115/22,50,26,2024.0,3236,49665,4706.0,180.0,77.0,112,20.0,6.0,306.0,8.0,189.0,878.0,57,16,,
50.0,MITSUBISHI,115/22,50,26,2020.0,3297,45621,2720.0,207.0,44.0,28,20.0,35.0,39.0,11.0,59.0,388.0,66,22,,
50.0,MITSUBISHI,115/22,50,26,2021.0,6800,26290,2800.0,220.0,37.0,1,20.0,35.0,55.0,25.0,37.0,258.0,36,20,,
50.0,MITSUBISHI,115/22,50,26,2022.0,2373,22795,2291.0,207.0,44.0,15,20.0,35.0,18.0,25.0,10.0,294.0,65,25,,
50.0,MITSUBISHI,115/22,50,26,2023.0,4980,37110,2463.0,244.0,55.0,18,20.0,14.0,28.0,6.0,16.0,381.0,72,21,,
50.0,MITSUBISHI,115/22,50,26,2024.0,4229,21271,3102.0,271.0,81.0,39,20.0,3.0,51.0,12.0,25.0,482.0,54,12,,
51.0,MITSUBISHI,115/22,50,26,2022.0,1859,47165,3592.0,151.0,56.0,76,20.0,10.0,276.0,89.0,134.0,792.0,74,9,,
51.0,MITSUBISHI,115/22,50,26,2023.0,5384,53081,3281.0,89.0,15.0,43,20.0,1.0,155.0,25.0,97.0,400.0,30,14,,
51.0,MITSUBISHI,115/22,50,26,2024.0,5358,35047,3932.0,124.0,15.0,53,20.0,7.0,183.0,63.0,49.0,494.0,36,5,,
52.0,SAVIGLIANO,115/22,50,18,2023.0,5596,24478,1313.0,75.0,7.0,5,20.0,35.0,14.0,25.0,5.0,106.0,32,20,,
52.0,SAVIGLIANO,115/22,50,18,2024.0,3726,37923,2214.0,146.0,54.0,21,20.0,13.0,12.0,13.0,6.0,265.0,36,38,,
53.0,MEIDEN,115/22,50,20,2019.0,5811,60321,2893.0,116.0,8.0,122,20.0,35.0,421.0,25.0,247.0,914.0,58,12,,
53.0,MEIDEN,115/22,50,20,2020.0,2839,60990,2952.0,119.0,2.0,137,20.0,4.0,445.0,25.0,204.0,911.0,57,10,,
53.0,MEIDEN,115/22,50,20,2021.0,4136,72361,2262.0,22.0,5.0,20,20.0,3.0,505.0,25.0,228.0,783.0,36,21,,
53.0,MEIDEN,115/22,50,20,2022.0,2745,73156,2463.0,72.0,5.0,101,20.0,25.0,379.0,8.0,226.0,816.0,61,17,,
53.0,MEIDEN,115/22,50,20,2023.0,3793,69197,3229.0,95.0,2.0,65,20.0,7.0,388.0,5.0,185.0,747.0,56,14,,
53.0,MEIDEN,115/22,50,20,2024.0,10574,63068,4363.0,129.0,2.0,184,20.0,9.0,649.0,94.0,439.0,1506.0,36,18,,
54.0,MEIDEN,115/22,50,20,2019.0,7342,53401,3461.0,121.0,15.0,90,20.0,35.0,275.0,25.0,157.0,658.0,55,11,,
54.0,MEIDEN,115/22,50,20,2020.0,2222,51659,4343.0,127.0,17.0,108,20.0,35.0,279.0,25.0,134.0,665.0,61,10,,
54.0,MEIDEN,115/22,50,20,2021.0,13477,53404,3925.0,131.0,12.0,71,20.0,35.0,253.0,25.0,116.0,583.0,36,21,,
54.0,MEIDEN,115/22,50,20,2022.0,15093,61902,2820.0,91.0,5.0,41,20.0,11.0,153.0,3.0,115.0,419.0,66,15,,
54.0,MEIDEN,115/22,50,20,2023.0,10303,64584,4471.0,149.0,10.0,46,20.0,1.0,246.0,6.0,126.0,584.0,61,13,,
54.0,MEIDEN,115/22,50,20,2024.0,14416,68000,5782.0,184.0,13.0,102,20.0,4.0,337.0,5.0,153.0,798.0,36,33,,
55.0,MEIDEN,115/22,50,17,2019.0,6843,44317,2922.0,268.0,18.0,92,20.0,2.0,299.0,76.0,245.0,1000.0,65,9,,
55.0,MEIDEN,115/22,50,17,2020.0,2564,53378,3060.0,282.0,8.0,192,20.0,35.0,457.0,25.0,329.0,1268.0,65,9,,
55.0,MEIDEN,115/22,50,17,2021.0,4354,59854,2309.0,297.0,18.0,270,20.0,3.0,416.0,25.0,255.0,1259.0,36,31,,
55.0,MEIDEN,115/22,50,17,2022.0,6279,5935,2573.0,235.0,4.0,109,20.0,22.0,305.0,71.0,244.0,990.0,36,12,,
55.0,MEIDEN,115/22,50,17,2023.0,9990,61591,2718.0,219.0,7.0,123,20.0,12.0,344.0,10.0,224.0,939.0,53,9,,
55.0,MEIDEN,115/22,50,17,2024.0,7424,62656,3580.0,374.0,3.0,166,20.0,4.0,456.0,12.0,266.0,1281.0,36,11,,
56.0,MEIDEN,115/22,50,17,2020.0,7016,52519,2880.0,284.0,10.0,187,20.0,35.0,535.0,25.0,423.0,1439.0,43,7,,
56.0,MEIDEN,115/22,50,17,2021.0,14211,53974,1828.0,274.0,6.0,113,20.0,35.0,403.0,25.0,253.0,1049.0,36,19,,
56.0,MEIDEN,115/22,50,17,2022.0,16115,63617,1758.0,258.0,2.0,76,20.0,13.0,298.0,70.0,286.0,1003.0,74,11,,
56.0,MEIDEN,115/22,50,17,2023.0,17698,71717,2715.0,269.0,4.0,180,20.0,7.0,529.0,8.0,346.0,1343.0,57,12,,
56.0,MEIDEN,115/22,50,17,2024.0,2462,30911,2811.0,211.0,5.0,177,20.0,8.0,605.0,25.0,432.0,1438.0,36,10,,
57.0,FUJI,115/22,50,26,2020.0,4508,80257,1704.0,64.0,32.0,78,20.0,3.0,332.0,25.0,183.0,692.0,58,11,,
57.0,FUJI,115/22,50,26,2021.0,14241,69760,1394.0,59.0,34.0,89,20.0,8.0,271.0,25.0,121.0,582.0,36,13,,
57.0,FUJI,115/22,50,26,2022.0,5556,73401,1547.0,61.0,9.0,56,20.0,12.0,267.0,3.0,148.0,556.0,54,12,,
57.0,FUJI,115/22,50,26,2023.0,9410,72068,1608.0,63.0,4.0,58,20.0,14.0,276.0,4.0,137.0,556.0,53,16,,
57.0,FUJI,115/22,50,26,2024.0,3551,44502,2130.0,80.0,61.0,73,20.0,10.0,391.0,25.0,179.0,794.0,49,12,,
58.0,MEIDEN,115/22,50,20,2020.0,7863,48725,2756.0,128.0,42.0,130,20.0,35.0,311.0,25.0,170.0,781.0,64,16,,
58.0,MEIDEN,115/22,50,20,2021.0,11171,60485,2092.0,15.0,20.0,15,20.0,2.0,253.0,25.0,126.0,431.0,36,22,,
58.0,MEIDEN,115/22,50,20,2022.0,5713,61804,2522.0,86.0,26.0,78,20.0,14.0,218.0,20.0,131.0,573.0,64,13,,
58.0,MEIDEN,115/22,50,20,2023.0,29787,72583,2857.0,109.0,1.0,84,20.0,5.0,201.0,4.0,68.0,472.0,60,8,,
58.0,MEIDEN,115/22,50,20,2024.0,7280,51619,1228.0,52.0,5.0,11,20.0,2.0,25.0,25.0,28.0,123.0,53,15,,
59.0,MEIDEN,115/22,50,16,2020.0,16670,72760,1355.0,107.0,20.0,83,20.0,1.0,327.0,80.0,264.0,882.0,54,11,,
59.0,MEIDEN,115/22,50,16,2021.0,7762,73495,1621.0,126.0,42.0,81,20.0,3.0,223.0,69.0,180.0,724.0,53,12,,
59.0,MEIDEN,115/22,50,16,2022.0,4465,40315,1633.0,161.0,22.0,108,20.0,6.0,361.0,25.0,107.0,765.0,64,11,,
59.0,MEIDEN,115/22,50,16,2023.0,4991,41428,1631.0,168.0,21.0,115,20.0,5.0,354.0,211.0,196.0,1070.0,59,13,,
59.0,MEIDEN,115/22,50,16,2024.0,7577,63962,1631.0,207.0,31.0,142,20.0,2.0,400.0,13.0,251.0,1046.0,58,17,,
60.0,MEIDEN,115/22,50,16,2019.0,2826,48024,2145.0,275.0,26.0,115,20.0,5.0,279.0,25.0,164.0,864.0,34,7,,
60.0,MEIDEN,115/22,50,16,2020.0,5610,59630,3019.0,366.0,34.0,161,20.0,35.0,434.0,96.0,317.0,1408.0,59,10,,
60.0,MEIDEN,115/22,50,16,2021.0,6408,56553,3166.0,387.0,40.0,105,20.0,2.0,313.0,85.0,237.0,1169.0,58,13,,
60.0,MEIDEN,115/22,50,16,2022.0,4820,42400,2924.0,193.0,13.0,109,20.0,35.0,324.0,104.0,273.0,1016.0,64,11,,
60.0,MEIDEN,115/22,50,16,2023.0,3330,50390,2422.0,192.0,13.0,109,20.0,2.0,323.0,83.0,269.0,991.0,60,8,,
60.0,MEIDEN,115/22,50,16,2024.0,9399,47023,1875.0,194.0,28.0,103,20.0,5.0,340.0,12.0,197.0,879.0,62,15,,
61.0,NATIONAL,115/22,50,23,2021.0,13052,53950,399.0,6.0,4.0,60,20.0,35.0,55.0,25.0,37.0,10.0,40,31,,
61.0,NATIONAL,115/22,50,23,2022.0,4260,47610,2432.0,530.0,9.0,2,20.0,1.0,1.0,3.0,3.0,549.0,30,11,,
61.0,NATIONAL,115/22,50,23,2023.0,21169,71375,2484.0,898.0,18.0,5,20.0,1.0,3.0,6.0,5.0,936.0,36,17,,
61.0,NATIONAL,115/22,50,23,2024.0,16936,62804,2782.0,733.0,6.0,7,20.0,1.0,2.0,2.0,4.0,755.0,45,20,,
62.0,ABB,115/22,50,13,2018.0,7183,48161,1218.0,301.0,10.0,60,20.0,35.0,55.0,25.0,37.0,311.0,43,23,,
62.0,ABB,115/22,50,13,2019.0,16630,51241,1630.0,691.0,46.0,15,20.0,10.0,14.0,19.0,17.0,812.0,45,12,,
62.0,ABB,115/22,50,13,2020.0,12321,48905,1829.0,437.0,25.0,2,20.0,35.0,1.0,25.0,37.0,465.0,43,20,,
62.0,ABB,115/22,50,13,2021.0,22404,58999,648.0,296.0,13.0,2,20.0,3.0,55.0,25.0,37.0,314.0,41,27,,
62.0,ABB,115/22,50,13,2022.0,12442,60017,2381.0,799.0,3.0,7,20.0,5.0,1.0,1.0,3.0,819.0,39,14,,
62.0,ABB,115/22,50,13,2023.0,24306,64387,2325.0,788.0,24.0,5,20.0,5.0,1.0,1.0,1.0,825.0,32,10,,
62.0,ABB,115/22,50,13,2024.0,32920,44650,2343.0,798.0,3.0,6,20.0,8.0,1.0,28.0,1.0,845.0,41,20,,
63.0,ABB,115/22,50,14,2019.0,10374,48462,1340.0,316.0,8.0,60,20.0,35.0,55.0,25.0,37.0,324.0,44,22,,
63.0,ABB,115/22,50,14,2020.0,7726,48851,3022.0,193.0,119.0,112,20.0,6.0,270.0,35.0,148.0,883.0,45,24,,
63.0,ABB,115/22,50,14,2021.0,20581,60876,3257.0,494.0,54.0,3,20.0,1.0,1.0,1.0,1.0,555.0,40,25,,
63.0,ABB,115/22,50,14,2022.0,18543,61584,2436.0,456.0,5.0,2,20.0,35.0,1.0,25.0,1.0,465.0,39,11,,
63.0,ABB,115/22,50,14,2023.0,16967,57905,1274.0,455.0,3.0,2,20.0,3.0,1.0,1.0,1.0,466.0,32,5,,
63.0,ABB,115/22,50,14,2024.0,35020,43530,1588.0,441.0,5.0,5,20.0,6.0,1.0,12.0,1.0,471.0,41,12,,
64.0,MEIDEN,115/22,50,18,2021.0,9917,69237,845.0,110.0,32.0,34,20.0,35.0,16.0,25.0,37.0,192.0,36,13,,
64.0,MEIDEN,115/22,50,18,2022.0,14083,68204,1464.0,115.0,12.0,42,20.0,17.0,30.0,6.0,17.0,239.0,36,13,,
64.0,MEIDEN,115/22,50,18,2023.0,5603,43271,3059.0,271.0,8.0,66,20.0,3.0,52.0,2.0,14.0,416.0,36,12,,
64.0,MEIDEN,115/22,50,18,2024.0,3195,21680,2965.0,260.0,9.0,52,20.0,5.0,59.0,25.0,36.0,421.0,58,10,,
65.0,MEIDEN,115/22,50,17,2020.0,3204,44035,934.0,116.0,47.0,60,20.0,35.0,55.0,25.0,37.0,223.0,36,8,,
65.0,MEIDEN,115/22,50,17,2021.0,7077,45997,2088.0,142.0,9.0,47,20.0,35.0,95.0,25.0,11.0,304.0,36,13,,
65.0,MEIDEN,115/22,50,17,2022.0,3981,47772,1733.0,107.0,18.0,63,20.0,22.0,106.0,36.0,72.0,424.0,36,8,,
65.0,MEIDEN,115/22,50,17,2023.0,5395,44786,5366.0,311.0,13.0,114,20.0,5.0,170.0,4.0,55.0,672.0,36,15,,
65.0,MEIDEN,115/22,50,17,2024.0,5428,43244,2429.0,128.0,6.0,35,20.0,4.0,103.0,25.0,74.0,350.0,60,11,,
66.0,MEIDEN,115/22,50,20,2020.0,5936,65684,4158.0,131.0,41.0,155,20.0,35.0,612.0,25.0,385.0,1324.0,51,12,,
66.0,MEIDEN,115/22,50,20,2021.0,4983,65524,4967.0,142.0,8.0,105,20.0,35.0,473.0,25.0,312.0,1040.0,65,12,,
66.0,MEIDEN,115/22,50,20,2022.0,5082,75984,4701.0,119.0,9.0,112,20.0,4.0,508.0,25.0,339.0,1091.0,47,8,,
66.0,MEIDEN,115/22,50,20,2023.0,6504,55232,3045.0,78.0,31.0,147,20.0,5.0,563.0,796.0,96.0,1716.0,52,8,,
66.0,MEIDEN,115/22,50,20,2024.0,7432,77442,3811.0,88.0,10.0,181,20.0,8.0,749.0,13.0,355.0,1404.0,48,12,,
67.0,MEIDEN,115/22,50,20,2020.0,10397,47483,4084.0,134.0,50.0,172,20.0,35.0,558.0,25.0,347.0,1261.0,61,17,,
67.0,MEIDEN,115/22,50,20,2021.0,7115,60994,4364.0,145.0,7.0,171,20.0,2.0,485.0,25.0,196.0,1006.0,71,13,,
67.0,MEIDEN,115/22,50,20,2022.0,4308,64513,4554.0,139.0,9.0,94,20.0,5.0,355.0,9.0,234.0,845.0,62,11,,
67.0,MEIDEN,115/22,50,20,2023.0,6807,19776,3588.0,98.0,9.0,119,20.0,9.0,389.0,61.0,104.0,789.0,67,4,,
67.0,MEIDEN,115/22,50,20,2024.0,9597,56583,3912.0,107.0,7.0,143,20.0,9.0,467.0,15.0,272.0,1020.0,69,10,,
68.0,FUJI,115/22,50,24,2021.0,8497,43926,2592.0,102.0,9.0,54,20.0,35.0,179.0,25.0,115.0,459.0,68,12,,
68.0,FUJI,115/22,50,24,2022.0,8360,60858,2050.0,214.0,16.0,254,20.0,35.0,181.0,25.0,81.0,746.0,36,30,,
68.0,FUJI,115/22,50,24,2023.0,6486,57392,1979.0,68.0,6.0,44,20.0,19.0,144.0,6.0,88.0,375.0,63,19,,
68.0,FUJI,115/22,50,24,2024.0,36000,66087,2150.0,76.0,1.0,60,20.0,2.0,155.0,2.0,55.0,291.0,54,15,,
69.0,VOLTA WERKE,115/22,50,30,2020.0,2498,54193,3391.0,145.0,12.0,99,20.0,14.0,177.0,26.0,109.0,582.0,70,7,,
69.0,VOLTA WERKE,115/22,50,30,2021.0,6218,54196,1747.0,228.0,53.0,234,20.0,23.0,177.0,25.0,91.0,806.0,36,19,,
69.0,VOLTA WERKE,115/22,50,30,2022.0,4018,71374,1653.0,194.0,34.0,54,20.0,29.0,99.0,21.0,76.0,507.0,68,11,,
69.0,VOLTA WERKE,115/22,50,30,2023.0,7487,70359,2015.0,264.0,40.0,24,20.0,20.0,118.0,19.0,90.0,575.0,56,15,,
69.0,VOLTA WERKE,115/22,50,30,2024.0,4560,73857,3288.0,418.0,66.0,62,20.0,30.0,110.0,33.0,94.0,813.0,56,30,,
70.0,MEIDEN,115/22,50,16,2019.0,4770,53080,528.0,76.0,47.0,58,20.0,2.0,222.0,29.0,172.0,606.0,50,11,,
70.0,MEIDEN,115/22,50,16,2020.0,8768,40222,693.0,61.0,11.0,42,20.0,6.0,191.0,25.0,79.0,390.0,59,9,,
70.0,MEIDEN,115/22,50,16,2021.0,2243,56270,785.0,82.0,6.0,53,20.0,6.0,237.0,25.0,156.0,540.0,58,12,,
70.0,MEIDEN,115/22,50,16,2022.0,4312,52234,804.0,103.0,53.0,66,20.0,7.0,251.0,25.0,152.0,632.0,54,5,,
70.0,MEIDEN,115/22,50,16,2023.0,4266,50274,735.0,82.0,21.0,52,20.0,8.0,201.0,10.0,170.0,544.0,55,15,,
70.0,MEIDEN,115/22,50,16,2024.0,14486,31341,593.0,46.0,16.0,7,20.0,1.0,16.0,1.0,9.0,96.0,54,10,,
71.0,MEIDEN,115/22,50,16,2019.0,6500,59990,722.0,76.0,43.0,57,20.0,2.0,226.0,25.0,174.0,578.0,58,11,,
71.0,MEIDEN,115/22,50,16,2020.0,9704,46177,1201.0,102.0,19.0,53,20.0,4.0,225.0,25.0,37.0,403.0,65,12,,
71.0,MEIDEN,115/22,50,16,2021.0,8269,61389,1282.0,125.0,9.0,69,20.0,5.0,274.0,25.0,171.0,653.0,60,8,,
71.0,MEIDEN,115/22,50,16,2022.0,5058,57952,1329.0,153.0,22.0,82,20.0,6.0,294.0,25.0,187.0,744.0,55,6,,
71.0,MEIDEN,115/22,50,16,2023.0,5786,55441,1208.0,139.0,17.0,62,20.0,9.0,223.0,1.0,187.0,638.0,55,13,,
71.0,MEIDEN,115/22,50,16,2024.0,5295,49805,749.0,86.0,4.0,19,20.0,2.0,39.0,13.0,31.0,194.0,58,13,,
72.0,MEIDEN,115/22,50,12,2018.0,6891,23055,378.0,33.0,8.0,1,20.0,35.0,55.0,25.0,37.0,42.0,32,13,,
72.0,MEIDEN,115/22,50,12,2019.0,9616,33112,478.0,74.0,9.0,60,20.0,1.0,2.0,25.0,6.0,92.0,58,21,,
72.0,MEIDEN,115/22,50,12,2020.0,10701,23600,1589.0,107.0,26.0,60,20.0,35.0,55.0,25.0,37.0,133.0,54,19,,
72.0,MEIDEN,115/22,50,12,2021.0,6215,33374,2788.0,107.0,53.0,22,20.0,35.0,5.0,25.0,3.0,190.0,56,14,,
72.0,MEIDEN,115/22,50,12,2022.0,9287,24739,3280.0,159.0,37.0,60,20.0,35.0,14.0,25.0,37.0,210.0,49,11,,
72.0,MEIDEN,115/22,50,12,2023.0,5561,27529,4045.0,242.0,76.0,28,20.0,35.0,20.0,25.0,11.0,377.0,55,10,,
72.0,MEIDEN,115/22,50,12,2024.0,3711,19584,4425.0,243.0,52.0,28,20.0,35.0,55.0,25.0,37.0,323.0,64,22,,
73.0,ABB,115/22,50,17,2019.0,3578,34962,3313.0,246.0,18.0,15,20.0,35.0,52.0,25.0,37.0,331.0,53,15,,
73.0,ABB,115/22,50,17,2020.0,7943,35506,3197.0,209.0,29.0,13,20.0,35.0,5.0,25.0,37.0,256.0,45,13,,
73.0,ABB,115/22,50,17,2021.0,3586,50412,4120.0,160.0,34.0,30,20.0,35.0,5.0,25.0,2.0,231.0,52,8,,
73.0,ABB,115/22,50,17,2022.0,9050,47590,2762.0,119.0,13.0,16,20.0,35.0,4.0,2.0,3.0,157.0,38,6,,
73.0,ABB,115/22,50,17,2023.0,6265,40387,3702.0,265.0,26.0,22,20.0,35.0,7.0,25.0,37.0,320.0,45,16,,
73.0,ABB,115/22,50,17,2024.0,5299,33977,3507.0,284.0,18.0,13,20.0,35.0,55.0,25.0,37.0,315.0,50,12,,
74.0,TOSHIBA,115/22,50,21,2021.0,7397,41798,5732.0,118.0,64.0,196,20.0,8.0,596.0,25.0,302.0,1284.0,53,24,,
74.0,TOSHIBA,115/22,50,21,2022.0,28470,42300,2415.0,35.0,44.0,124,20.0,4.0,489.0,53.0,493.0,1242.0,53,28,,
74.0,TOSHIBA,115/22,50,21,2023.0,6066,60048,6287.0,170.0,77.0,107,20.0,13.0,788.0,25.0,494.0,1649.0,57,22,,
74.0,TOSHIBA,115/22,50,21,2024.0,7396,45012,5292.0,144.0,33.0,67,20.0,1.0,243.0,13.0,318.0,819.0,54,19,,
75.0,MEIDEN,115/22,50,20,2020.0,8321,44210,1944.0,140.0,41.0,121,20.0,8.0,263.0,25.0,133.0,706.0,51,10,,
75.0,MEIDEN,115/22,50,20,2021.0,15850,60172,1706.0,150.0,34.0,158,20.0,8.0,349.0,6.0,176.0,881.0,48,24,,
75.0,MEIDEN,115/22,50,20,2022.0,5910,54550,2046.0,171.0,44.0,131,20.0,8.0,378.0,25.0,168.0,900.0,60,10,,
75.0,MEIDEN,115/22,50,20,2023.0,6537,39389,1606.0,135.0,15.0,22,20.0,35.0,57.0,2.0,60.0,291.0,59,10,,
75.0,MEIDEN,115/22,50,20,2024.0,7816,24880,1730.0,138.0,21.0,33,20.0,35.0,96.0,25.0,66.0,354.0,56,12,,
77.0,MEIDEN,115/22,50,20,2019.0,13023,50018,2368.0,133.0,15.0,68,20.0,35.0,222.0,25.0,110.0,548.0,59,25,,
77.0,MEIDEN,115/22,50,20,2020.0,13879,47126,2252.0,103.0,10.0,65,20.0,35.0,235.0,25.0,73.0,486.0,53,20,,
77.0,MEIDEN,115/22,50,20,2021.0,7334,65081,2931.0,141.0,16.0,94,20.0,2.0,282.0,25.0,139.0,674.0,36,11,,
77.0,MEIDEN,115/22,50,20,2022.0,12545,58541,2317.0,131.0,11.0,71,20.0,35.0,281.0,25.0,56.0,550.0,56,16,,
77.0,MEIDEN,115/22,50,20,2023.0,7680,59770,2454.0,164.0,23.0,45,20.0,13.0,295.0,10.0,142.0,692.0,54,11,,
77.0,MEIDEN,115/22,50,20,2024.0,6145,41623,2239.0,97.0,18.0,57,20.0,3.0,217.0,4.0,164.0,560.0,59,18,,
78.0,MEIDEN,115/22,50,20,2020.0,10088,60369,1544.0,100.0,4.0,64,20.0,2.0,209.0,25.0,114.0,493.0,59,24,,
78.0,MEIDEN,115/22,50,20,2021.0,10486,58035,2157.0,107.0,8.0,68,20.0,2.0,217.0,25.0,112.0,514.0,51,19,,
78.0,MEIDEN,115/22,50,20,2022.0,15689,61137,2107.0,103.0,10.0,62,20.0,35.0,249.0,25.0,51.0,475.0,62,20,,
78.0,MEIDEN,115/22,50,20,2023.0,6600,66206,2852.0,124.0,14.0,58,20.0,4.0,285.0,25.0,92.0,577.0,59,13,,
78.0,MEIDEN,115/22,50,20,2024.0,7296,48886,2823.0,106.0,11.0,65,20.0,3.0,228.0,4.0,165.0,582.0,63,19,,
79.0,HYUNDAI,115/22,50,16,2021.0,4567,49511,851.0,116.0,15.0,48,20.0,8.0,91.0,25.0,56.0,334.0,52,25,,
79.0,HYUNDAI,115/22,50,16,2022.0,4444,42773,468.0,66.0,25.0,45,20.0,2.0,60.0,25.0,55.0,253.0,36,22,,
79.0,HYUNDAI,115/22,50,16,2023.0,2830,57450,1323.0,92.0,4.0,50,20.0,3.0,97.0,28.0,109.0,383.0,49,26,,
79.0,HYUNDAI,115/22,50,16,2024.0,5046,72593,1091.0,124.0,11.0,75,20.0,10.0,172.0,25.0,92.0,484.0,49,18,,
80.0,HYUNDAI,115/22,50,16,2021.0,11162,45196,637.0,16.0,9.0,34,20.0,2.0,73.0,25.0,53.0,187.0,54,32,,
80.0,HYUNDAI,115/22,50,16,2022.0,6144,46254,891.0,13.0,11.0,33,20.0,35.0,110.0,25.0,28.0,195.0,36,20,,
80.0,HYUNDAI,115/22,50,16,2023.0,5860,45320,1392.0,17.0,7.0,34,20.0,35.0,85.0,12.0,83.0,238.0,52,17,,
80.0,HYUNDAI,115/22,50,16,2024.0,6052,55237,1261.0,24.0,12.0,54,20.0,3.0,128.0,25.0,72.0,293.0,54,19,,
81.0,VOLTA WERKE,115/22,50,31,2019.0,11435,42104,929.0,155.0,18.0,31,20.0,3.0,60.0,25.0,32.0,299.0,50,25,,
81.0,VOLTA WERKE,115/22,50,31,2020.0,5620,82960,950.0,950.0,39.0,42,20.0,35.0,89.0,25.0,61.0,231.0,34,21,,
81.0,VOLTA WERKE,115/22,50,31,2021.0,8042,69739,1472.0,170.0,23.0,39,20.0,35.0,99.0,28.0,37.0,359.0,52,12,,
81.0,VOLTA WERKE,115/22,50,31,2022.0,3650,69000,1907.0,154.0,14.0,47,20.0,1.0,101.0,14.0,80.0,411.0,58,17,,
81.0,VOLTA WERKE,115/22,50,31,2023.0,2843,74301,1936.0,171.0,4.0,54,20.0,4.0,130.0,8.0,77.0,448.0,29,12,,
81.0,VOLTA WERKE,115/22,50,31,2024.0,11600,58550,2473.0,149.0,4.0,41,20.0,9.0,135.0,8.0,91.0,437.0,30,20,,
82.0,VOLTA WERKE,115/22,50,31,2019.0,9780,41359,1978.0,189.0,11.0,20,20.0,35.0,34.0,25.0,11.0,265.0,44,28,,
82.0,VOLTA WERKE,115/22,50,31,2020.0,7710,39800,950.0,950.0,18.0,33,20.0,35.0,44.0,25.0,26.0,121.0,46,22,,
82.0,VOLTA WERKE,115/22,50,31,2021.0,9090,54090,713.0,52.0,25.0,10,20.0,35.0,17.0,2.0,10.0,116.0,40,16,,
82.0,VOLTA WERKE,115/22,50,31,2022.0,11582,41795,2846.0,215.0,14.0,18,20.0,35.0,37.0,25.0,37.0,284.0,62,24,,
82.0,VOLTA WERKE,115/22,50,31,2023.0,18704,47566,2955.0,194.0,10.0,1,20.0,1.0,42.0,25.0,20.0,268.0,60,18,,
82.0,VOLTA WERKE,115/22,50,31,2024.0,10084,46494,3367.0,215.0,11.0,39,20.0,35.0,45.0,25.0,26.0,336.0,46,9,,
83.0,MEIDENSHA,115/22,50,31,2020.0,8003,37916,4410.0,161.0,8.0,49,20.0,7.0,128.0,25.0,77.0,430.0,55,24,,
83.0,MEIDENSHA,115/22,50,31,2021.0,3440,77400,5868.0,135.0,49.0,43,20.0,35.0,96.0,32.0,78.0,433.0,58,19,,
83.0,MEIDENSHA,115/22,50,31,2022.0,2925,46392,3627.0,127.0,17.0,48,20.0,30.0,113.0,8.0,85.0,428.0,62,5,,
83.0,MEIDENSHA,115/22,50,31,2023.0,4720,42540,3600.0,120.0,7.0,57,20.0,5.0,115.0,27.0,94.0,425.0,55,9,,
83.0,MEIDENSHA,115/22,50,31,2024.0,2346,30799,5634.0,241.0,14.0,67,20.0,10.0,148.0,25.0,89.0,569.0,53,6,,
84.0,MEIDEN,115/22,50,16,2021.0,2710,26430,2697.0,155.0,44.0,128,20.0,2.0,317.0,19.0,261.0,926.0,63,10,,
84.0,MEIDEN,115/22,50,16,2022.0,5941,48848,1736.0,127.0,10.0,159,20.0,12.0,479.0,19.0,377.0,1183.0,62,9,,
84.0,MEIDEN,115/22,50,16,2023.0,3911,80200,2142.0,235.0,5.0,244,20.0,12.0,623.0,33.0,394.0,1546.0,60,10,,
84.0,MEIDEN,115/22,50,16,2024.0,3157,61696,2436.0,259.0,11.0,258,20.0,8.0,794.0,25.0,503.0,1833.0,63,5,,
85.0,MITSUBISHI,115/22,50,39,2018.0,10097,32587,1863.0,109.0,7.0,16,20.0,35.0,36.0,25.0,39.0,207.0,52,26,,
85.0,MITSUBISHI,115/22,50,39,2019.0,9052,32264,1924.0,135.0,11.0,15,20.0,35.0,30.0,25.0,37.0,191.0,36,13,,
85.0,MITSUBISHI,115/22,50,39,2020.0,18420,45590,1263.0,51.0,43.0,10,20.0,35.0,14.0,2.0,11.0,131.0,54,26,,
85.0,MITSUBISHI,115/22,50,39,2021.0,3285,28142,214.0,37.0,6.0,13,20.0,3.0,26.0,4.0,23.0,112.0,30,13,,
85.0,MITSUBISHI,115/22,50,39,2022.0,10281,28336,1881.0,100.0,10.0,8,20.0,2.0,30.0,3.0,3.0,156.0,63,16,,
85.0,MITSUBISHI,115/22,50,39,2023.0,5996,37579,2008.0,134.0,3.0,17,20.0,5.0,32.0,3.0,30.0,224.0,48,22,,
85.0,MITSUBISHI,115/22,50,39,2024.0,4996,26799,2744.0,163.0,13.0,22,20.0,3.0,23.0,25.0,16.0,240.0,53,16,,
86.0,MEIDEN,115/22,50,20,2017.0,11967,53665,2246.0,107.0,34.0,67,20.0,35.0,193.0,25.0,89.0,490.0,73,28,,
86.0,MEIDEN,115/22,50,20,2018.0,7215,56694,1733.0,120.0,76.0,89,20.0,35.0,253.0,25.0,149.0,687.0,58,7,,
86.0,MEIDEN,115/22,50,20,2019.0,22485,72806,1686.0,112.0,13.0,64,0.3,2.0,170.0,25.0,103.0,464.3,55,7,,
86.0,MEIDEN,115/22,50,20,2020.0,17982,74816,2821.0,124.0,48.0,62,0.6,2.0,256.0,25.0,135.0,627.6,64,6,,
86.0,MEIDEN,115/22,50,20,2021.0,6977,50609,2662.0,116.0,53.0,69,20.0,2.0,218.0,17.0,62.0,319.0,54,6,,
86.0,MEIDEN,115/22,50,20,2022.0,8937,60489,2215.0,138.0,57.0,80,3.0,5.0,231.0,8.0,115.0,637.0,57,10,,
86.0,MEIDEN,115/22,50,20,2023.0,11880,43620,2708.0,135.0,26.0,63,20.0,2.0,193.0,6.0,130.0,555.0,58,12,,
86.0,MEIDEN,115/22,50,20,2024.0,6041,45933,2191.0,133.0,37.0,76,20.0,5.0,230.0,8.0,110.0,599.0,59,10,,
87.0,DAIHEN,115/22,50,12,2019.0,14658,49659,1353.0,401.0,17.0,2,20.0,3.0,55.0,2.0,37.0,425.0,49,13,,
87.0,DAIHEN,115/22,50,12,2020.0,9703,39157,1255.0,463.0,53.0,3,20.0,35.0,55.0,25.0,37.0,519.0,48,7,,
87.0,DAIHEN,115/22,50,12,2021.0,10367,54273,1418.0,229.0,5.0,60,20.0,3.0,1.0,2.0,2.0,242.0,43,6,,
87.0,DAIHEN,115/22,50,12,2022.0,11390,60890,1891.0,408.0,39.0,2,20.0,2.0,1.0,83.0,3.0,538.0,44,16,,
87.0,DAIHEN,115/22,50,12,2023.0,13985,44255,1967.0,695.0,15.0,1,20.0,8.0,4.0,1.0,1.0,725.0,47,10,,
87.0,DAIHEN,115/22,50,12,2024.0,15166,46667,1936.0,681.0,17.0,7,20.0,10.0,2.0,5.0,3.0,725.0,49,9,,
88.0,ABB,115/22,50,13,2019.0,15566,47307,2440.0,640.0,9.0,60,20.0,35.0,55.0,25.0,37.0,649.0,42,23,,
88.0,ABB,115/22,50,13,2020.0,13406,57064,2176.0,899.0,30.0,3,20.0,35.0,1.0,25.0,37.0,933.0,39,13,,
