Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
42.0,ABB,115/22,50,17,2023,8205,46345,4598.0,229.0,5.0,61,20.0,1.0,25.0,25.0,12.0,333.0,56,17,8,12.2,20.0,0.32786885245901637,1.25,0.04,82.0,F1,Uncertain,Uncertain,PD,T3,F1,2
42.0,ABB,115/22,50,17,2019,8149,38953,1408.0,164.0,12.0,53,20.0,35.0,22.0,25.0,37.0,251.0,53,15,4,4.416666666666667,0.5714285714285714,0.37735849056603776,1.1,1.5909090909090908,108.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
42.0,ABB,115/22,50,17,2020,7520,46660,1095.0,165.0,28.0,87,20.0,35.0,29.0,25.0,14.0,323.0,43,18,5,3.107142857142857,0.5714285714285714,0.22988505747126436,1.45,1.206896551724138,142.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
42.0,ABB,115/22,50,17,2021,6532,51974,1765.0,98.0,18.0,60,20.0,35.0,21.0,25.0,11.0,208.0,45,8,6,3.3333333333333335,0.5714285714285714,0.3333333333333333,1.05,1.6666666666666667,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
42.0,ABB,115/22,50,17,2022,5775,37174,1502.0,168.0,15.0,60,20.0,35.0,32.0,25.0,37.0,215.0,36,14,7,4.0,0.5714285714285714,0.3333333333333333,1.6,1.09375,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
42.0,ABB,115/22,50,17,2024,8547,41725,2080.0,250.0,4.0,102,20.0,4.0,37.0,7.0,19.0,423.0,48,13,9,25.5,5.0,0.19607843137254902,1.85,0.10810810810810811,126.0,F1,Uncertain,Uncertain,T1,T3,F1,2
43.0,MEIDEN,115/22,50,15,2024,8497,84943,1465.0,131.0,14.0,174,20.0,14.0,719.0,21.0,379.0,1452.0,48,10,9,12.428571428571429,1.4285714285714286,0.11494252873563218,35.95,0.019471488178025034,208.0,F1,Uncertain,Uncertain,T1,T3,F1,2
43.0,MEIDEN,115/22,50,15,2022,8510,75410,1504.0,73.0,15.0,89,20.0,4.0,398.0,16.0,341.0,936.0,50,22,7,5.933333333333334,5.0,0.2247191011235955,19.9,0.010050251256281407,113.0,F1,Uncertain,Uncertain,T1,T3,F1,2
43.0,MEIDEN,115/22,50,15,2023,6737,74082,1574.0,119.0,33.0,165,20.0,11.0,617.0,19.0,379.0,1343.0,48,8,8,5.0,1.8181818181818181,0.12121212121212122,30.85,0.017828200972447326,196.0,F1,Uncertain,Uncertain,T1,T3,F1,2
43.0,MEIDEN,115/22,50,15,2021,5840,144690,1483.0,63.0,22.0,106,20.0,3.0,457.0,33.0,322.0,1006.0,36,12,6,4.818181818181818,6.666666666666667,0.18867924528301888,22.85,0.006564551422319475,129.0,F1,Uncertain,Uncertain,T1,T3,F1,2
43.0,MEIDEN,115/22,50,15,2020,8217,41902,681.0,77.0,13.0,58,20.0,7.0,217.0,25.0,151.0,523.0,66,27,5,4.461538461538462,2.857142857142857,0.3448275862068966,10.85,0.03225806451612903,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
44.0,MEIDEN,115/22,50,18,2020,7512,41843,1517.0,93.0,21.0,53,20.0,35.0,128.0,25.0,57.0,352.0,49,20,5,2.5238095238095237,0.5714285714285714,0.37735849056603776,6.4,0.2734375,108.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
44.0,MEIDEN,115/22,50,18,2021,7024,84917,1961.0,162.0,5.0,72,20.0,4.0,202.0,25.0,96.0,541.0,52,17,6,14.4,5.0,0.2777777777777778,10.1,0.019801980198019802,96.0,F1,Uncertain,Uncertain,T1,T3,F1,2
44.0,MEIDEN,115/22,50,18,2022,7800,86740,2134.0,150.0,1.0,59,20.0,1.0,156.0,41.0,116.0,524.0,48,12,7,59.0,20.0,0.3389830508474576,7.8,0.00641025641025641,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
44.0,MEIDEN,115/22,50,18,2023,7056,89458,2246.0,188.0,18.0,118,20.0,7.0,256.0,6.0,121.0,714.0,47,6,8,6.555555555555555,2.857142857142857,0.1694915254237288,12.8,0.02734375,145.0,F1,Uncertain,Uncertain,T1,T3,F1,2
44.0,MEIDEN,115/22,50,18,2024,10007,94218,1662.0,176.0,3.0,103,20.0,9.0,236.0,12.0,114.0,653.0,44,8,9,34.333333333333336,2.2222222222222223,0.1941747572815534,11.8,0.038135593220338986,132.0,F1,Uncertain,Uncertain,T1,T3,F1,2
45.0,MEIDEN,115/22,50,20,2024,6130,26260,4307.0,93.0,204.0,118,20.0,6.0,324.0,88.0,284.0,1117.0,45,7,9,0.5784313725490197,3.3333333333333335,0.1694915254237288,16.2,0.018518518518518517,144.0,F1,Uncertain,Uncertain,T1,T3,F1,2
45.0,MEIDEN,115/22,50,20,2023,4369,34642,3591.0,81.0,2.0,42,20.0,2.0,150.0,5.0,158.0,440.0,54,11,8,21.0,10.0,0.47619047619047616,7.5,0.013333333333333334,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
45.0,MEIDEN,115/22,50,20,2022,5691,31604,4152.0,61.0,3.0,31,20.0,19.0,119.0,2.0,113.0,348.0,50,8,7,10.333333333333334,1.0526315789473684,0.6451612903225806,5.95,0.15966386554621848,70.0,F1,Uncertain,Uncertain,PD,T3,F1,2
45.0,MEIDEN,115/22,50,20,2021,5479,46278,3532.0,65.0,11.0,24,20.0,4.0,145.0,25.0,54.0,303.0,65,10,6,2.1818181818181817,5.0,0.8333333333333334,7.25,0.027586206896551724,48.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
45.0,MEIDEN,115/22,50,20,2020,7520,62670,4800.0,180.0,18.0,122,20.0,35.0,493.0,35.0,306.0,1154.0,24,10,5,6.777777777777778,0.5714285714285714,0.16393442622950818,24.65,0.07099391480730223,177.0,F1,Uncertain,Uncertain,T1,T3,F1,2
46.0,MEIDEN,115/22,50,17,2020,4350,33520,1300.0,192.0,10.0,68,20.0,35.0,125.0,36.0,88.0,519.0,62,9,5,6.8,0.5714285714285714,0.29411764705882354,6.25,0.28,123.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
46.0,MEIDEN,115/22,50,17,2021,6971,21619,3456.0,132.0,7.0,25,20.0,35.0,66.0,25.0,19.0,249.0,68,13,6,3.5714285714285716,0.5714285714285714,0.8,3.3,0.5303030303030303,80.0,F1,Uncertain,Uncertain,D1,T3,F1,2
46.0,MEIDEN,115/22,50,17,2022,5551,24895,3291.0,84.0,3.0,23,20.0,35.0,42.0,25.0,34.0,186.0,57,10,7,7.666666666666667,0.5714285714285714,0.8695652173913043,2.1,0.8333333333333334,78.0,F1,Uncertain,Uncertain,D1,T3,F1,2
46.0,MEIDEN,115/22,50,17,2023,4245,25726,2852.0,82.0,1.0,35,20.0,1.0,62.0,25.0,42.0,223.0,58,7,8,35.0,20.0,0.5714285714285714,3.1,0.016129032258064516,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
46.0,MEIDEN,115/22,50,17,2024,5780,23900,3481.0,152.0,4.0,88,20.0,4.0,151.0,17.0,121.0,537.0,64,7,9,22.0,5.0,0.22727272727272727,7.55,0.026490066225165563,112.0,F1,Uncertain,Uncertain,T1,T3,F1,2
47.0,ABB,115/22,50,9,2024,36880,50610,3808.0,826.0,5.0,11,20.0,8.0,1.0,25.0,37.0,876.0,49,12,9,2.2,2.5,1.8181818181818181,0.05,8.0,39.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
47.0,ABB,115/22,50,9,2023,15876,69588,3804.0,864.0,5.0,4,20.0,6.0,3.0,2.0,1.0,885.0,50,5,8,0.8,3.3333333333333335,5.0,0.15,2.0,30.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
47.0,ABB,115/22,50,9,2022,14776,32001,3068.0,797.0,9.0,4,20.0,5.0,3.0,25.0,37.0,818.0,49,15,7,0.4444444444444444,4.0,5.0,0.15,1.6666666666666667,29.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
47.0,ABB,115/22,50,9,2021,21958,54390,3811.0,718.0,9.0,2,20.0,6.0,7.0,25.0,37.0,742.0,60,10,6,0.2222222222222222,3.3333333333333335,10.0,0.35,0.8571428571428571,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
48.0,ABB,115/22,50,9,2019,19820,56382,1651.0,331.0,47.0,60,20.0,11.0,55.0,25.0,37.0,389.0,44,12,4,1.2765957446808511,1.8181818181818181,0.3333333333333333,2.75,0.2,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
48.0,ABB,115/22,50,9,2020,14755,50878,3344.0,781.0,12.0,4,20.0,14.0,4.0,25.0,37.0,815.0,48,6,5,0.3333333333333333,1.4285714285714286,5.0,0.2,3.5,38.0,D1,Uncertain,D2,PD,PD,PD,3
48.0,ABB,115/22,50,9,2021,20999,54576,2395.0,788.0,7.0,4,20.0,11.0,6.0,25.0,37.0,816.0,40,18,6,0.5714285714285714,1.8181818181818181,5.0,0.3,1.8333333333333333,35.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
48.0,ABB,115/22,50,9,2022,28227,58722,2519.0,672.0,4.0,10,20.0,27.0,9.0,25.0,37.0,722.0,40,6,7,2.5,0.7407407407407407,2.0,0.45,3.0,57.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
48.0,ABB,115/22,50,9,2023,11011,67644,3060.0,850.0,4.0,6,20.0,14.0,6.0,6.0,2.0,888.0,40,15,8,1.5,1.4285714285714286,3.3333333333333335,0.3,2.3333333333333335,40.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
48.0,ABB,115/22,50,9,2024,36680,51900,3483.0,714.0,3.0,20,20.0,18.0,6.0,25.0,5.0,791.0,48,15,9,6.666666666666667,1.1111111111111112,1.0,0.3,3.0,58.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
49.0,MITSUBISHI,115/22,50,26,2024,3236,49665,4706.0,180.0,77.0,112,20.0,6.0,306.0,8.0,189.0,878.0,57,16,9,1.4545454545454546,3.3333333333333335,0.17857142857142858,15.3,0.0196078431372549,138.0,F1,Uncertain,Uncertain,T1,T3,F1,2
49.0,MITSUBISHI,115/22,50,26,2023,4361,41600,4639.0,177.0,88.0,132,20.0,10.0,366.0,26.0,182.0,981.0,36,10,8,1.5,2.0,0.15151515151515152,18.3,0.0273224043715847,162.0,F1,Uncertain,Uncertain,T1,T3,F1,2
49.0,MITSUBISHI,115/22,50,26,2021,3264,52248,4838.0,196.0,80.0,99,20.0,35.0,291.0,25.0,176.0,842.0,72,18,6,1.2375,0.5714285714285714,0.20202020202020202,14.55,0.12027491408934708,154.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
49.0,MITSUBISHI,115/22,50,26,2020,2108,69204,5998.0,237.0,71.0,236,20.0,17.0,543.0,38.0,301.0,1443.0,68,22,5,3.323943661971831,1.1764705882352942,0.0847457627118644,27.15,0.03130755064456722,273.0,F1,Uncertain,Uncertain,T1,T3,F1,2
49.0,MITSUBISHI,115/22,50,26,2022,4580,55950,4517.0,167.0,89.0,97,20.0,1.0,296.0,8.0,178.0,836.0,57,18,7,1.0898876404494382,20.0,0.20618556701030927,14.8,0.0033783783783783786,118.0,F1,Uncertain,Uncertain,T1,T3,F1,2
50.0,MITSUBISHI,115/22,50,26,2024,4229,21271,3102.0,271.0,81.0,39,20.0,3.0,51.0,12.0,25.0,482.0,54,12,9,0.48148148148148145,6.666666666666667,0.5128205128205128,2.55,0.058823529411764705,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
50.0,MITSUBISHI,115/22,50,26,2020,3297,45621,2720.0,207.0,44.0,28,20.0,35.0,39.0,11.0,59.0,388.0,66,22,5,0.6363636363636364,0.5714285714285714,0.7142857142857143,1.95,0.8974358974358975,83.0,F1,Uncertain,Uncertain,D1,T3,F1,2
50.0,MITSUBISHI,115/22,50,26,2021,6800,26290,2800.0,220.0,37.0,1,20.0,35.0,55.0,25.0,37.0,258.0,36,20,6,0.02702702702702703,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
50.0,MITSUBISHI,115/22,50,26,2022,2373,22795,2291.0,207.0,44.0,15,20.0,35.0,18.0,25.0,10.0,294.0,65,25,7,0.3409090909090909,0.5714285714285714,1.3333333333333333,0.9,1.9444444444444444,70.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
50.0,MITSUBISHI,115/22,50,26,2023,4980,37110,2463.0,244.0,55.0,18,20.0,14.0,28.0,6.0,16.0,381.0,72,21,8,0.32727272727272727,1.4285714285714286,1.1111111111111112,1.4,0.5,52.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
51.0,MITSUBISHI,115/22,50,26,2024,5358,35047,3932.0,124.0,15.0,53,20.0,7.0,183.0,63.0,49.0,494.0,36,5,9,3.533333333333333,2.857142857142857,0.37735849056603776,9.15,0.03825136612021858,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
51.0,MITSUBISHI,115/22,50,26,2022,1859,47165,3592.0,151.0,56.0,76,20.0,10.0,276.0,89.0,134.0,792.0,74,9,7,1.3571428571428572,2.0,0.2631578947368421,13.8,0.036231884057971016,106.0,F1,Uncertain,Uncertain,T1,T3,F1,2
51.0,MITSUBISHI,115/22,50,26,2023,5384,53081,3281.0,89.0,15.0,43,20.0,1.0,155.0,25.0,97.0,400.0,30,14,8,2.8666666666666667,20.0,0.46511627906976744,7.75,0.0064516129032258064,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
52.0,SAVIGLIANO,115/22,50,18,2023,5596,24478,1313.0,75.0,7.0,5,20.0,35.0,14.0,25.0,5.0,106.0,32,20,8,0.7142857142857143,0.5714285714285714,4.0,0.7,2.5,60.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
52.0,SAVIGLIANO,115/22,50,18,2024,3726,37923,2214.0,146.0,54.0,21,20.0,13.0,12.0,13.0,6.0,265.0,36,38,9,0.3888888888888889,1.5384615384615385,0.9523809523809523,0.6,1.0833333333333333,54.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
53.0,MEIDEN,115/22,50,20,2023,3793,69197,3229.0,95.0,2.0,65,20.0,7.0,388.0,5.0,185.0,747.0,56,14,8,32.5,2.857142857142857,0.3076923076923077,19.4,0.01804123711340206,92.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
53.0,MEIDEN,115/22,50,20,2022,2745,73156,2463.0,72.0,5.0,101,20.0,25.0,379.0,8.0,226.0,816.0,61,17,7,20.2,0.8,0.19801980198019803,18.95,0.06596306068601583,146.0,F1,Uncertain,Uncertain,T1,T3,F1,2
53.0,MEIDEN,115/22,50,20,2024,10574,63068,4363.0,129.0,2.0,184,20.0,9.0,649.0,94.0,439.0,1506.0,36,18,9,92.0,2.2222222222222223,0.10869565217391304,32.45,0.01386748844375963,213.0,F1,Uncertain,Uncertain,T1,T3,F1,2
53.0,MEIDEN,115/22,50,20,2020,2839,60990,2952.0,119.0,2.0,137,20.0,4.0,445.0,25.0,204.0,911.0,57,10,5,68.5,5.0,0.145985401459854,22.25,0.008988764044943821,161.0,F1,Uncertain,Uncertain,T1,T3,F1,2
53.0,MEIDEN,115/22,50,20,2019,5811,60321,2893.0,116.0,8.0,122,20.0,35.0,421.0,25.0,247.0,914.0,58,12,4,15.25,0.5714285714285714,0.16393442622950818,21.05,0.0831353919239905,177.0,F1,Uncertain,Uncertain,T1,T3,F1,2
53.0,MEIDEN,115/22,50,20,2021,4136,72361,2262.0,22.0,5.0,20,20.0,3.0,505.0,25.0,228.0,783.0,36,21,6,4.0,6.666666666666667,1.0,25.25,0.005940594059405941,43.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
54.0,MEIDEN,115/22,50,20,2019,7342,53401,3461.0,121.0,15.0,90,20.0,35.0,275.0,25.0,157.0,658.0,55,11,4,6.0,0.5714285714285714,0.2222222222222222,13.75,0.12727272727272726,145.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
54.0,MEIDEN,115/22,50,20,2020,2222,51659,4343.0,127.0,17.0,108,20.0,35.0,279.0,25.0,134.0,665.0,61,10,5,6.352941176470588,0.5714285714285714,0.18518518518518517,13.95,0.12544802867383512,163.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
54.0,MEIDEN,115/22,50,20,2021,13477,53404,3925.0,131.0,12.0,71,20.0,35.0,253.0,25.0,116.0,583.0,36,21,6,5.916666666666667,0.5714285714285714,0.28169014084507044,12.65,0.1383399209486166,126.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
54.0,MEIDEN,115/22,50,20,2022,15093,61902,2820.0,91.0,5.0,41,20.0,11.0,153.0,3.0,115.0,419.0,66,15,7,8.2,1.8181818181818181,0.4878048780487805,7.65,0.0718954248366013,72.0,F1,Uncertain,Uncertain,PD,T3,F1,2
54.0,MEIDEN,115/22,50,20,2023,10303,64584,4471.0,149.0,10.0,46,20.0,1.0,246.0,6.0,126.0,584.0,61,13,8,4.6,20.0,0.43478260869565216,12.3,0.0040650406504065045,67.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
54.0,MEIDEN,115/22,50,20,2024,14416,68000,5782.0,184.0,13.0,102,20.0,4.0,337.0,5.0,153.0,798.0,36,33,9,7.846153846153846,5.0,0.19607843137254902,16.85,0.011869436201780416,126.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2023,9990,61591,2718.0,219.0,7.0,123,20.0,12.0,344.0,10.0,224.0,939.0,53,9,8,17.571428571428573,1.6666666666666667,0.16260162601626016,17.2,0.03488372093023256,155.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2024,7424,62656,3580.0,374.0,3.0,166,20.0,4.0,456.0,12.0,266.0,1281.0,36,11,9,55.333333333333336,5.0,0.12048192771084337,22.8,0.008771929824561403,190.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2022,6279,5935,2573.0,235.0,4.0,109,20.0,22.0,305.0,71.0,244.0,990.0,36,12,7,27.25,0.9090909090909091,0.1834862385321101,15.25,0.07213114754098361,151.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2020,2564,53378,3060.0,282.0,8.0,192,20.0,35.0,457.0,25.0,329.0,1268.0,65,9,5,24.0,0.5714285714285714,0.10416666666666667,22.85,0.07658643326039387,247.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2019,6843,44317,2922.0,268.0,18.0,92,20.0,2.0,299.0,76.0,245.0,1000.0,65,9,4,5.111111111111111,10.0,0.21739130434782608,14.95,0.006688963210702341,114.0,F1,Uncertain,Uncertain,T1,T3,F1,2
55.0,MEIDEN,115/22,50,17,2021,4354,59854,2309.0,297.0,18.0,270,20.0,3.0,416.0,25.0,255.0,1259.0,36,31,6,15.0,6.666666666666667,0.07407407407407407,20.8,0.007211538461538462,293.0,F1,Uncertain,Uncertain,T1,T3,F1,2
56.0,MEIDEN,115/22,50,17,2020,7016,52519,2880.0,284.0,10.0,187,20.0,35.0,535.0,25.0,423.0,1439.0,43,7,5,18.7,0.5714285714285714,0.10695187165775401,26.75,0.06542056074766354,242.0,F1,Uncertain,Uncertain,T1,T3,F1,2
56.0,MEIDEN,115/22,50,17,2021,14211,53974,1828.0,274.0,6.0,113,20.0,35.0,403.0,25.0,253.0,1049.0,36,19,6,18.833333333333332,0.5714285714285714,0.17699115044247787,20.15,0.08684863523573201,168.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
56.0,MEIDEN,115/22,50,17,2022,16115,63617,1758.0,258.0,2.0,76,20.0,13.0,298.0,70.0,286.0,1003.0,74,11,7,38.0,1.5384615384615385,0.2631578947368421,14.9,0.0436241610738255,109.0,F1,Uncertain,Uncertain,T1,T3,F1,2
56.0,MEIDEN,115/22,50,17,2023,17698,71717,2715.0,269.0,4.0,180,20.0,7.0,529.0,8.0,346.0,1343.0,57,12,8,45.0,2.857142857142857,0.1111111111111111,26.45,0.013232514177693762,207.0,F1,Uncertain,Uncertain,T1,T3,F1,2
56.0,MEIDEN,115/22,50,17,2024,2462,30911,2811.0,211.0,5.0,177,20.0,8.0,605.0,25.0,432.0,1438.0,36,10,9,35.4,2.5,0.11299435028248588,30.25,0.013223140495867768,205.0,F1,Uncertain,Uncertain,T1,T3,F1,2
57.0,FUJI,115/22,50,26,2020,4508,80257,1704.0,64.0,32.0,78,20.0,3.0,332.0,25.0,183.0,692.0,58,11,5,2.4375,6.666666666666667,0.2564102564102564,16.6,0.009036144578313253,101.0,F1,Uncertain,Uncertain,T1,T3,F1,2
57.0,FUJI,115/22,50,26,2021,14241,69760,1394.0,59.0,34.0,89,20.0,8.0,271.0,25.0,121.0,582.0,36,13,6,2.6176470588235294,2.5,0.2247191011235955,13.55,0.02952029520295203,117.0,F1,Uncertain,Uncertain,T1,T3,F1,2
57.0,FUJI,115/22,50,26,2022,5556,73401,1547.0,61.0,9.0,56,20.0,12.0,267.0,3.0,148.0,556.0,54,12,7,6.222222222222222,1.6666666666666667,0.35714285714285715,13.35,0.0449438202247191,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
57.0,FUJI,115/22,50,26,2023,9410,72068,1608.0,63.0,4.0,58,20.0,14.0,276.0,4.0,137.0,556.0,53,16,8,14.5,1.4285714285714286,0.3448275862068966,13.8,0.050724637681159424,92.0,F1,Uncertain,Uncertain,T1,T3,F1,2
57.0,FUJI,115/22,50,26,2024,3551,44502,2130.0,80.0,61.0,73,20.0,10.0,391.0,25.0,179.0,794.0,49,12,9,1.1967213114754098,2.0,0.273972602739726,19.55,0.02557544757033248,103.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
58.0,MEIDEN,115/22,50,20,2023,29787,72583,2857.0,109.0,1.0,84,20.0,5.0,201.0,4.0,68.0,472.0,60,8,8,84.0,4.0,0.23809523809523808,10.05,0.024875621890547265,109.0,F1,Uncertain,Uncertain,T1,T3,F1,2
58.0,MEIDEN,115/22,50,20,2022,5713,61804,2522.0,86.0,26.0,78,20.0,14.0,218.0,20.0,131.0,573.0,64,13,7,3.0,1.4285714285714286,0.2564102564102564,10.9,0.06422018348623854,112.0,F1,Uncertain,Uncertain,T1,T3,F1,2
58.0,MEIDEN,115/22,50,20,2024,7280,51619,1228.0,52.0,5.0,11,20.0,2.0,25.0,25.0,28.0,123.0,53,15,9,2.2,10.0,1.8181818181818181,1.25,0.08,33.0,F1,Uncertain,Uncertain,PD,T3,F1,2
58.0,MEIDEN,115/22,50,20,2020,7863,48725,2756.0,128.0,42.0,130,20.0,35.0,311.0,25.0,170.0,781.0,64,16,5,3.0952380952380953,0.5714285714285714,0.15384615384615385,15.55,0.11254019292604502,185.0,F1,Uncertain,Uncertain,T1,T3,F1,2
58.0,MEIDEN,115/22,50,20,2021,11171,60485,2092.0,15.0,20.0,15,20.0,2.0,253.0,25.0,126.0,431.0,36,22,6,0.75,10.0,1.3333333333333333,12.65,0.007905138339920948,37.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
59.0,MEIDEN,115/22,50,16,2022,4465,40315,1633.0,161.0,22.0,108,20.0,6.0,361.0,25.0,107.0,765.0,64,11,7,4.909090909090909,3.3333333333333335,0.18518518518518517,18.05,0.01662049861495845,134.0,F1,Uncertain,Uncertain,T1,T3,F1,2
59.0,MEIDEN,115/22,50,16,2023,4991,41428,1631.0,168.0,21.0,115,20.0,5.0,354.0,211.0,196.0,1070.0,59,13,8,5.476190476190476,4.0,0.17391304347826086,17.7,0.014124293785310734,140.0,F1,Uncertain,Uncertain,T1,T3,F1,2
59.0,MEIDEN,115/22,50,16,2020,16670,72760,1355.0,107.0,20.0,83,20.0,1.0,327.0,80.0,264.0,882.0,54,11,5,4.15,20.0,0.24096385542168675,16.35,0.0030581039755351682,104.0,F1,Uncertain,Uncertain,T1,T3,F1,2
59.0,MEIDEN,115/22,50,16,2021,7762,73495,1621.0,126.0,42.0,81,20.0,3.0,223.0,69.0,180.0,724.0,53,12,6,1.9285714285714286,6.666666666666667,0.24691358024691357,11.15,0.013452914798206279,104.0,F1,Uncertain,Uncertain,T1,T3,F1,2
59.0,MEIDEN,115/22,50,16,2024,7577,63962,1631.0,207.0,31.0,142,20.0,2.0,400.0,13.0,251.0,1046.0,58,17,9,4.580645161290323,10.0,0.14084507042253522,20.0,0.005,164.0,F1,Uncertain,Uncertain,T1,T3,F1,2
60.0,MEIDEN,115/22,50,16,2024,9399,47023,1875.0,194.0,28.0,103,20.0,5.0,340.0,12.0,197.0,879.0,62,15,9,3.6785714285714284,4.0,0.1941747572815534,17.0,0.014705882352941176,128.0,F1,Uncertain,Uncertain,T1,T3,F1,2
60.0,MEIDEN,115/22,50,16,2023,3330,50390,2422.0,192.0,13.0,109,20.0,2.0,323.0,83.0,269.0,991.0,60,8,8,8.384615384615385,10.0,0.1834862385321101,16.15,0.006191950464396285,131.0,F1,Uncertain,Uncertain,T1,T3,F1,2
60.0,MEIDEN,115/22,50,16,2022,4820,42400,2924.0,193.0,13.0,109,20.0,35.0,324.0,104.0,273.0,1016.0,64,11,7,8.384615384615385,0.5714285714285714,0.1834862385321101,16.2,0.10802469135802469,164.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
60.0,MEIDEN,115/22,50,16,2020,5610,59630,3019.0,366.0,34.0,161,20.0,35.0,434.0,96.0,317.0,1408.0,59,10,5,4.735294117647059,0.5714285714285714,0.12422360248447205,21.7,0.08064516129032258,216.0,F1,Uncertain,Uncertain,T1,T3,F1,2
60.0,MEIDEN,115/22,50,16,2019,2826,48024,2145.0,275.0,26.0,115,20.0,5.0,279.0,25.0,164.0,864.0,34,7,4,4.423076923076923,4.0,0.17391304347826086,13.95,0.017921146953405017,140.0,F1,Uncertain,Uncertain,T1,T3,F1,2
60.0,MEIDEN,115/22,50,16,2021,6408,56553,3166.0,387.0,40.0,105,20.0,2.0,313.0,85.0,237.0,1169.0,58,13,6,2.625,10.0,0.19047619047619047,15.65,0.006389776357827476,127.0,F1,Uncertain,Uncertain,T1,T3,F1,2
61.0,NATIONAL,115/22,50,23,2021,13052,53950,399.0,6.0,4.0,60,20.0,35.0,55.0,25.0,37.0,10.0,40,31,6,15.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
61.0,NATIONAL,115/22,50,23,2022,4260,47610,2432.0,530.0,9.0,2,20.0,1.0,1.0,3.0,3.0,549.0,30,11,7,0.2222222222222222,20.0,10.0,0.05,1.0,23.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
61.0,NATIONAL,115/22,50,23,2023,21169,71375,2484.0,898.0,18.0,5,20.0,1.0,3.0,6.0,5.0,936.0,36,17,8,0.2777777777777778,20.0,4.0,0.15,0.3333333333333333,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
61.0,NATIONAL,115/22,50,23,2024,16936,62804,2782.0,733.0,6.0,7,20.0,1.0,2.0,2.0,4.0,755.0,45,20,9,1.1666666666666667,20.0,2.857142857142857,0.1,0.5,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
62.0,ABB,115/22,50,13,2021,22404,58999,648.0,296.0,13.0,2,20.0,3.0,55.0,25.0,37.0,314.0,41,27,6,0.15384615384615385,6.666666666666667,10.0,2.75,0.05454545454545454,25.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
62.0,ABB,115/22,50,13,2018,7183,48161,1218.0,301.0,10.0,60,20.0,35.0,55.0,25.0,37.0,311.0,43,23,3,6.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
62.0,ABB,115/22,50,13,2019,16630,51241,1630.0,691.0,46.0,15,20.0,10.0,14.0,19.0,17.0,812.0,45,12,4,0.32608695652173914,2.0,1.3333333333333333,0.7,0.7142857142857143,45.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
62.0,ABB,115/22,50,13,2020,12321,48905,1829.0,437.0,25.0,2,20.0,35.0,1.0,25.0,37.0,465.0,43,20,5,0.08,0.5714285714285714,10.0,0.05,35.0,57.0,Uncertain,Uncertain,Uncertain,Uncertain,PD,PD,3
62.0,ABB,115/22,50,13,2022,12442,60017,2381.0,799.0,3.0,7,20.0,5.0,1.0,1.0,3.0,819.0,39,14,7,2.3333333333333335,4.0,2.857142857142857,0.05,5.0,32.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
62.0,ABB,115/22,50,13,2023,24306,64387,2325.0,788.0,24.0,5,20.0,5.0,1.0,1.0,1.0,825.0,32,10,8,0.20833333333333334,4.0,4.0,0.05,5.0,30.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
62.0,ABB,115/22,50,13,2024,32920,44650,2343.0,798.0,3.0,6,20.0,8.0,1.0,28.0,1.0,845.0,41,20,9,2.0,2.5,3.3333333333333335,0.05,8.0,34.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
63.0,ABB,115/22,50,14,2024,35020,43530,1588.0,441.0,5.0,5,20.0,6.0,1.0,12.0,1.0,471.0,41,12,9,1.0,3.3333333333333335,4.0,0.05,6.0,31.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
63.0,ABB,115/22,50,14,2023,16967,57905,1274.0,455.0,3.0,2,20.0,3.0,1.0,1.0,1.0,466.0,32,5,8,0.6666666666666666,6.666666666666667,10.0,0.05,3.0,25.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
63.0,ABB,115/22,50,14,2022,18543,61584,2436.0,456.0,5.0,2,20.0,35.0,1.0,25.0,1.0,465.0,39,11,7,0.4,0.5714285714285714,10.0,0.05,35.0,57.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
63.0,ABB,115/22,50,14,2020,7726,48851,3022.0,193.0,119.0,112,20.0,6.0,270.0,35.0,148.0,883.0,45,24,5,0.9411764705882353,3.3333333333333335,0.17857142857142858,13.5,0.022222222222222223,138.0,F1,Uncertain,Uncertain,T1,T3,F1,2
63.0,ABB,115/22,50,14,2019,10374,48462,1340.0,316.0,8.0,60,20.0,35.0,55.0,25.0,37.0,324.0,44,22,4,7.5,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
63.0,ABB,115/22,50,14,2021,20581,60876,3257.0,494.0,54.0,3,20.0,1.0,1.0,1.0,1.0,555.0,40,25,6,0.05555555555555555,20.0,6.666666666666667,0.05,1.0,24.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
64.0,MEIDEN,115/22,50,18,2024,3195,21680,2965.0,260.0,9.0,52,20.0,5.0,59.0,25.0,36.0,421.0,58,10,9,5.777777777777778,4.0,0.38461538461538464,2.95,0.0847457627118644,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
64.0,MEIDEN,115/22,50,18,2023,5603,43271,3059.0,271.0,8.0,66,20.0,3.0,52.0,2.0,14.0,416.0,36,12,8,8.25,6.666666666666667,0.30303030303030304,2.6,0.057692307692307696,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
64.0,MEIDEN,115/22,50,18,2021,9917,69237,845.0,110.0,32.0,34,20.0,35.0,16.0,25.0,37.0,192.0,36,13,6,1.0625,0.5714285714285714,0.5882352941176471,0.8,2.1875,89.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
64.0,MEIDEN,115/22,50,18,2022,14083,68204,1464.0,115.0,12.0,42,20.0,17.0,30.0,6.0,17.0,239.0,36,13,7,3.5,1.1764705882352942,0.47619047619047616,1.5,0.5666666666666667,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
65.0,MEIDEN,115/22,50,17,2020,3204,44035,934.0,116.0,47.0,60,20.0,35.0,55.0,25.0,37.0,223.0,36,8,5,1.2765957446808511,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
65.0,MEIDEN,115/22,50,17,2021,7077,45997,2088.0,142.0,9.0,47,20.0,35.0,95.0,25.0,11.0,304.0,36,13,6,5.222222222222222,0.5714285714285714,0.425531914893617,4.75,0.3684210526315789,102.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
65.0,MEIDEN,115/22,50,17,2022,3981,47772,1733.0,107.0,18.0,63,20.0,22.0,106.0,36.0,72.0,424.0,36,8,7,3.5,0.9090909090909091,0.31746031746031744,5.3,0.20754716981132076,105.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
65.0,MEIDEN,115/22,50,17,2023,5395,44786,5366.0,311.0,13.0,114,20.0,5.0,170.0,4.0,55.0,672.0,36,15,8,8.76923076923077,4.0,0.17543859649122806,8.5,0.029411764705882353,139.0,F1,Uncertain,Uncertain,T1,T3,F1,2
65.0,MEIDEN,115/22,50,17,2024,5428,43244,2429.0,128.0,6.0,35,20.0,4.0,103.0,25.0,74.0,350.0,60,11,9,5.833333333333333,5.0,0.5714285714285714,5.15,0.038834951456310676,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
66.0,MEIDEN,115/22,50,20,2020,5936,65684,4158.0,131.0,41.0,155,20.0,35.0,612.0,25.0,385.0,1324.0,51,12,5,3.7804878048780486,0.5714285714285714,0.12903225806451613,30.6,0.05718954248366013,210.0,F1,Uncertain,Uncertain,T1,T3,F1,2
66.0,MEIDEN,115/22,50,20,2021,4983,65524,4967.0,142.0,8.0,105,20.0,35.0,473.0,25.0,312.0,1040.0,65,12,6,13.125,0.5714285714285714,0.19047619047619047,23.65,0.07399577167019028,160.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
66.0,MEIDEN,115/22,50,20,2022,5082,75984,4701.0,119.0,9.0,112,20.0,4.0,508.0,25.0,339.0,1091.0,47,8,7,12.444444444444445,5.0,0.17857142857142858,25.4,0.007874015748031496,136.0,F1,Uncertain,Uncertain,T1,T3,F1,2
66.0,MEIDEN,115/22,50,20,2023,6504,55232,3045.0,78.0,31.0,147,20.0,5.0,563.0,796.0,96.0,1716.0,52,8,8,4.741935483870968,4.0,0.1360544217687075,28.15,0.008880994671403197,172.0,F1,Uncertain,Uncertain,T1,T3,F1,2
66.0,MEIDEN,115/22,50,20,2024,7432,77442,3811.0,88.0,10.0,181,20.0,8.0,749.0,13.0,355.0,1404.0,48,12,9,18.1,2.5,0.11049723756906077,37.45,0.010680907877169559,209.0,F1,Uncertain,Uncertain,T1,T3,F1,2
67.0,MEIDEN,115/22,50,20,2023,6807,19776,3588.0,98.0,9.0,119,20.0,9.0,389.0,61.0,104.0,789.0,67,4,8,13.222222222222221,2.2222222222222223,0.16806722689075632,19.45,0.02313624678663239,148.0,F1,Uncertain,Uncertain,T1,T3,F1,2
67.0,MEIDEN,115/22,50,20,2022,4308,64513,4554.0,139.0,9.0,94,20.0,5.0,355.0,9.0,234.0,845.0,62,11,7,10.444444444444445,4.0,0.2127659574468085,17.75,0.014084507042253521,119.0,F1,Uncertain,Uncertain,T1,T3,F1,2
67.0,MEIDEN,115/22,50,20,2024,9597,56583,3912.0,107.0,7.0,143,20.0,9.0,467.0,15.0,272.0,1020.0,69,10,9,20.428571428571427,2.2222222222222223,0.13986013986013987,23.35,0.019271948608137045,172.0,F1,Uncertain,Uncertain,T1,T3,F1,2
67.0,MEIDEN,115/22,50,20,2020,10397,47483,4084.0,134.0,50.0,172,20.0,35.0,558.0,25.0,347.0,1261.0,61,17,5,3.44,0.5714285714285714,0.11627906976744186,27.9,0.06272401433691756,227.0,F1,Uncertain,Uncertain,T1,T3,F1,2
67.0,MEIDEN,115/22,50,20,2021,7115,60994,4364.0,145.0,7.0,171,20.0,2.0,485.0,25.0,196.0,1006.0,71,13,6,24.428571428571427,10.0,0.11695906432748537,24.25,0.004123711340206186,193.0,F1,Uncertain,Uncertain,T1,T3,F1,2
68.0,FUJI,115/22,50,24,2024,36000,66087,2150.0,76.0,1.0,60,20.0,2.0,155.0,2.0,55.0,291.0,54,15,9,60.0,10.0,0.3333333333333333,7.75,0.012903225806451613,82.0,F1,Uncertain,Uncertain,PD,T3,F1,2
68.0,FUJI,115/22,50,24,2023,6486,57392,1979.0,68.0,6.0,44,20.0,19.0,144.0,6.0,88.0,375.0,63,19,8,7.333333333333333,1.0526315789473684,0.45454545454545453,7.2,0.13194444444444445,83.0,F1,Uncertain,Uncertain,PD,T3,F1,2
68.0,FUJI,115/22,50,24,2021,8497,43926,2592.0,102.0,9.0,54,20.0,35.0,179.0,25.0,115.0,459.0,68,12,6,6.0,0.5714285714285714,0.37037037037037035,8.95,0.19553072625698323,109.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
68.0,FUJI,115/22,50,24,2022,8360,60858,2050.0,214.0,16.0,254,20.0,35.0,181.0,25.0,81.0,746.0,36,30,7,15.875,0.5714285714285714,0.07874015748031496,9.05,0.19337016574585636,309.0,F1,Uncertain,Uncertain,T1,T3,F1,2
69.0,VOLTA WERKE,115/22,50,30,2020,2498,54193,3391.0,145.0,12.0,99,20.0,14.0,177.0,26.0,109.0,582.0,70,7,5,8.25,1.4285714285714286,0.20202020202020202,8.85,0.07909604519774012,133.0,F1,Uncertain,Uncertain,T1,T3,F1,2
69.0,VOLTA WERKE,115/22,50,30,2021,6218,54196,1747.0,228.0,53.0,234,20.0,23.0,177.0,25.0,91.0,806.0,36,19,6,4.415094339622642,0.8695652173913043,0.08547008547008547,8.85,0.12994350282485875,277.0,F1,Uncertain,Uncertain,T1,T3,F1,2
69.0,VOLTA WERKE,115/22,50,30,2022,4018,71374,1653.0,194.0,34.0,54,20.0,29.0,99.0,21.0,76.0,507.0,68,11,7,1.588235294117647,0.6896551724137931,0.37037037037037035,4.95,0.29292929292929293,103.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
69.0,VOLTA WERKE,115/22,50,30,2023,7487,70359,2015.0,264.0,40.0,24,20.0,20.0,118.0,19.0,90.0,575.0,56,15,8,0.6,1.0,0.8333333333333334,5.9,0.1694915254237288,64.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
69.0,VOLTA WERKE,115/22,50,30,2024,4560,73857,3288.0,418.0,66.0,62,20.0,30.0,110.0,33.0,94.0,813.0,56,30,9,0.9393939393939394,0.6666666666666666,0.3225806451612903,5.5,0.2727272727272727,112.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
70.0,MEIDEN,115/22,50,16,2019,4770,53080,528.0,76.0,47.0,58,20.0,2.0,222.0,29.0,172.0,606.0,50,11,4,1.2340425531914894,10.0,0.3448275862068966,11.1,0.009009009009009009,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
70.0,MEIDEN,115/22,50,16,2020,8768,40222,693.0,61.0,11.0,42,20.0,6.0,191.0,25.0,79.0,390.0,59,9,5,3.8181818181818183,3.3333333333333335,0.47619047619047616,9.55,0.031413612565445025,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
70.0,MEIDEN,115/22,50,16,2021,2243,56270,785.0,82.0,6.0,53,20.0,6.0,237.0,25.0,156.0,540.0,58,12,6,8.833333333333334,3.3333333333333335,0.37735849056603776,11.85,0.02531645569620253,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
70.0,MEIDEN,115/22,50,16,2022,4312,52234,804.0,103.0,53.0,66,20.0,7.0,251.0,25.0,152.0,632.0,54,5,7,1.2452830188679245,2.857142857142857,0.30303030303030304,12.55,0.027888446215139442,93.0,F1,Uncertain,Uncertain,T1,T3,F1,2
70.0,MEIDEN,115/22,50,16,2023,4266,50274,735.0,82.0,21.0,52,20.0,8.0,201.0,10.0,170.0,544.0,55,15,8,2.4761904761904763,2.5,0.38461538461538464,10.05,0.03980099502487562,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
70.0,MEIDEN,115/22,50,16,2024,14486,31341,593.0,46.0,16.0,7,20.0,1.0,16.0,1.0,9.0,96.0,54,10,9,0.4375,20.0,2.857142857142857,0.8,0.0625,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
71.0,MEIDEN,115/22,50,16,2024,5295,49805,749.0,86.0,4.0,19,20.0,2.0,39.0,13.0,31.0,194.0,58,13,9,4.75,10.0,1.0526315789473684,1.95,0.05128205128205128,41.0,F1,Uncertain,Uncertain,PD,T3,F1,2
71.0,MEIDEN,115/22,50,16,2023,5786,55441,1208.0,139.0,17.0,62,20.0,9.0,223.0,1.0,187.0,638.0,55,13,8,3.6470588235294117,2.2222222222222223,0.3225806451612903,11.15,0.04035874439461883,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
71.0,MEIDEN,115/22,50,16,2022,5058,57952,1329.0,153.0,22.0,82,20.0,6.0,294.0,25.0,187.0,744.0,55,6,7,3.727272727272727,3.3333333333333335,0.24390243902439024,14.7,0.02040816326530612,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
71.0,MEIDEN,115/22,50,16,2020,9704,46177,1201.0,102.0,19.0,53,20.0,4.0,225.0,25.0,37.0,403.0,65,12,5,2.789473684210526,5.0,0.37735849056603776,11.25,0.017777777777777778,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
71.0,MEIDEN,115/22,50,16,2019,6500,59990,722.0,76.0,43.0,57,20.0,2.0,226.0,25.0,174.0,578.0,58,11,4,1.3255813953488371,10.0,0.3508771929824561,11.3,0.008849557522123894,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
71.0,MEIDEN,115/22,50,16,2021,8269,61389,1282.0,125.0,9.0,69,20.0,5.0,274.0,25.0,171.0,653.0,60,8,6,7.666666666666667,4.0,0.2898550724637681,13.7,0.01824817518248175,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
72.0,MEIDEN,115/22,50,12,2023,5561,27529,4045.0,242.0,76.0,28,20.0,35.0,20.0,25.0,11.0,377.0,55,10,8,0.3684210526315789,0.5714285714285714,0.7142857142857143,1.0,1.75,83.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
72.0,MEIDEN,115/22,50,12,2018,6891,23055,378.0,33.0,8.0,1,20.0,35.0,55.0,25.0,37.0,42.0,32,13,3,0.125,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
72.0,MEIDEN,115/22,50,12,2019,9616,33112,478.0,74.0,9.0,60,20.0,1.0,2.0,25.0,6.0,92.0,58,21,4,6.666666666666667,20.0,0.3333333333333333,0.1,0.5,81.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
72.0,MEIDEN,115/22,50,12,2020,10701,23600,1589.0,107.0,26.0,60,20.0,35.0,55.0,25.0,37.0,133.0,54,19,5,2.3076923076923075,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
72.0,MEIDEN,115/22,50,12,2021,6215,33374,2788.0,107.0,53.0,22,20.0,35.0,5.0,25.0,3.0,190.0,56,14,6,0.41509433962264153,0.5714285714285714,0.9090909090909091,0.25,7.0,77.0,Uncertain,Uncertain,D2,D1,Uncertain,D2,1
72.0,MEIDEN,115/22,50,12,2022,9287,24739,3280.0,159.0,37.0,60,20.0,35.0,14.0,25.0,37.0,210.0,49,11,7,1.6216216216216217,0.5714285714285714,0.3333333333333333,0.7,2.5,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
72.0,MEIDEN,115/22,50,12,2024,3711,19584,4425.0,243.0,52.0,28,20.0,35.0,55.0,25.0,37.0,323.0,64,22,9,0.5384615384615384,0.5714285714285714,0.7142857142857143,2.75,0.6363636363636364,83.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
73.0,ABB,115/22,50,17,2023,6265,40387,3702.0,265.0,26.0,22,20.0,35.0,7.0,25.0,37.0,320.0,45,16,8,0.8461538461538461,0.5714285714285714,0.9090909090909091,0.35,5.0,77.0,Uncertain,Uncertain,D2,D1,Uncertain,D2,1
73.0,ABB,115/22,50,17,2022,9050,47590,2762.0,119.0,13.0,16,20.0,35.0,4.0,2.0,3.0,157.0,38,6,7,1.2307692307692308,0.5714285714285714,1.25,0.2,8.75,71.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
73.0,ABB,115/22,50,17,2024,5299,33977,3507.0,284.0,18.0,13,20.0,35.0,55.0,25.0,37.0,315.0,50,12,9,0.7222222222222222,0.5714285714285714,1.5384615384615385,2.75,0.6363636363636364,68.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
73.0,ABB,115/22,50,17,2020,7943,35506,3197.0,209.0,29.0,13,20.0,35.0,5.0,25.0,37.0,256.0,45,13,5,0.4482758620689655,0.5714285714285714,1.5384615384615385,0.25,7.0,68.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
73.0,ABB,115/22,50,17,2019,3578,34962,3313.0,246.0,18.0,15,20.0,35.0,52.0,25.0,37.0,331.0,53,15,4,0.8333333333333334,0.5714285714285714,1.3333333333333333,2.6,0.6730769230769231,70.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
73.0,ABB,115/22,50,17,2021,3586,50412,4120.0,160.0,34.0,30,20.0,35.0,5.0,25.0,2.0,231.0,52,8,6,0.8823529411764706,0.5714285714285714,0.6666666666666666,0.25,7.0,85.0,Uncertain,Uncertain,D2,D1,Uncertain,D2,1
74.0,TOSHIBA,115/22,50,21,2022,28470,42300,2415.0,35.0,44.0,124,20.0,4.0,489.0,53.0,493.0,1242.0,53,28,7,2.8181818181818183,5.0,0.16129032258064516,24.45,0.0081799591002045,148.0,F1,Uncertain,Uncertain,T1,T3,F1,2
74.0,TOSHIBA,115/22,50,21,2023,6066,60048,6287.0,170.0,77.0,107,20.0,13.0,788.0,25.0,494.0,1649.0,57,22,8,1.3896103896103895,1.5384615384615385,0.18691588785046728,39.4,0.01649746192893401,140.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
74.0,TOSHIBA,115/22,50,21,2021,7397,41798,5732.0,118.0,64.0,196,20.0,8.0,596.0,25.0,302.0,1284.0,53,24,6,3.0625,2.5,0.10204081632653061,29.8,0.013422818791946308,224.0,F1,Uncertain,Uncertain,T1,T3,F1,2
74.0,TOSHIBA,115/22,50,21,2024,7396,45012,5292.0,144.0,33.0,67,20.0,1.0,243.0,13.0,318.0,819.0,54,19,9,2.0303030303030303,20.0,0.29850746268656714,12.15,0.00411522633744856,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
75.0,MEIDEN,115/22,50,20,2021,15850,60172,1706.0,150.0,34.0,158,20.0,8.0,349.0,6.0,176.0,881.0,48,24,6,4.647058823529412,2.5,0.12658227848101267,17.45,0.022922636103151862,186.0,F1,Uncertain,Uncertain,T1,T3,F1,2
75.0,MEIDEN,115/22,50,20,2024,7816,24880,1730.0,138.0,21.0,33,20.0,35.0,96.0,25.0,66.0,354.0,56,12,9,1.5714285714285714,0.5714285714285714,0.6060606060606061,4.8,0.3645833333333333,88.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
75.0,MEIDEN,115/22,50,20,2023,6537,39389,1606.0,135.0,15.0,22,20.0,35.0,57.0,2.0,60.0,291.0,59,10,8,1.4666666666666666,0.5714285714285714,0.9090909090909091,2.85,0.6140350877192983,77.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
75.0,MEIDEN,115/22,50,20,2020,8321,44210,1944.0,140.0,41.0,121,20.0,8.0,263.0,25.0,133.0,706.0,51,10,5,2.951219512195122,2.5,0.1652892561983471,13.15,0.030418250950570342,149.0,F1,Uncertain,Uncertain,T1,T3,F1,2
75.0,MEIDEN,115/22,50,20,2022,5910,54550,2046.0,171.0,44.0,131,20.0,8.0,378.0,25.0,168.0,900.0,60,10,7,2.977272727272727,2.5,0.15267175572519084,18.9,0.021164021164021163,159.0,F1,Uncertain,Uncertain,T1,T3,F1,2
77.0,MEIDEN,115/22,50,20,2019,13023,50018,2368.0,133.0,15.0,68,20.0,35.0,222.0,25.0,110.0,548.0,59,25,4,4.533333333333333,0.5714285714285714,0.29411764705882354,11.1,0.15765765765765766,123.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
77.0,MEIDEN,115/22,50,20,2020,13879,47126,2252.0,103.0,10.0,65,20.0,35.0,235.0,25.0,73.0,486.0,53,20,5,6.5,0.5714285714285714,0.3076923076923077,11.75,0.14893617021276595,120.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
77.0,MEIDEN,115/22,50,20,2021,7334,65081,2931.0,141.0,16.0,94,20.0,2.0,282.0,25.0,139.0,674.0,36,11,6,5.875,10.0,0.2127659574468085,14.1,0.0070921985815602835,116.0,F1,Uncertain,Uncertain,T1,T3,F1,2
77.0,MEIDEN,115/22,50,20,2022,12545,58541,2317.0,131.0,11.0,71,20.0,35.0,281.0,25.0,56.0,550.0,56,16,7,6.454545454545454,0.5714285714285714,0.28169014084507044,14.05,0.12455516014234876,126.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
77.0,MEIDEN,115/22,50,20,2023,7680,59770,2454.0,164.0,23.0,45,20.0,13.0,295.0,10.0,142.0,692.0,54,11,8,1.9565217391304348,1.5384615384615385,0.4444444444444444,14.75,0.04406779661016949,78.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
77.0,MEIDEN,115/22,50,20,2024,6145,41623,2239.0,97.0,18.0,57,20.0,3.0,217.0,4.0,164.0,560.0,59,18,9,3.1666666666666665,6.666666666666667,0.3508771929824561,10.85,0.013824884792626729,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
78.0,MEIDEN,115/22,50,20,2021,10486,58035,2157.0,107.0,8.0,68,20.0,2.0,217.0,25.0,112.0,514.0,51,19,6,8.5,10.0,0.29411764705882354,10.85,0.009216589861751152,90.0,F1,Uncertain,Uncertain,T1,T3,F1,2
78.0,MEIDEN,115/22,50,20,2020,10088,60369,1544.0,100.0,4.0,64,20.0,2.0,209.0,25.0,114.0,493.0,59,24,5,16.0,10.0,0.3125,10.45,0.009569377990430622,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
78.0,MEIDEN,115/22,50,20,2022,15689,61137,2107.0,103.0,10.0,62,20.0,35.0,249.0,25.0,51.0,475.0,62,20,7,6.2,0.5714285714285714,0.3225806451612903,12.45,0.14056224899598393,117.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
78.0,MEIDEN,115/22,50,20,2023,6600,66206,2852.0,124.0,14.0,58,20.0,4.0,285.0,25.0,92.0,577.0,59,13,8,4.142857142857143,5.0,0.3448275862068966,14.25,0.014035087719298246,82.0,F1,Uncertain,Uncertain,PD,T3,F1,2
78.0,MEIDEN,115/22,50,20,2024,7296,48886,2823.0,106.0,11.0,65,20.0,3.0,228.0,4.0,165.0,582.0,63,19,9,5.909090909090909,6.666666666666667,0.3076923076923077,11.4,0.013157894736842105,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
79.0,HYUNDAI,115/22,50,16,2023,2830,57450,1323.0,92.0,4.0,50,20.0,3.0,97.0,28.0,109.0,383.0,49,26,8,12.5,6.666666666666667,0.4,4.85,0.030927835051546393,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
79.0,HYUNDAI,115/22,50,16,2024,5046,72593,1091.0,124.0,11.0,75,20.0,10.0,172.0,25.0,92.0,484.0,49,18,9,6.818181818181818,2.0,0.26666666666666666,8.6,0.05813953488372093,105.0,F1,Uncertain,Uncertain,T1,T3,F1,2
79.0,HYUNDAI,115/22,50,16,2021,4567,49511,851.0,116.0,15.0,48,20.0,8.0,91.0,25.0,56.0,334.0,52,25,6,3.2,2.5,0.4166666666666667,4.55,0.08791208791208792,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
79.0,HYUNDAI,115/22,50,16,2022,4444,42773,468.0,66.0,25.0,45,20.0,2.0,60.0,25.0,55.0,253.0,36,22,7,1.8,10.0,0.4444444444444444,3.0,0.03333333333333333,67.0,F1,Uncertain,Uncertain,PD,T3,F1,2
80.0,HYUNDAI,115/22,50,16,2024,6052,55237,1261.0,24.0,12.0,54,20.0,3.0,128.0,25.0,72.0,293.0,54,19,9,4.5,6.666666666666667,0.37037037037037035,6.4,0.0234375,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
80.0,HYUNDAI,115/22,50,16,2023,5860,45320,1392.0,17.0,7.0,34,20.0,35.0,85.0,12.0,83.0,238.0,52,17,8,4.857142857142857,0.5714285714285714,0.5882352941176471,4.25,0.4117647058823529,89.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
80.0,HYUNDAI,115/22,50,16,2021,11162,45196,637.0,16.0,9.0,34,20.0,2.0,73.0,25.0,53.0,187.0,54,32,6,3.7777777777777777,10.0,0.5882352941176471,3.65,0.0273972602739726,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
80.0,HYUNDAI,115/22,50,16,2022,6144,46254,891.0,13.0,11.0,33,20.0,35.0,110.0,25.0,28.0,195.0,36,20,7,3.0,0.5714285714285714,0.6060606060606061,5.5,0.3181818181818182,88.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2019,11435,42104,929.0,155.0,18.0,31,20.0,3.0,60.0,25.0,32.0,299.0,50,25,4,1.7222222222222223,6.666666666666667,0.6451612903225806,3.0,0.05,54.0,F1,Uncertain,Uncertain,PD,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2020,5620,82960,950.0,950.0,39.0,42,20.0,35.0,89.0,25.0,61.0,231.0,34,21,5,1.0769230769230769,0.5714285714285714,0.47619047619047616,4.45,0.39325842696629215,97.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2021,8042,69739,1472.0,170.0,23.0,39,20.0,35.0,99.0,28.0,37.0,359.0,52,12,6,1.6956521739130435,0.5714285714285714,0.5128205128205128,4.95,0.35353535353535354,94.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2022,3650,69000,1907.0,154.0,14.0,47,20.0,1.0,101.0,14.0,80.0,411.0,58,17,7,3.357142857142857,20.0,0.425531914893617,5.05,0.009900990099009901,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2023,2843,74301,1936.0,171.0,4.0,54,20.0,4.0,130.0,8.0,77.0,448.0,29,12,8,13.5,5.0,0.37037037037037035,6.5,0.03076923076923077,78.0,F1,Uncertain,Uncertain,PD,T3,F1,2
81.0,VOLTA WERKE,115/22,50,31,2024,11600,58550,2473.0,149.0,4.0,41,20.0,9.0,135.0,8.0,91.0,437.0,30,20,9,10.25,2.2222222222222223,0.4878048780487805,6.75,0.06666666666666667,70.0,F1,Uncertain,Uncertain,PD,T3,F1,2
82.0,VOLTA WERKE,115/22,50,31,2023,18704,47566,2955.0,194.0,10.0,1,20.0,1.0,42.0,25.0,20.0,268.0,60,18,8,0.1,20.0,20.0,2.1,0.023809523809523808,22.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
82.0,VOLTA WERKE,115/22,50,31,2019,9780,41359,1978.0,189.0,11.0,20,20.0,35.0,34.0,25.0,11.0,265.0,44,28,4,1.8181818181818181,0.5714285714285714,1.0,1.7,1.0294117647058822,75.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
82.0,VOLTA WERKE,115/22,50,31,2020,7710,39800,950.0,950.0,18.0,33,20.0,35.0,44.0,25.0,26.0,121.0,46,22,5,1.8333333333333333,0.5714285714285714,0.6060606060606061,2.2,0.7954545454545454,88.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
82.0,VOLTA WERKE,115/22,50,31,2021,9090,54090,713.0,52.0,25.0,10,20.0,35.0,17.0,2.0,10.0,116.0,40,16,6,0.4,0.5714285714285714,2.0,0.85,2.0588235294117645,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
82.0,VOLTA WERKE,115/22,50,31,2022,11582,41795,2846.0,215.0,14.0,18,20.0,35.0,37.0,25.0,37.0,284.0,62,24,7,1.2857142857142858,0.5714285714285714,1.1111111111111112,1.85,0.9459459459459459,73.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
82.0,VOLTA WERKE,115/22,50,31,2024,10084,46494,3367.0,215.0,11.0,39,20.0,35.0,45.0,25.0,26.0,336.0,46,9,9,3.5454545454545454,0.5714285714285714,0.5128205128205128,2.25,0.7777777777777778,94.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
83.0,MEIDENSHA,115/22,50,31,2024,2346,30799,5634.0,241.0,14.0,67,20.0,10.0,148.0,25.0,89.0,569.0,53,6,9,4.785714285714286,2.0,0.29850746268656714,7.4,0.06756756756756757,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
83.0,MEIDENSHA,115/22,50,31,2023,4720,42540,3600.0,120.0,7.0,57,20.0,5.0,115.0,27.0,94.0,425.0,55,9,8,8.142857142857142,4.0,0.3508771929824561,5.75,0.043478260869565216,82.0,F1,Uncertain,Uncertain,PD,T3,F1,2
83.0,MEIDENSHA,115/22,50,31,2022,2925,46392,3627.0,127.0,17.0,48,20.0,30.0,113.0,8.0,85.0,428.0,62,5,7,2.823529411764706,0.6666666666666666,0.4166666666666667,5.65,0.26548672566371684,98.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
83.0,MEIDENSHA,115/22,50,31,2021,3440,77400,5868.0,135.0,49.0,43,20.0,35.0,96.0,32.0,78.0,433.0,58,19,6,0.8775510204081632,0.5714285714285714,0.46511627906976744,4.8,0.3645833333333333,98.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
83.0,MEIDENSHA,115/22,50,31,2020,8003,37916,4410.0,161.0,8.0,49,20.0,7.0,128.0,25.0,77.0,430.0,55,24,5,6.125,2.857142857142857,0.40816326530612246,6.4,0.0546875,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
84.0,MEIDEN,115/22,50,16,2021,2710,26430,2697.0,155.0,44.0,128,20.0,2.0,317.0,19.0,261.0,926.0,63,10,6,2.909090909090909,10.0,0.15625,15.85,0.006309148264984227,150.0,F1,Uncertain,Uncertain,T1,T3,F1,2
84.0,MEIDEN,115/22,50,16,2022,5941,48848,1736.0,127.0,10.0,159,20.0,12.0,479.0,19.0,377.0,1183.0,62,9,7,15.9,1.6666666666666667,0.12578616352201258,23.95,0.025052192066805846,191.0,F1,Uncertain,Uncertain,T1,T3,F1,2
84.0,MEIDEN,115/22,50,16,2023,3911,80200,2142.0,235.0,5.0,244,20.0,12.0,623.0,33.0,394.0,1546.0,60,10,8,48.8,1.6666666666666667,0.08196721311475409,31.15,0.019261637239165328,276.0,F1,Uncertain,Uncertain,T1,T3,F1,2
84.0,MEIDEN,115/22,50,16,2024,3157,61696,2436.0,259.0,11.0,258,20.0,8.0,794.0,25.0,503.0,1833.0,63,5,9,23.454545454545453,2.5,0.07751937984496124,39.7,0.010075566750629723,286.0,F1,Uncertain,Uncertain,T1,T3,F1,2
85.0,MITSUBISHI,115/22,50,39,2018,10097,32587,1863.0,109.0,7.0,16,20.0,35.0,36.0,25.0,39.0,207.0,52,26,3,2.2857142857142856,0.5714285714285714,1.25,1.8,0.9722222222222222,71.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
85.0,MITSUBISHI,115/22,50,39,2019,9052,32264,1924.0,135.0,11.0,15,20.0,35.0,30.0,25.0,37.0,191.0,36,13,4,1.3636363636363635,0.5714285714285714,1.3333333333333333,1.5,1.1666666666666667,70.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
85.0,MITSUBISHI,115/22,50,39,2020,18420,45590,1263.0,51.0,43.0,10,20.0,35.0,14.0,2.0,11.0,131.0,54,26,5,0.23255813953488372,0.5714285714285714,2.0,0.7,2.5,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
85.0,MITSUBISHI,115/22,50,39,2021,3285,28142,214.0,37.0,6.0,13,20.0,3.0,26.0,4.0,23.0,112.0,30,13,6,2.1666666666666665,6.666666666666667,1.5384615384615385,1.3,0.11538461538461539,36.0,F1,Uncertain,Uncertain,PD,T3,F1,2
85.0,MITSUBISHI,115/22,50,39,2022,10281,28336,1881.0,100.0,10.0,8,20.0,2.0,30.0,3.0,3.0,156.0,63,16,7,0.8,10.0,2.5,1.5,0.06666666666666667,30.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
85.0,MITSUBISHI,115/22,50,39,2023,5996,37579,2008.0,134.0,3.0,17,20.0,5.0,32.0,3.0,30.0,224.0,48,22,8,5.666666666666667,4.0,1.1764705882352942,1.6,0.15625,42.0,F1,Uncertain,Uncertain,PD,T3,F1,2
85.0,MITSUBISHI,115/22,50,39,2024,4996,26799,2744.0,163.0,13.0,22,20.0,3.0,23.0,25.0,16.0,240.0,53,16,9,1.6923076923076923,6.666666666666667,0.9090909090909091,1.15,0.13043478260869565,45.0,F1,Uncertain,Uncertain,PD,PD,PD,3
86.0,MEIDEN,115/22,50,20,2024,6041,45933,2191.0,133.0,37.0,76,20.0,5.0,230.0,8.0,110.0,599.0,59,10,9,2.054054054054054,4.0,0.2631578947368421,11.5,0.021739130434782608,101.0,F1,Uncertain,Uncertain,T1,T3,F1,2
86.0,MEIDEN,115/22,50,20,2023,11880,43620,2708.0,135.0,26.0,63,20.0,2.0,193.0,6.0,130.0,555.0,58,12,8,2.423076923076923,10.0,0.31746031746031744,9.65,0.010362694300518135,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
86.0,MEIDEN,115/22,50,20,2022,8937,60489,2215.0,138.0,57.0,80,3.0,5.0,231.0,8.0,115.0,637.0,57,10,7,1.4035087719298245,0.6,0.0375,77.0,0.021645021645021644,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
86.0,MEIDEN,115/22,50,20,2021,6977,50609,2662.0,116.0,53.0,69,20.0,2.0,218.0,17.0,62.0,319.0,54,6,6,1.3018867924528301,10.0,0.2898550724637681,10.9,0.009174311926605505,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
86.0,MEIDEN,115/22,50,20,2019,22485,72806,1686.0,112.0,13.0,64,0.3,2.0,170.0,25.0,103.0,464.3,55,7,4,4.923076923076923,0.15,0.0046875,566.6666666666667,0.011764705882352941,66.3,F1,Uncertain,Uncertain,T1,T3,F1,2
