Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,Unnamed: 20,Unnamed: 21
88.0,ABB,115/22,50,13,2021.0,12525,57886,1610.0,299.0,5.0,60,20.0,35.0,1.0,1.0,37.0,306.0,36,18,,
88.0,ABB,115/22,50,13,2022.0,10417,58073,3935.0,1178.0,6.0,10,20.0,4.0,1.0,1.0,1.0,1201.0,42,15,,
88.0,ABB,115/22,50,13,2023.0,20557,70820,3400.0,1141.0,20.0,8,20.0,6.0,1.0,2.0,3.0,1181.0,47,26,,
88.0,ABB,115/22,50,13,2024.0,12696,46842,4150.0,1198.0,7.0,9,20.0,10.0,1.0,18.0,1.0,1244.0,53,14,,
89.0,MEIDEN,115/22,50,12,2019.0,13673,54636,2148.0,638.0,7.0,17,20.0,35.0,4.0,25.0,37.0,666.0,53,24,,
89.0,MEIDEN,115/22,50,12,2020.0,9936,51495,2434.0,724.0,6.0,16,20.0,35.0,5.0,25.0,6.0,757.0,67,10,,
89.0,MEIDEN,115/22,50,12,2021.0,16589,65207,1434.0,531.0,15.0,16,20.0,6.0,4.0,3.0,4.0,579.0,66,29,,
89.0,MEIDEN,115/22,50,12,2022.0,10118,63521,3623.0,870.0,12.0,60,20.0,6.0,5.0,25.0,37.0,893.0,54,14,,
89.0,MEIDEN,115/22,50,12,2023.0,9507,63123,3676.0,945.0,6.0,19,20.0,5.0,7.0,25.0,37.0,982.0,48,8,,
89.0,MEIDEN,115/22,50,12,2024.0,17516,45201,3587.0,969.0,12.0,10,20.0,2.0,2.0,3.0,2.0,1000.0,59,8,,
90.0,MEIDEN,115/22,50,12,2018.0,11531,60237,2640.0,889.0,10.0,12,20.0,4.0,55.0,25.0,37.0,915.0,50,20,,
90.0,MEIDEN,115/22,50,12,2019.0,11003,67164,2666.0,896.0,6.0,13,20.0,35.0,4.0,25.0,3.0,922.0,63,9,,
90.0,MEIDEN,115/22,50,12,2020.0,21669,78804,2912.0,1029.0,7.0,13,20.0,5.0,3.0,2.0,3.0,462.0,61,18,,
90.0,MEIDEN,115/22,50,12,2021.0,11818,72224,3795.0,1217.0,11.0,17,20.0,5.0,55.0,3.0,4.0,1257.0,55,11,,
90.0,MEIDEN,115/22,50,12,2022.0,8577,80548,4023.0,1234.0,2.0,26,20.0,6.0,3.0,2.0,2.0,1275.0,54,10,,
90.0,MEIDEN,115/22,50,12,2023.0,12993,62572,3820.0,1004.0,9.0,13,20.0,7.0,5.0,25.0,37.0,1038.0,44,8,,
90.0,MEIDEN,115/22,50,12,2024.0,16470,27170,3933.0,1070.0,3.0,7,20.0,4.0,1.0,3.0,2.0,1090.0,58,9,,
91.0,FUJI,115/22,50,26,2019.0,19634,55348,285.0,15.0,1.0,2,20.0,35.0,55.0,25.0,37.0,18.0,35,15,,
91.0,FUJI,115/22,50,26,2020.0,3950,24330,685.0,49.0,37.0,10,20.0,35.0,5.0,2.0,2.0,105.0,46,11,,
91.0,FUJI,115/22,50,26,2021.0,2315,14873,934.0,104.0,2.0,15,20.0,2.0,14.0,2.0,5.0,144.0,46,18,,
91.0,FUJI,115/22,50,26,2022.0,3859,24988,988.0,122.0,2.0,21,20.0,2.0,29.0,2.0,17.0,195.0,48,8,,
91.0,FUJI,115/22,50,26,2023.0,9221,34373,990.0,111.0,2.0,31,20.0,3.0,34.0,3.0,17.0,201.0,43,14,,
91.0,FUJI,115/22,50,26,2024.0,11376,42791,1029.0,99.0,3.0,28,20.0,3.0,51.0,25.0,30.0,214.0,42,26,,
92.0,DAIHEN,115/22,50,11,2020.0,11558,63227,1572.0,802.0,12.0,4,20.0,2.0,2.0,1.0,5.0,828.0,52,12,,
92.0,DAIHEN,115/22,50,11,2021.0,10588,48287,1739.0,694.0,18.0,60,20.0,7.0,58.0,25.0,37.0,777.0,51,17,,
92.0,DAIHEN,115/22,50,11,2022.0,10432,64407,1995.0,550.0,14.0,3,20.0,3.0,2.0,3.0,3.0,578.0,50,11,,
92.0,DAIHEN,115/22,50,11,2023.0,7830,60470,2114.0,778.0,8.0,5,20.0,6.0,2.0,31.0,6.0,836.0,45,8,,
92.0,DAIHEN,115/22,50,11,2024.0,8374,38378,2000.0,520.0,7.0,3,20.0,7.0,1.0,3.0,4.0,545.0,48,13,,
93.0,DAIHEN,115/22,50,11,2019.0,13439,64905,1750.0,882.0,65.0,9,20.0,2.0,10.0,3.0,12.0,983.0,53,10,,
93.0,DAIHEN,115/22,50,11,2020.0,4797,54671,2158.0,976.0,26.0,5,20.0,5.0,6.0,7.0,6.0,1031.0,50,7,,
93.0,DAIHEN,115/22,50,11,2021.0,6097,54671,2052.0,358.0,40.0,5,20.0,3.0,4.0,5.0,6.0,421.0,54,9,,
93.0,DAIHEN,115/22,50,11,2022.0,8947,63684,2145.0,599.0,7.0,6,20.0,3.0,6.0,2.0,7.0,630.0,50,7,,
93.0,DAIHEN,115/22,50,11,2023.0,10846,63849,2703.0,1195.0,27.0,14,20.0,12.0,11.0,7.0,14.0,1280.0,48,8,,
93.0,DAIHEN,115/22,50,11,2024.0,7193,47072,2529.0,1161.0,26.0,12,20.0,12.0,9.0,15.0,3.0,1238.0,50,9,,
94.0,MEIDEN,115/22,50,25,2020.0,10888,48166,4481.0,920.0,17.0,12,20.0,35.0,4.0,25.0,37.0,953.0,52,19,,
94.0,MEIDEN,115/22,50,25,2021.0,7036,54713,4340.0,1022.0,3.0,19,20.0,13.0,4.0,6.0,2.0,1069.0,58,15,,
94.0,MEIDEN,115/22,50,25,2022.0,12874,66972,4582.0,965.0,4.0,7,20.0,8.0,3.0,3.0,37.0,990.0,58,10,,
94.0,MEIDEN,115/22,50,25,2023.0,8770,55150,4957.0,981.0,2.0,27,20.0,29.0,5.0,6.0,4.0,1054.0,54,15,,
94.0,MEIDEN,115/22,50,25,2024.0,11161,50554,5234.0,1045.0,18.0,10,20.0,17.0,7.0,6.0,4.0,1107.0,63,13,,
95.0,MEIDEN,115/22,50,25,2020.0,7384,48229,4038.0,961.0,17.0,15,20.0,35.0,5.0,25.0,2.0,1000.0,54,10,,
95.0,MEIDEN,115/22,50,25,2021.0,11570,67470,3602.0,423.0,3.0,6,20.0,1.0,3.0,25.0,2.0,438.0,58,11,,
95.0,MEIDEN,115/22,50,25,2022.0,10253,77914,4129.0,849.0,4.0,8,20.0,3.0,5.0,25.0,3.0,872.0,53,9,,
95.0,MEIDEN,115/22,50,25,2023.0,10490,65160,4370.0,956.0,3.0,31,20.0,4.0,4.0,3.0,4.0,1005.0,48,13,,
95.0,MEIDEN,115/22,50,25,2024.0,12638,86874,4987.0,1024.0,7.0,16,20.0,12.0,6.0,4.0,5.0,1074.0,62,11,,
96.0,HYUNDAI,115/22,50,16,2019.0,8400,45580,953.0,20.0,13.0,32,20.0,35.0,85.0,25.0,66.0,216.0,55,9,,
96.0,HYUNDAI,115/22,50,16,2020.0,2846,33547,896.0,20.0,7.0,36,20.0,35.0,77.0,25.0,20.0,160.0,40,9,,
96.0,HYUNDAI,115/22,50,16,2021.0,6397,52309,934.0,28.0,21.0,36,20.0,21.0,76.0,15.0,56.0,253.0,47,11,,
96.0,HYUNDAI,115/22,50,16,2022.0,3697,43662,953.0,28.0,2.0,32,20.0,5.0,86.0,14.0,68.0,235.0,48,15,,
96.0,HYUNDAI,115/22,50,16,2023.0,4060,41870,795.0,14.0,2.0,32,20.0,5.0,83.0,13.0,60.0,209.0,32,4,,
96.0,HYUNDAI,115/22,50,16,2024.0,5840,45376,790.0,21.0,7.0,50,20.0,9.0,112.0,13.0,69.0,281.0,30,11,,
97.0,MEIDEN,115/22,50,12,2018.0,9172,44542,1460.0,110.0,10.0,60,20.0,35.0,55.0,25.0,37.0,120.0,57,23,,
97.0,MEIDEN,115/22,50,12,2019.0,20750,67380,1503.0,736.0,24.0,6,20.0,35.0,55.0,25.0,37.0,766.0,30,24,,
97.0,MEIDEN,115/22,50,12,2020.0,10426,43109,1778.0,764.0,29.0,7,20.0,1.0,2.0,1.0,1.0,805.0,48,14,,
97.0,MEIDEN,115/22,50,12,2021.0,9516,72728,3425.0,997.0,7.0,7,20.0,35.0,2.0,25.0,2.0,1015.0,44,13,,
97.0,MEIDEN,115/22,50,12,2022.0,9210,67450,3699.0,1199.0,5.0,8,20.0,35.0,2.0,4.0,1.0,1219.0,60,10,,
97.0,MEIDEN,115/22,50,12,2023.0,12225,63426,2890.0,930.0,2.0,8,20.0,2.0,1.0,5.0,1.0,949.0,38,13,,
97.0,MEIDEN,115/22,50,12,2024.0,15163,77975,3741.0,1353.0,7.0,16,20.0,4.0,3.0,1.0,2.0,1386.0,58,11,,
98.0,MITSUBISHI,115/22,50,26,2019.0,7608,27668,1176.0,98.0,47.0,23,20.0,35.0,87.0,25.0,14.0,269.0,48,19,,
98.0,MITSUBISHI,115/22,50,26,2020.0,2491,27271,1204.0,127.0,60.0,40,20.0,6.0,48.0,11.0,24.0,316.0,51,13,,
98.0,MITSUBISHI,115/22,50,26,2021.0,4589,37288,1150.0,73.0,55.0,35,20.0,8.0,51.0,2.0,32.0,256.0,43,9,,
98.0,MITSUBISHI,115/22,50,26,2022.0,7944,28462,1166.0,113.0,44.0,60,20.0,35.0,75.0,25.0,18.0,250.0,44,14,,
98.0,MITSUBISHI,115/22,50,26,2023.0,3889,32241,5621.0,243.0,46.0,38,20.0,1.0,64.0,8.0,39.0,439.0,62,21,,
98.0,MITSUBISHI,115/22,50,26,2024.0,9497,32592,1592.0,250.0,22.0,53,20.0,6.0,87.0,11.0,50.0,479.0,55,16,,
99.0,FUJI,115/22,50,31,2019.0,8011,37299,1371.0,105.0,33.0,48,20.0,10.0,122.0,25.0,65.0,383.0,47,18,,
99.0,FUJI,115/22,50,31,2020.0,15330,50000,958.0,94.0,67.0,67,20.0,4.0,176.0,25.0,99.0,507.0,63,17,,
99.0,FUJI,115/22,50,31,2021.0,5510,50476,1866.0,85.0,36.0,57,20.0,3.0,134.0,25.0,76.0,391.0,50,9,,
99.0,FUJI,115/22,50,31,2022.0,6851,33815,1518.0,121.0,30.0,60,20.0,9.0,154.0,25.0,40.0,354.0,49,18,,
99.0,FUJI,115/22,50,31,2023.0,5304,33095,3761.0,131.0,10.0,36,20.0,3.0,117.0,2.0,62.0,361.0,55,6,,
99.0,FUJI,115/22,50,31,2024.0,11498,32702,1370.0,156.0,15.0,57,20.0,9.0,184.0,7.0,83.0,511.0,61,17,,
100.0,EKARAT,115/22,50,26,2019.0,8010,50681,1272.0,396.0,64.0,7,20.0,35.0,55.0,25.0,37.0,467.0,46,15,,
100.0,EKARAT,115/22,50,26,2020.0,8660,53000,1300.0,300.0,28.0,60,20.0,35.0,55.0,25.0,37.0,328.0,48,21,,
100.0,EKARAT,115/22,50,26,2021.0,9199,53713,2603.0,638.0,26.0,60,20.0,12.0,11.0,25.0,37.0,687.0,47,11,,
100.0,EKARAT,115/22,50,26,2022.0,6923,60212,3755.0,1387.0,29.0,12,20.0,11.0,2.0,4.0,3.0,1448.0,47,7,,
100.0,EKARAT,115/22,50,26,2023.0,4541,66715,3120.0,794.0,18.0,6,20.0,8.0,2.0,2.0,1.0,831.0,50,9,,
100.0,EKARAT,115/22,50,26,2024.0,11529,69504,4228.0,1431.0,22.0,8,20.0,17.0,7.0,7.0,13.0,1505.0,48,9,,
101.0,VOLTA WERKE,115/22,50,31,2015.0,5784,24443,281.0,34.0,13.0,9,20.0,2.0,6.0,5.0,9.0,78.0,51,9,,
101.0,VOLTA WERKE,115/22,50,31,2016.0,4880,18279,857.0,108.0,24.0,18,20.0,5.0,12.0,3.0,11.0,181.0,53,8,,
101.0,VOLTA WERKE,115/22,50,31,2017.0,9731,34141,1038.0,186.0,133.0,76,98.0,47.0,23.0,22.0,12.0,597.0,34,10,,
101.0,VOLTA WERKE,115/22,50,31,2018.0,6796,23818,1222.0,205.0,173.0,132,153.0,78.0,38.0,24.0,19.0,822.0,34,8,,
101.0,VOLTA WERKE,115/22,50,31,2019.0,8843,27425,429.0,26.0,21.0,11,24.0,14.0,9.0,9.0,8.0,122.0,34,8,,
101.0,VOLTA WERKE,115/22,50,31,2020.0,20054,49554,669.0,37.0,16.0,16,21.0,15.0,10.0,11.0,7.0,133.0,50,12,,
101.0,VOLTA WERKE,115/22,50,31,2021.0,2768,10776,96.0,8.0,12.0,60,20.0,35.0,1.0,25.0,37.0,21.0,30,6,,
101.0,VOLTA WERKE,115/22,50,31,2022.0,5214,15216,157.0,15.0,35.0,1,2.0,1.0,3.0,25.0,5.0,62.0,46,8,,
101.0,VOLTA WERKE,115/22,50,31,2023.0,18235,50854,315.0,23.0,16.0,1,2.0,1.0,55.0,1.0,1.0,45.0,25,9,,
101.0,VOLTA WERKE,115/22,50,31,2024.0,7476,23967,521.0,53.0,5.0,2,20.0,1.0,4.0,1.0,6.0,72.0,51,19,,
102.0,TAKAOKA,115/22,50,29,2017.0,9426,37568,171.0,15.0,45.0,60,20.0,35.0,3.0,25.0,10.0,28.0,32,12,,
102.0,TAKAOKA,115/22,50,29,2018.0,13150,41025,260.0,30.0,44.0,60,20.0,35.0,55.0,25.0,37.0,74.0,44,14,,
102.0,TAKAOKA,115/22,50,29,2019.0,4997,24874,537.0,14.0,14.0,60,20.0,35.0,6.0,25.0,37.0,34.0,48,19,,
102.0,TAKAOKA,115/22,50,29,2020.0,12274,41658,586.0,19.0,9.0,60,20.0,35.0,11.0,25.0,37.0,39.0,45,13,,
102.0,TAKAOKA,115/22,50,29,2021.0,6375,35320,670.0,58.0,16.0,9,20.0,35.0,7.0,2.0,4.0,96.0,56,15,,
102.0,TAKAOKA,115/22,50,29,2022.0,6263,23370,864.0,74.0,126.0,29,20.0,3.0,14.0,25.0,6.0,252.0,56,14,,
102.0,TAKAOKA,115/22,50,29,2023.0,4910,32830,776.0,62.0,101.0,15,20.0,1.0,12.0,2.0,7.0,200.0,62,17,,
102.0,TAKAOKA,115/22,50,29,2024.0,3275,21666,1027.0,175.0,105.0,17,20.0,13.0,18.0,5.0,6.0,339.0,57,10,,
103.0,RADE KONCAR,115/22,50,20,2017.0,10372,46921,950.0,950.0,302.0,76,340.0,135.0,9.0,37.0,37.0,899.0,40,8,,
103.0,RADE KONCAR,115/22,50,20,2018.0,30764,61585,247.0,26.0,45.0,60,20.0,35.0,55.0,25.0,37.0,26.0,36,15,,
103.0,RADE KONCAR,115/22,50,20,2019.0,12989,30227,25.0,950.0,2.0,60,20.0,35.0,55.0,25.0,37.0,2.0,42,14,,
103.0,RADE KONCAR,115/22,50,20,2020.0,19918,42698,32.0,950.0,20.0,60,20.0,35.0,55.0,25.0,37.0,20.0,42,16,,
103.0,RADE KONCAR,115/22,50,20,2021.0,11570,25384,218.0,11.0,10.0,60,20.0,35.0,55.0,25.0,37.0,21.0,34,18,,
103.0,RADE KONCAR,115/22,50,20,2022.0,21307,57698,1408.0,95.0,10.0,1,20.0,35.0,55.0,25.0,37.0,106.0,47,14,,
103.0,RADE KONCAR,115/22,50,20,2023.0,31905,79451,1729.0,129.0,23.0,2,20.0,1.0,1.0,2.0,1.0,159.0,40,16,,
103.0,RADE KONCAR,115/22,50,20,2024.0,29203,75427,5188.0,537.0,23.0,5,20.0,2.0,2.0,2.0,2.0,573.0,49,15,,
104.0,VOLTA WERKE,115/22,50,31,2019.0,10720,43042,1225.0,105.0,12.0,75,20.0,11.0,199.0,25.0,103.0,505.0,49,16,,
104.0,VOLTA WERKE,115/22,50,31,2020.0,8785,37054,1928.0,127.0,33.0,71,20.0,15.0,165.0,25.0,43.0,454.0,54,13,,
104.0,VOLTA WERKE,115/22,50,31,2021.0,5712,46800,1523.0,102.0,21.0,5,20.0,35.0,16.0,25.0,15.0,159.0,47,30,,
104.0,VOLTA WERKE,115/22,50,31,2022.0,7583,39784,1276.0,82.0,12.0,19,20.0,2.0,111.0,8.0,119.0,353.0,48,8,,
104.0,VOLTA WERKE,115/22,50,31,2023.0,8220,28918,1149.0,82.0,21.0,31,20.0,8.0,147.0,7.0,89.0,385.0,35,11,,
104.0,VOLTA WERKE,115/22,50,31,2024.0,7350,27070,1126.0,88.0,29.0,51,20.0,15.0,210.0,46.0,200.0,639.0,47,25,,
105.0,MITSUBISHI,115/22,50,27,2019.0,3098,28782,1971.0,169.0,10.0,20,20.0,35.0,43.0,25.0,10.0,252.0,54,18,,
105.0,MITSUBISHI,115/22,50,27,2020.0,6317,45758,1443.0,146.0,5.0,23,20.0,2.0,20.0,25.0,9.0,205.0,52,32,,
105.0,MITSUBISHI,115/22,50,27,2021.0,4195,49255,1776.0,89.0,18.0,18,20.0,35.0,16.0,25.0,16.0,157.0,57,24,,
105.0,MITSUBISHI,115/22,50,27,2022.0,6099,25130,1941.0,102.0,13.0,13,20.0,35.0,33.0,25.0,37.0,161.0,53,17,,
105.0,MITSUBISHI,115/22,50,27,2023.0,13492,55850,2554.0,172.0,20.0,6,20.0,3.0,33.0,2.0,6.0,242.0,56,18,,
105.0,MITSUBISHI,115/22,50,27,2024.0,18169,44864,2571.0,230.0,15.0,15,20.0,2.0,37.0,3.0,18.0,320.0,64,18,,
106.0,MITSUBISHI,115/22,50,26,2020.0,5102,30005,1627.0,132.0,9.0,21,20.0,35.0,31.0,25.0,7.0,200.0,55,24,,
106.0,MITSUBISHI,115/22,50,26,2021.0,7895,46766,1170.0,94.0,12.0,27,20.0,35.0,17.0,25.0,3.0,153.0,34,26,,
106.0,MITSUBISHI,115/22,50,26,2022.0,10463,41044,1093.0,65.0,6.0,16,20.0,35.0,25.0,25.0,37.0,112.0,36,18,,
106.0,MITSUBISHI,115/22,50,26,2023.0,4363,53394,1366.0,276.0,10.0,69,20.0,22.0,43.0,148.0,31.0,599.0,37,18,,
106.0,MITSUBISHI,115/22,50,26,2024.0,4980,43270,1388.0,261.0,8.0,62,20.0,22.0,41.0,6.0,28.0,428.0,36,14,,
107.0,MEIDEN,115/22,50,13,2020.0,29516,76368,2832.0,828.0,13.0,3,20.0,35.0,3.0,25.0,2.0,849.0,54,35,,
107.0,MEIDEN,115/22,50,13,2021.0,19489,57791,2646.0,836.0,6.0,60,20.0,35.0,31.0,25.0,37.0,873.0,36,32,,
107.0,MEIDEN,115/22,50,13,2022.0,22548,61539,1779.0,315.0,3.0,15,20.0,20.0,2.0,25.0,2.0,357.0,36,14,,
107.0,MEIDEN,115/22,50,13,2023.0,7352,63223,1959.0,676.0,2.0,7,20.0,9.0,4.0,3.0,2.0,703.0,65,11,,
107.0,MEIDEN,115/22,50,13,2024.0,6423,38458,2493.0,854.0,4.0,11,20.0,11.0,9.0,25.0,37.0,889.0,36,19,,
108.0,MEIDEN,115/22,50,27,2020.0,5665,60459,4412.0,353.0,3.0,147,20.0,3.0,465.0,25.0,280.0,1251.0,67,12,,
108.0,MEIDEN,115/22,50,27,2021.0,7651,64569,3461.0,331.0,7.0,272,20.0,2.0,519.0,25.0,313.0,1444.0,36,20,,
108.0,MEIDEN,115/22,50,27,2022.0,15526,48207,1652.0,154.0,2.0,20,20.0,8.0,68.0,25.0,66.0,318.0,90,14,,
108.0,MEIDEN,115/22,50,27,2023.0,7635,37408,1009.0,95.0,2.0,10,20.0,4.0,44.0,3.0,39.0,197.0,63,11,,
108.0,MEIDEN,115/22,50,27,2024.0,6344,37503,1360.0,125.0,3.0,29,20.0,5.0,72.0,25.0,61.0,295.0,36,16,,
109.0,MEIDEN,115/22,50,18,2020.0,6015,74038,2521.0,182.0,9.0,110,20.0,17.0,418.0,77.0,489.0,1302.0,58,15,,
109.0,MEIDEN,115/22,50,18,2021.0,7181,62836,2260.0,186.0,6.0,81,20.0,11.0,357.0,25.0,278.0,919.0,36,22,,
109.0,MEIDEN,115/22,50,18,2022.0,12084,70613,1714.0,138.0,2.0,40,20.0,7.0,209.0,6.0,269.0,671.0,36,14,,
109.0,MEIDEN,115/22,50,18,2023.0,8282,61147,1819.0,147.0,2.0,69,20.0,8.0,222.0,6.0,227.0,681.0,62,12,,
109.0,MEIDEN,115/22,50,18,2024.0,6134,68431,2119.0,168.0,6.0,83,20.0,6.0,332.0,25.0,320.0,915.0,36,17,,
110.0,MIDENSHA,115/22,50,13,2020.0,11758,47052,3375.0,1125.0,2.0,10,20.0,35.0,3.0,25.0,37.0,1140.0,60,12,,
110.0,MIDENSHA,115/22,50,13,2021.0,14773,71875,2056.0,835.0,14.0,7,20.0,35.0,3.0,25.0,3.0,862.0,58,7,,
110.0,MIDENSHA,115/22,50,13,2022.0,16210,152660,2438.0,601.0,57.0,4,20.0,35.0,2.0,25.0,37.0,664.0,57,15,,
110.0,MIDENSHA,115/22,50,13,2023.0,13615,61535,3114.0,909.0,6.0,60,20.0,35.0,13.0,25.0,10.0,938.0,52,5,,
110.0,MIDENSHA,115/22,50,13,2024.0,9090,66751,3254.0,1081.0,1.0,9,20.0,35.0,3.0,4.0,3.0,1101.0,55,11,,
111.0,MEIDENSHA,115/22,50,12,2020.0,11282,40095,4061.0,1269.0,3.0,10,20.0,3.0,3.0,25.0,37.0,1288.0,62,13,,
111.0,MEIDENSHA,115/22,50,12,2021.0,14708,71602,2606.0,1065.0,11.0,8,20.0,35.0,4.0,25.0,9.0,1097.0,60,7,,
111.0,MEIDENSHA,115/22,50,12,2022.0,570,3840,107.0,33.0,2.0,60,20.0,35.0,55.0,25.0,37.0,35.0,58,15,,
111.0,MEIDENSHA,115/22,50,12,2023.0,12076,60028,3620.0,1151.0,5.0,60,20.0,6.0,55.0,25.0,37.0,1162.0,52,8,,
111.0,MEIDENSHA,115/22,50,12,2024.0,11600,70630,3366.0,1064.0,3.0,8,20.0,4.0,3.0,25.0,37.0,1082.0,54,9,,
112.0,FUJI,115/22,50,26,2020.0,4111,38190,4800.0,91.0,4.0,66,20.0,3.0,164.0,25.0,104.0,432.0,60,20,,
112.0,FUJI,115/22,50,26,2021.0,23492,62861,1821.0,32.0,5.0,39,20.0,35.0,156.0,25.0,120.0,352.0,58,13,,
112.0,FUJI,115/22,50,26,2022.0,4910,47550,3611.0,52.0,42.0,40,20.0,35.0,111.0,44.0,77.0,366.0,67,19,,
112.0,FUJI,115/22,50,26,2023.0,3724,32529,4787.0,97.0,7.0,60,20.0,5.0,220.0,25.0,55.0,384.0,52,11,,
112.0,FUJI,115/22,50,26,2024.0,4280,43320,4120.0,77.0,2.0,71,20.0,35.0,199.0,6.0,108.0,463.0,60,16,,
113.0,OSAKA,115/22,50,34,2017.0,3291,45202,2986.0,389.0,9.0,89,20.0,12.0,239.0,25.0,238.0,976.0,60,21,,
113.0,OSAKA,115/22,50,34,2018.0,10523,53214,1560.0,216.0,7.0,42,20.0,9.0,167.0,25.0,196.0,637.0,46,41,,
113.0,OSAKA,115/22,50,34,2019.0,4159,39724,750.0,174.0,8.0,9,20.0,1.0,53.0,25.0,106.0,351.0,50,18,,
113.0,OSAKA,115/22,50,34,2020.0,3370,162150,1129.0,169.0,76.0,35,20.0,1.0,29.0,10.0,58.0,378.0,54,17,,
113.0,OSAKA,115/22,50,34,2021.0,3434,68612,1912.0,451.0,33.0,68,20.0,6.0,48.0,25.0,79.0,685.0,36,18,,
113.0,OSAKA,115/22,50,34,2022.0,7043,56656,1581.0,345.0,13.0,60,20.0,5.0,52.0,25.0,36.0,451.0,42,12,,
113.0,OSAKA,115/22,50,34,2023.0,3940,68500,1803.0,363.0,15.0,61,20.0,3.0,49.0,16.0,87.0,594.0,50,20,,
113.0,OSAKA,115/22,50,34,2024.0,4441,48222,1592.0,311.0,28.0,14,20.0,5.0,42.0,12.0,52.0,464.0,45,17,,
114.0,VOLTA WERKE,115/22,50,30,2019.0,9587,41391,1557.0,104.0,16.0,80,20.0,35.0,167.0,25.0,82.0,449.0,54,26,,
114.0,VOLTA WERKE,115/22,50,30,2020.0,9330,48060,950.0,950.0,23.0,89,20.0,35.0,223.0,25.0,147.0,482.0,52,24,,
114.0,VOLTA WERKE,115/22,50,30,2021.0,8865,41590,1639.0,90.0,22.0,99,20.0,6.0,226.0,143.0,37.0,586.0,49,10,,
114.0,VOLTA WERKE,115/22,50,30,2022.0,6830,42720,2351.0,81.0,12.0,84,20.0,1.0,202.0,17.0,154.0,551.0,50,17,,
114.0,VOLTA WERKE,115/22,50,30,2023.0,4052,60101,2586.0,148.0,4.0,105,20.0,5.0,274.0,8.0,140.0,684.0,54,13,,
114.0,VOLTA WERKE,115/22,50,30,2024.0,13190,32370,2712.0,144.0,5.0,65,20.0,4.0,179.0,9.0,149.0,555.0,60,14,,
115.0,OSAKA,115/22,50,32,2018.0,8308,35086,3287.0,342.0,141.0,83,20.0,19.0,270.0,12.0,171.0,1038.0,60,34,,
115.0,OSAKA,115/22,50,32,2019.0,9540,70060,950.0,950.0,79.0,67,20.0,25.0,280.0,106.0,288.0,845.0,53,6,,
115.0,OSAKA,115/22,50,32,2020.0,8590,231570,1142.0,86.0,22.0,32,20.0,4.0,120.0,56.0,126.0,446.0,54,24,,
115.0,OSAKA,115/22,50,32,2021.0,5390,70035,4182.0,462.0,44.0,80,20.0,21.0,269.0,44.0,147.0,1067.0,54,20,,
115.0,OSAKA,115/22,50,32,2022.0,4310,76822,4642.0,499.0,40.0,63,20.0,17.0,245.0,68.0,231.0,1163.0,54,29,,
115.0,OSAKA,115/22,50,32,2023.0,9390,47300,6445.0,322.0,41.0,55,20.0,19.0,164.0,67.0,266.0,934.0,52,27,,
115.0,OSAKA,115/22,50,32,2024.0,10070,52620,5664.0,545.0,32.0,122,20.0,114.0,330.0,323.0,445.0,1911.0,65,31,,
116.0,MITSUBISHI,115/22,50,33,2019.0,13318,40923,2324.0,148.0,18.0,39,20.0,12.0,51.0,54.0,17.0,339.0,54,27,,
116.0,MITSUBISHI,115/22,50,33,2020.0,11444,84370,2695.0,275.0,23.0,42,20.0,5.0,55.0,12.0,35.0,392.0,52,29,,
116.0,MITSUBISHI,115/22,50,33,2021.0,10550,202740,850.0,66.0,40.0,14,20.0,1.0,25.0,6.0,18.0,170.0,49,25,,
116.0,MITSUBISHI,115/22,50,33,2022.0,11803,40155,1354.0,363.0,9.0,60,20.0,35.0,10.0,25.0,37.0,382.0,53,30,,
116.0,MITSUBISHI,115/22,50,33,2023.0,12920,73909,1987.0,354.0,4.0,30,20.0,5.0,52.0,9.0,33.0,487.0,55,26,,
116.0,MITSUBISHI,115/22,50,33,2024.0,12560,43470,5024.0,229.0,7.0,26,20.0,6.0,41.0,17.0,39.0,365.0,52,25,,
117.0,MITSUBISHI,115/22,50,24,2019.0,11912,44532,2602.0,119.0,9.0,34,20.0,35.0,115.0,25.0,71.0,348.0,49,11,,
117.0,MITSUBISHI,115/22,50,24,2020.0,6552,44809,2247.0,103.0,9.0,53,20.0,3.0,148.0,25.0,69.0,385.0,60,15,,
117.0,MITSUBISHI,115/22,50,24,2021.0,9955,46868,2495.0,94.0,16.0,28,20.0,35.0,98.0,9.0,67.0,279.0,36,16,,
117.0,MITSUBISHI,115/22,50,24,2022.0,6203,40401,2551.0,98.0,26.0,12,20.0,2.0,161.0,25.0,74.0,373.0,56,15,,
117.0,MITSUBISHI,115/22,50,24,2023.0,9429,52896,2615.0,105.0,4.0,48,20.0,3.0,153.0,25.0,80.0,393.0,51,21,,
117.0,MITSUBISHI,115/22,50,24,2024.0,9452,44425,2346.0,89.0,32.0,54,20.0,4.0,227.0,6.0,91.0,503.0,57,13,,
118.0,MITSUBISHI,115/22,50,26,2017.0,6502,41957,2967.0,124.0,10.0,27,20.0,35.0,51.0,25.0,40.0,252.0,47,15,,
118.0,MITSUBISHI,115/22,50,26,2018.0,4263,44779,2292.0,113.0,17.0,52,20.0,3.0,94.0,25.0,40.0,319.0,68,24,,
118.0,MITSUBISHI,115/22,50,26,2019.0,10041,50936,2759.0,103.0,25.0,27,20.0,35.0,79.0,25.0,54.0,288.0,45,15,,
118.0,MITSUBISHI,115/22,50,26,2020.0,6174,24826,2389.0,47.0,9.0,30,20.0,35.0,95.0,10.0,71.0,262.0,54,15,,
118.0,MITSUBISHI,115/22,50,26,2021.0,4427,35643,1906.0,775.0,38.0,64,20.0,3.0,109.0,25.0,54.0,1043.0,48,17,,
118.0,MITSUBISHI,115/22,50,26,2022.0,2915,26778,2805.0,61.0,19.0,36,20.0,35.0,109.0,10.0,76.0,311.0,50,13,,
118.0,MITSUBISHI,115/22,50,26,2023.0,4095,31679,1680.0,78.0,19.0,48,20.0,6.0,126.0,9.0,57.0,343.0,52,19,,
118.0,MITSUBISHI,115/22,50,26,2024.0,4804,18547,1166.0,42.0,49.0,23,20.0,2.0,75.0,3.0,45.0,239.0,55,19,,
119.0,ABB,115/22,50,13,2019.0,27330,95190,1865.0,561.0,19.0,3,20.0,35.0,55.0,25.0,37.0,583.0,40,18,,
119.0,ABB,115/22,50,13,2020.0,17546,72003,1460.0,367.0,29.0,2,20.0,1.0,1.0,1.0,1.0,402.0,40,13,,
119.0,ABB,115/22,50,13,2021.0,14960,55120,2843.0,590.0,3.0,2,20.0,35.0,55.0,1.0,1.0,597.0,44,7,,
119.0,ABB,115/22,50,13,2022.0,19470,63430,2292.0,583.0,4.0,2,20.0,35.0,55.0,5.0,1.0,595.0,56,11,,
119.0,ABB,115/22,50,13,2023.0,20871,64042,1831.0,563.0,3.0,3,20.0,2.0,1.0,4.0,37.0,576.0,45,8,,
119.0,ABB,115/22,50,13,2024.0,22169,71759,2125.0,616.0,6.0,3,20.0,6.0,1.0,1.0,2.0,635.0,40,22,,
120.0,ABB,115/22,50,13,2020.0,24340,37000,1496.0,396.0,17.0,2,20.0,35.0,55.0,25.0,37.0,415.0,40,18,,
120.0,ABB,115/22,50,13,2021.0,18889,34205,1844.0,408.0,22.0,4,20.0,35.0,8.0,25.0,1.0,443.0,42,16,,
120.0,ABB,115/22,50,13,2022.0,25852,55180,1706.0,490.0,7.0,60,20.0,35.0,11.0,25.0,37.0,508.0,46,14,,
120.0,ABB,115/22,50,13,2023.0,27476,56008,2086.0,473.0,10.0,4,20.0,4.0,55.0,25.0,37.0,491.0,56,8,,
120.0,ABB,115/22,50,13,2024.0,27710,68992,2874.0,687.0,7.0,7,20.0,7.0,1.0,1.0,1.0,711.0,43,14,,
121.0,ABB,115/22,50,13,2020.0,36492,59936,644.0,30.0,4.0,60,20.0,35.0,55.0,25.0,37.0,34.0,36,36,,
121.0,ABB,115/22,50,13,2021.0,15472,62534,1045.0,305.0,9.0,2,20.0,17.0,3.0,7.0,2.0,345.0,36,8,,
121.0,ABB,115/22,50,13,2022.0,14235,75664,1270.0,450.0,2.0,6,20.0,14.0,13.0,6.0,5.0,496.0,36,9,,
121.0,ABB,115/22,50,13,2023.0,5378,67956,2295.0,685.0,18.0,16,20.0,15.0,4.0,4.0,2.0,744.0,36,25,,
121.0,ABB,115/22,50,13,2024.0,4766,36204,2557.0,781.0,16.0,5,20.0,15.0,11.0,25.0,37.0,828.0,40,25,,
122.0,ABB,115/22,50,18,2020.0,2533,40702,1510.0,131.0,50.0,114,20.0,6.0,242.0,25.0,128.0,671.0,48,13,,
122.0,ABB,115/22,50,18,2021.0,16036,43907,1016.0,83.0,18.0,68,20.0,5.0,437.0,25.0,125.0,736.0,50,37,,
122.0,ABB,115/22,50,18,2022.0,18462,49174,1531.0,136.0,39.0,71,20.0,2.0,292.0,4.0,143.0,687.0,33,10,,
122.0,ABB,115/22,50,18,2023.0,5285,45291,1735.0,155.0,19.0,126,20.0,7.0,288.0,25.0,157.0,752.0,39,9,,
122.0,ABB,115/22,50,18,2024.0,9048,37164,1388.0,159.0,13.0,53,20.0,3.0,206.0,33.0,208.0,675.0,48,19,,
123.0,DAIHEN,115/22,50,11,2020.0,15254,61704,714.0,452.0,26.0,4,20.0,2.0,4.0,25.0,7.0,495.0,48,18,,
123.0,DAIHEN,115/22,50,11,2021.0,18137,63192,475.0,376.0,40.0,6,20.0,7.0,3.0,5.0,4.0,441.0,51,13,,
123.0,DAIHEN,115/22,50,11,2022.0,12638,62651,1046.0,475.0,34.0,2,20.0,2.0,3.0,25.0,4.0,520.0,35,10,,
123.0,DAIHEN,115/22,50,11,2023.0,7030,52210,1213.0,561.0,15.0,4,20.0,9.0,3.0,26.0,4.0,622.0,41,9,,
123.0,DAIHEN,115/22,50,11,2024.0,20033,39245,1588.0,531.0,13.0,6,20.0,8.0,4.0,3.0,7.0,572.0,50,10,,
124.0,VOLTA WERKE,115/22,50,31,2020.0,8540,20347,451.0,38.0,14.0,18,20.0,35.0,23.0,25.0,14.0,107.0,43,8,,
124.0,VOLTA WERKE,115/22,50,31,2021.0,21266,53777,747.0,48.0,29.0,60,20.0,35.0,72.0,25.0,15.0,164.0,41,18,,
124.0,VOLTA WERKE,115/22,50,31,2022.0,7361,27693,778.0,54.0,37.0,12,20.0,35.0,22.0,25.0,14.0,139.0,34,16,,
124.0,VOLTA WERKE,115/22,50,31,2023.0,3460,19430,849.0,52.0,45.0,21,20.0,1.0,34.0,14.0,18.0,185.0,44,6,,
124.0,VOLTA WERKE,115/22,50,31,2024.0,9901,42377,834.0,110.0,45.0,27,20.0,9.0,39.0,2.0,27.0,259.0,48,15,,
125.0,ABB,115/22,50,17,2019.0,9515,41133,1469.0,127.0,12.0,17,20.0,35.0,10.0,25.0,37.0,166.0,50,20,,
125.0,ABB,115/22,50,17,2020.0,8642,42569,1529.0,132.0,12.0,30,20.0,35.0,8.0,25.0,7.0,189.0,59,12,,
125.0,ABB,115/22,50,17,2021.0,5396,51962,2439.0,107.0,15.0,33,20.0,35.0,7.0,25.0,4.0,166.0,45,12,,
125.0,ABB,115/22,50,17,2022.0,8008,37407,1819.0,134.0,14.0,30,20.0,35.0,12.0,25.0,37.0,190.0,43,13,,
125.0,ABB,115/22,50,17,2023.0,5094,36681,1939.0,171.0,12.0,32,20.0,2.0,10.0,25.0,37.0,227.0,47,20,,
125.0,ABB,115/22,50,17,2024.0,7623,37565,1974.0,181.0,13.0,25,20.0,3.0,9.0,25.0,37.0,231.0,51,16,,
126.0,ABB,115/22,50,13,2018.0,12676,43580,1695.0,562.0,7.0,60,20.0,4.0,55.0,25.0,37.0,573.0,43,24,,
126.0,ABB,115/22,50,13,2019.0,17648,66305,1762.0,584.0,46.0,3,20.0,6.0,55.0,25.0,37.0,639.0,50,12,,
126.0,ABB,115/22,50,13,2020.0,12596,52147,2529.0,571.0,26.0,3,20.0,7.0,1.0,3.0,1.0,612.0,37,4,,
126.0,ABB,115/22,50,13,2021.0,20663,60233,2556.0,753.0,28.0,3,20.0,19.0,55.0,25.0,37.0,803.0,35,14,,
126.0,ABB,115/22,50,13,2022.0,23715,62368,2644.0,892.0,6.0,6,20.0,21.0,9.0,25.0,12.0,946.0,42,12,,
126.0,ABB,115/22,50,13,2023.0,28000,51214,2005.0,766.0,4.0,7,20.0,20.0,1.0,11.0,1.0,810.0,47,13,,
126.0,ABB,115/22,50,13,2024.0,17271,60250,2107.0,512.0,4.0,5,20.0,16.0,1.0,1.0,1.0,540.0,42,8,,
127.0,OSAKA,115/22,50,22,2020.0,4160,43382,2637.0,108.0,9.0,5,20.0,1.0,7.0,25.0,37.0,130.0,47,18,,
127.0,OSAKA,115/22,50,22,2021.0,21102,68703,943.0,19.0,4.0,4,20.0,35.0,2.0,25.0,1.0,30.0,48,16,,
127.0,OSAKA,115/22,50,22,2022.0,17746,65248,1610.0,22.0,25.0,5,20.0,35.0,2.0,25.0,2.0,56.0,45,15,,
127.0,OSAKA,115/22,50,22,2023.0,4032,76590,2970.0,15.0,15.0,5,20.0,35.0,6.0,25.0,37.0,41.0,44,19,,
127.0,OSAKA,115/22,50,22,2024.0,6955,95347,3180.0,33.0,28.0,6,20.0,1.0,5.0,6.0,3.0,82.0,32,15,,
128.0,EBG,115/22,50,24,2019.0,4445,36060,3025.0,647.0,22.0,39,20.0,12.0,85.0,25.0,75.0,880.0,52,24,,
128.0,EBG,115/22,50,24,2020.0,20674,61907,884.0,96.0,8.0,21,20.0,2.0,72.0,25.0,96.0,295.0,53,28,,
128.0,EBG,115/22,50,24,2021.0,2764,67926,2622.0,515.0,23.0,37,20.0,11.0,124.0,55.0,99.0,864.0,50,24,,
128.0,EBG,115/22,50,24,2022.0,13803,69142,485.0,40.0,48.0,23,20.0,10.0,24.0,18.0,19.0,182.0,52,10,,
128.0,EBG,115/22,50,24,2023.0,1508,60936,2552.0,495.0,21.0,60,20.0,10.0,159.0,25.0,65.0,750.0,49,15,,
128.0,EBG,115/22,50,24,2024.0,6581,88536,2788.0,620.0,18.0,81,20.0,10.0,217.0,13.0,148.0,1107.0,49,21,,
129.0,EBG,115/22,50,24,2020.0,4972,43683,2415.0,255.0,16.0,134,20.0,7.0,217.0,25.0,146.0,775.0,52,19,,
129.0,EBG,115/22,50,24,2021.0,5142,69643,1944.0,198.0,24.0,77,20.0,35.0,174.0,25.0,108.0,581.0,50,16,,
129.0,EBG,115/22,50,24,2022.0,6364,64192,1039.0,78.0,30.0,73,20.0,1.0,162.0,10.0,156.0,510.0,50,10,,
129.0,EBG,115/22,50,24,2023.0,6241,81685,2540.0,177.0,15.0,84,20.0,4.0,257.0,25.0,140.0,677.0,48,8,,
129.0,EBG,115/22,50,24,2024.0,5776,93047,2438.0,248.0,50.0,115,20.0,4.0,274.0,25.0,162.0,853.0,47,8,,
130.0,SHENYANG,115/22,50,18,2019.0,10803,40916,2676.0,688.0,117.0,6,20.0,13.0,4.0,25.0,4.0,832.0,50,27,,
130.0,SHENYANG,115/22,50,18,2020.0,16872,76184,2006.0,627.0,8.0,4,20.0,5.0,2.0,25.0,3.0,649.0,49,56,,
130.0,SHENYANG,115/22,50,18,2021.0,6156,55084,2687.0,183.0,12.0,60,20.0,16.0,55.0,25.0,37.0,211.0,44,12,,
130.0,SHENYANG,115/22,50,18,2022.0,5314,57627,1849.0,562.0,77.0,5,20.0,9.0,2.0,3.0,2.0,660.0,51,53,,
130.0,SHENYANG,115/22,50,18,2023.0,5880,78740,3284.0,696.0,1.0,4,20.0,7.0,2.0,25.0,1.0,711.0,46,28,,
130.0,SHENYANG,115/22,50,18,2024.0,4825,58282,3373.0,970.0,21.0,10,20.0,21.0,4.0,25.0,37.0,1026.0,46,47,,
131.0,OSAKA,115/22,50,34,2019.0,10701,37467,1905.0,136.0,7.0,12,20.0,2.0,15.0,25.0,10.0,182.0,55,26,,
131.0,OSAKA,115/22,50,34,2020.0,6950,20013,1920.0,205.0,9.0,10,20.0,35.0,14.0,25.0,37.0,238.0,52,11,,
131.0,OSAKA,115/22,50,34,2021.0,6334,38571,1130.0,94.0,39.0,21,20.0,35.0,13.0,25.0,9.0,176.0,50,10,,
131.0,OSAKA,115/22,50,34,2022.0,8795,29053,1945.0,195.0,8.0,60,20.0,18.0,27.0,25.0,37.0,248.0,53,13,,
131.0,OSAKA,115/22,50,34,2023.0,4356,30511,2170.0,211.0,22.0,18,20.0,3.0,21.0,25.0,19.0,294.0,48,7,,
131.0,OSAKA,115/22,50,34,2024.0,9740,25250,2714.0,246.0,4.0,27,20.0,3.0,25.0,9.0,13.0,327.0,54,7,,
132.0,MEIDENSHA,115/22,50,16,2019.0,6249,49350,1777.0,175.0,2.0,61,20.0,4.0,202.0,25.0,129.0,573.0,62,6,,
132.0,MEIDENSHA,115/22,50,16,2020.0,16675,61079,976.0,81.0,4.0,53,20.0,35.0,201.0,25.0,187.0,526.0,58,7,,
132.0,MEIDENSHA,115/22,50,16,2021.0,6803,69187,1071.0,103.0,48.0,51,20.0,2.0,206.0,13.0,193.0,616.0,54,11,,
132.0,MEIDENSHA,115/22,50,16,2022.0,10732,70411,1207.0,142.0,8.0,86,20.0,6.0,281.0,25.0,175.0,698.0,58,9,,
132.0,MEIDENSHA,115/22,50,16,2023.0,5394,48557,1908.0,157.0,8.0,60,20.0,53.0,275.0,110.0,103.0,706.0,55,8,,
132.0,MEIDENSHA,115/22,50,16,2024.0,6444,51013,2017.0,177.0,6.0,87,20.0,35.0,304.0,25.0,154.0,728.0,53,5,,
133.0,MEIDENSHA,115/22,50,16,2019.0,6306,47095,1105.0,128.0,53.0,39,20.0,4.0,136.0,25.0,99.0,459.0,61,18,,
133.0,MEIDENSHA,115/22,50,16,2020.0,10795,61178,820.0,90.0,17.0,49,20.0,1.0,185.0,25.0,161.0,503.0,58,17,,
133.0,MEIDENSHA,115/22,50,16,2021.0,4537,54379,644.0,57.0,85.0,47,20.0,1.0,154.0,11.0,15.0,370.0,52,10,,
133.0,MEIDENSHA,115/22,50,16,2022.0,5397,59316,859.0,142.0,5.0,57,20.0,4.0,199.0,25.0,125.0,532.0,35,5,,
133.0,MEIDENSHA,115/22,50,16,2023.0,7049,46446,1115.0,112.0,56.0,60,20.0,10.0,180.0,25.0,74.0,432.0,54,13,,
133.0,MEIDENSHA,115/22,50,16,2024.0,8403,48737,1208.0,123.0,39.0,51,20.0,35.0,210.0,25.0,109.0,532.0,51,19,,
134.0,MEIDENSHA,115/22,50,16,2019.0,6651,49888,1079.0,125.0,21.0,64,20.0,6.0,211.0,25.0,141.0,568.0,59,23,,
134.0,MEIDENSHA,115/22,50,16,2020.0,3704,62819,1203.0,140.0,57.0,104,20.0,4.0,346.0,25.0,251.0,902.0,56,7,,
134.0,MEIDENSHA,115/22,50,16,2021.0,4837,59942,647.0,43.0,37.0,63,20.0,3.0,211.0,15.0,193.0,565.0,50,12,,
134.0,MEIDENSHA,115/22,50,16,2022.0,8353,21142,890.0,62.0,8.0,60,20.0,5.0,19.0,25.0,37.0,94.0,65,15,,
134.0,MEIDENSHA,115/22,50,16,2023.0,10435,30491,1555.0,86.0,11.0,7,20.0,4.0,25.0,25.0,37.0,133.0,60,11,,
134.0,MEIDENSHA,115/22,50,16,2024.0,7175,19655,1818.0,113.0,7.0,28,20.0,35.0,44.0,25.0,8.0,200.0,61,8,,
135.0,EKARAT DAIHEN,115/22,50,17,2020.0,7339,45251,1687.0,225.0,11.0,117,20.0,35.0,221.0,25.0,125.0,699.0,47,10,,
135.0,EKARAT DAIHEN,115/22,50,17,2021.0,2063,42933,1776.0,269.0,15.0,129,20.0,3.0,248.0,25.0,138.0,802.0,46,12,,
135.0,EKARAT DAIHEN,115/22,50,17,2022.0,8734,44125,1794.0,261.0,10.0,109,20.0,35.0,243.0,25.0,118.0,741.0,49,10,,
135.0,EKARAT DAIHEN,115/22,50,17,2023.0,4540,44070,1780.0,268.0,14.0,120,20.0,1.0,244.0,14.0,202.0,863.0,47,6,,
135.0,EKARAT DAIHEN,115/22,50,17,2024.0,8823,54068,1619.0,264.0,13.0,156,20.0,4.0,373.0,12.0,202.0,1024.0,50,7,,
136.0,MEIDEN,115/22,50,16,2021.0,3573,58674,1281.0,122.0,19.0,188,20.0,20.0,615.0,25.0,327.0,1291.0,53,15,,
136.0,MEIDEN,115/22,50,16,2022.0,12756,63974,1589.0,132.0,21.0,165,20.0,27.0,631.0,25.0,291.0,1267.0,57,6,,
136.0,MEIDEN,115/22,50,16,2023.0,2930,77800,1536.0,136.0,5.0,185,20.0,26.0,632.0,37.0,548.0,1569.0,48,8,,
136.0,MEIDEN,115/22,50,16,2024.0,8748,70055,1145.0,148.0,5.0,196,20.0,21.0,583.0,23.0,449.0,1425.0,56,10,,
137.0,EKARAT DAIHEN,115/22,50,12,2020.0,6696,34586,631.0,103.0,7.0,60,20.0,35.0,17.0,25.0,37.0,127.0,40,12,,
137.0,EKARAT DAIHEN,115/22,50,12,2021.0,7486,56152,2227.0,650.0,29.0,2,20.0,35.0,5.0,25.0,6.0,692.0,34,10,,
137.0,EKARAT DAIHEN,115/22,50,12,2022.0,8261,20654,52.0,31.0,2.0,60,20.0,35.0,55.0,25.0,37.0,33.0,45,25,,
137.0,EKARAT DAIHEN,115/22,50,12,2023.0,8795,46401,1562.0,595.0,10.0,3,20.0,2.0,5.0,25.0,7.0,622.0,50,21,,
137.0,EKARAT DAIHEN,115/22,50,12,2024.0,5020,48500,1745.0,753.0,12.0,4,20.0,2.0,5.0,50.0,9.0,835.0,41,7,,
138.0,EKARAT-DAIHEN,115/22,50,12,2020.0,8357,43253,911.0,141.0,10.0,2,20.0,35.0,24.0,25.0,37.0,177.0,48,8,,
138.0,EKARAT-DAIHEN,115/22,50,12,2021.0,6274,50897,3668.0,999.0,39.0,4,20.0,35.0,11.0,25.0,14.0,1067.0,42,10,,
138.0,EKARAT-DAIHEN,115/22,50,12,2022.0,5366,41409,5337.0,1291.0,36.0,5,20.0,1.0,12.0,5.0,17.0,1367.0,47,17,,
138.0,EKARAT-DAIHEN,115/22,50,12,2023.0,10102,50271,5413.0,1317.0,17.0,10,20.0,7.0,13.0,7.0,15.0,1386.0,52,19,,
138.0,EKARAT-DAIHEN,115/22,50,12,2024.0,16431,79425,5227.0,1245.0,14.0,10,20.0,8.0,13.0,7.0,15.0,1312.0,44,6,,
139.0,FUJI,115/22,50,26,2017.0,9277,47057,434.0,46.0,5.0,7,20.0,2.0,9.0,1.0,4.0,74.0,32,19,,
139.0,FUJI,115/22,50,26,2018.0,3647,63618,1551.0,114.0,47.0,37,20.0,5.0,213.0,50.0,76.0,542.0,36,23,,
139.0,FUJI,115/22,50,26,2019.0,2985,69546,932.0,206.0,13.0,42,20.0,6.0,165.0,25.0,81.0,713.0,36,27,,
139.0,FUJI,115/22,50,26,2020.0,3469,55943,2188.0,182.0,8.0,41,20.0,7.0,184.0,25.0,49.0,471.0,36,29,,
139.0,FUJI,115/22,50,26,2021.0,6814,75331,2384.0,185.0,2.0,38,20.0,15.0,119.0,19.0,143.0,521.0,60,15,,
139.0,FUJI,115/22,50,26,2022.0,7200,76570,2414.0,184.0,3.0,42,20.0,2.0,135.0,23.0,91.0,480.0,49,13,,
139.0,FUJI,115/22,50,26,2023.0,6664,74567,2548.0,193.0,1.0,39,20.0,8.0,197.0,6.0,92.0,536.0,53,19,,
139.0,FUJI,115/22,50,26,2024.0,7221,72521,2619.0,199.0,2.0,81,20.0,6.0,244.0,12.0,132.0,676.0,36,9,,
140.0,ABB,115/22,50,13,2020.0,8951,50029,1752.0,416.0,27.0,3,20.0,2.0,1.0,25.0,37.0,449.0,50,15,,
140.0,ABB,115/22,50,13,2021.0,6018,54983,1022.0,484.0,8.0,1,20.0,2.0,1.0,25.0,1.0,497.0,44,8,,
140.0,ABB,115/22,50,13,2022.0,49900,73160,824.0,160.0,44.0,1,20.0,35.0,55.0,2.0,37.0,207.0,45,8,,
140.0,ABB,115/22,50,13,2023.0,17436,51987,1621.0,517.0,10.0,60,20.0,35.0,8.0,25.0,37.0,535.0,30,11,,
140.0,ABB,115/22,50,13,2024.0,16142,58975,2214.0,834.0,9.0,4,20.0,3.0,1.0,2.0,1.0,854.0,41,11,,
141.0,ABB,115/22,50,13,2019.0,14555,50454,1403.0,356.0,5.0,1,20.0,1.0,1.0,25.0,37.0,364.0,50,10,,
141.0,ABB,115/22,50,13,2020.0,7307,46995,1207.0,277.0,3.0,3,20.0,35.0,1.0,25.0,2.0,286.0,33,10,,
141.0,ABB,115/22,50,13,2021.0,7527,60469,902.0,447.0,4.0,4,20.0,2.0,4.0,25.0,28.0,489.0,45,9,,
141.0,ABB,115/22,50,13,2022.0,19444,51002,713.0,91.0,41.0,1,20.0,35.0,55.0,25.0,37.0,133.0,46,10,,
141.0,ABB,115/22,50,13,2023.0,17492,54252,1378.0,451.0,7.0,60,20.0,35.0,4.0,25.0,37.0,462.0,32,5,,
141.0,ABB,115/22,50,13,2024.0,11458,67643,2189.0,908.0,11.0,5,20.0,3.0,1.0,1.0,1.0,930.0,42,13,,
142.0,MITSUBISHI,115/22,50,24,2017.0,16702,60465,1390.0,104.0,8.0,42,20.0,4.0,112.0,25.0,59.0,329.0,58,43,,
142.0,MITSUBISHI,115/22,50,24,2018.0,5394,50582,2534.0,108.0,32.0,52,20.0,2.0,133.0,5.0,85.0,417.0,50,7,,
142.0,MITSUBISHI,115/22,50,24,2019.0,8803,41143,2418.0,140.0,23.0,70,20.0,5.0,169.0,7.0,67.0,481.0,41,7,,
142.0,MITSUBISHI,115/22,50,24,2020.0,5725,51561,2080.0,163.0,92.0,87,31.0,9.0,169.0,25.0,94.0,645.0,28,7,,
142.0,MITSUBISHI,115/22,50,24,2021.0,23310,54510,327.0,17.0,3.0,7,20.0,3.0,1.0,25.0,37.0,31.0,27,18,,
142.0,MITSUBISHI,115/22,50,24,2022.0,25267,63794,1023.0,69.0,8.0,9,20.0,2.0,11.0,2.0,6.0,107.0,61,17,,
142.0,MITSUBISHI,115/22,50,24,2023.0,20967,42478,571.0,52.0,21.0,9,20.0,1.0,11.0,2.0,7.0,103.0,51,7,,
142.0,MITSUBISHI,115/22,50,24,2024.0,4611,12245,101.0,14.0,1.0,10,20.0,3.0,1.0,1.0,1.0,31.0,30,8,,
143.0,MITSUBISHI,115/22,50,37,2017.0,4704,43974,983.0,71.0,28.0,30,20.0,5.0,50.0,6.0,28.0,218.0,56,25,,
143.0,MITSUBISHI,115/22,50,37,2018.0,11831,51209,687.0,31.0,2.0,13,20.0,3.0,35.0,25.0,30.0,114.0,36,20,,
143.0,MITSUBISHI,115/22,50,37,2019.0,3042,40931,999.0,78.0,66.0,39,20.0,2.0,68.0,25.0,59.0,312.0,66,25,,
143.0,MITSUBISHI,115/22,50,37,2020.0,6074,60757,3945.0,1332.0,32.0,38,20.0,6.0,58.0,6.0,42.0,1514.0,64,34,,
143.0,MITSUBISHI,115/22,50,37,2021.0,2481,22084,472.0,32.0,19.0,10,20.0,35.0,33.0,25.0,37.0,94.0,52,19,,
143.0,MITSUBISHI,115/22,50,37,2022.0,1354,16754,571.0,36.0,30.0,17,20.0,35.0,31.0,25.0,19.0,133.0,45,11,,
143.0,MITSUBISHI,115/22,50,37,2023.0,4514,29660,608.0,89.0,28.0,14,20.0,2.0,25.0,25.0,36.0,194.0,60,21,,
143.0,MITSUBISHI,115/22,50,37,2024.0,5655,69518,849.0,126.0,40.0,14,20.0,7.0,39.0,6.0,31.0,263.0,58,18,,
144.0,EKARAT DAIHEN,115/22,50,12,2019.0,12158,47361,1698.0,494.0,37.0,60,20.0,5.0,13.0,25.0,37.0,549.0,50,18,,
144.0,EKARAT DAIHEN,115/22,50,12,2020.0,7785,60631,2749.0,1024.0,64.0,7,20.0,35.0,11.0,25.0,16.0,1243.0,58,12,,
144.0,EKARAT DAIHEN,115/22,50,12,2021.0,15890,69497,5082.0,1438.0,36.0,9,20.0,4.0,55.0,7.0,7.0,1501.0,53,23,,
144.0,EKARAT DAIHEN,115/22,50,12,2022.0,9324,60951,3595.0,773.0,46.0,4,20.0,2.0,7.0,4.0,9.0,845.0,45,5,,
144.0,EKARAT DAIHEN,115/22,50,12,2023.0,4077,48373,3762.0,1073.0,38.0,13,20.0,8.0,7.0,25.0,37.0,1139.0,36,5,,
144.0,EKARAT DAIHEN,115/22,50,12,2024.0,15555,64747,2817.0,966.0,43.0,12,20.0,8.0,8.0,7.0,8.0,1052.0,44,7,,
145.0,OSAKA,115/22,50,34,2017.0,11360,40444,6040.0,684.0,16.0,58,20.0,9.0,108.0,25.0,60.0,935.0,68,37,,
145.0,OSAKA,115/22,50,34,2018.0,12123,54954,9499.0,787.0,63.0,54,20.0,3.0,72.0,2.0,43.0,1024.0,55,18,,
145.0,OSAKA,115/22,50,34,2019.0,7005,47198,7535.0,614.0,19.0,84,20.0,5.0,94.0,3.0,55.0,874.0,52,10,,
145.0,OSAKA,115/22,50,34,2020.0,26951,67523,7384.0,636.0,6.0,56,20.0,8.0,109.0,5.0,50.0,870.0,52,7,,
146.0,OSAKA,115/22,50,34,2021.0,7581,43692,5430.0,484.0,23.0,124,20.0,76.0,130.0,25.0,85.0,922.0,68,28,,
146.0,OSAKA,115/22,50,34,2022.0,8258,53482,8282.0,623.0,43.0,103,20.0,41.0,104.0,19.0,63.0,996.0,55,20,,
146.0,OSAKA,115/22,50,34,2023.0,8000,48222,5751.0,480.0,19.0,142,20.0,72.0,127.0,15.0,56.0,911.0,54,9,,
146.0,OSAKA,115/22,50,34,2024.0,22885,69611,5367.0,437.0,8.0,121,20.0,98.0,153.0,23.0,56.0,896.0,55,8,,
147.0,MEIDEN,115/22,50,34,2020.0,4551,64418,2393.0,206.0,9.0,157,20.0,12.0,947.0,25.0,574.0,1905.0,31,31,,
147.0,MEIDEN,115/22,50,34,2021.0,3806,72368,2518.0,214.0,12.0,276,20.0,15.0,1085.0,25.0,666.0,2268.0,39,13,,
147.0,MEIDEN,115/22,50,34,2022.0,10022,63975,2446.0,209.0,6.0,250,20.0,14.0,1033.0,25.0,630.0,2142.0,57,9,,
147.0,MEIDEN,115/22,50,34,2023.0,15736,75737,2643.0,232.0,4.0,205,20.0,14.0,850.0,25.0,558.0,1863.0,52,7,,
147.0,MEIDEN,115/22,50,34,2024.0,22654,88612,2307.0,219.0,2.0,191,20.0,26.0,985.0,25.0,612.0,2035.0,55,8,,
148.0,MEIDEN,115/22,50,34,2020.0,7020,54196,1616.0,174.0,32.0,46,20.0,5.0,291.0,25.0,173.0,721.0,54,22,,
148.0,MEIDEN,115/22,50,34,2021.0,5185,49423,1971.0,143.0,36.0,70,20.0,4.0,295.0,23.0,255.0,826.0,55,7,,
148.0,MEIDEN,115/22,50,34,2022.0,26038,72108,1931.0,149.0,5.0,67,20.0,9.0,337.0,9.0,216.0,792.0,60,6,,
149.0,MITSUBISHI,115/22,50,26,2019.0,7130,46729,2376.0,77.0,19.0,47,20.0,6.0,193.0,25.0,79.0,421.0,58,20,,
149.0,MITSUBISHI,115/22,50,26,2020.0,7341,41175,2858.0,108.0,48.0,81,20.0,43.0,331.0,28.0,188.0,827.0,54,23,,
149.0,MITSUBISHI,115/22,50,26,2021.0,6235,52008,5764.0,111.0,56.0,86,20.0,2.0,235.0,12.0,155.0,657.0,56,23,,
149.0,MITSUBISHI,115/22,50,26,2022.0,5704,56742,3827.0,75.0,40.0,50,20.0,2.0,212.0,24.0,138.0,541.0,49,13,,
149.0,MITSUBISHI,115/22,50,26,2023.0,2435,52528,3875.0,82.0,33.0,66,20.0,5.0,248.0,8.0,125.0,567.0,48,13,,
149.0,MITSUBISHI,115/22,50,26,2024.0,8963,56890,3013.0,112.0,38.0,77,20.0,11.0,295.0,11.0,136.0,680.0,53,12,,
150.0,DAIHEN,115/22,50,12,2019.0,12576,47181,1346.0,711.0,21.0,4,20.0,4.0,1.0,4.0,1.0,746.0,49,21,,
150.0,DAIHEN,115/22,50,12,2020.0,13085,65064,1878.0,1049.0,37.0,3,20.0,1.0,1.0,3.0,4.0,1098.0,40,16,,
150.0,DAIHEN,115/22,50,12,2021.0,13311,52557,3843.0,945.0,46.0,5,20.0,5.0,2.0,12.0,6.0,1021.0,48,19,,
150.0,DAIHEN,115/22,50,12,2022.0,13207,61135,2138.0,605.0,27.0,2,20.0,3.0,1.0,8.0,3.0,649.0,42,14,,
150.0,DAIHEN,115/22,50,12,2023.0,12744,66861,2327.0,966.0,30.0,7,20.0,12.0,1.0,5.0,3.0,1024.0,47,10,,
150.0,DAIHEN,115/22,50,12,2024.0,16814,63924,2107.0,873.0,33.0,4,20.0,13.0,2.0,4.0,6.0,935.0,41,13,,
151.0,ABB,115/22,50,13,2019.0,19733,55538,1422.0,512.0,2.0,3,20.0,4.0,55.0,1.0,37.0,522.0,45,27,,
151.0,ABB,115/22,50,13,2020.0,20816,58274,2129.0,869.0,7.0,4,20.0,4.0,1.0,25.0,37.0,885.0,45,17,,
151.0,ABB,115/22,50,13,2021.0,23004,63186,4740.0,1419.0,13.0,5,20.0,7.0,55.0,25.0,37.0,1444.0,42,14,,
151.0,ABB,115/22,50,13,2022.0,18814,73476,3142.0,650.0,5.0,2,20.0,4.0,1.0,8.0,1.0,671.0,42,11,,
151.0,ABB,115/22,50,13,2023.0,17614,65712,2834.0,528.0,4.0,3,20.0,6.0,1.0,9.0,37.0,551.0,32,10,,
151.0,ABB,115/22,50,13,2024.0,28549,72653,2574.0,723.0,13.0,5,20.0,17.0,1.0,2.0,1.0,762.0,38,9,,
152.0,ABB,115/22,50,13,2019.0,17907,43339,1358.0,253.0,2.0,2,20.0,5.0,55.0,1.0,37.0,263.0,46,24,,
152.0,ABB,115/22,50,13,2020.0,10685,41041,2732.0,106.0,75.0,75,20.0,38.0,311.0,25.0,173.0,803.0,45,11,,
152.0,ABB,115/22,50,13,2021.0,7400,46280,1712.0,259.0,28.0,1,20.0,4.0,55.0,25.0,37.0,292.0,46,6,,
152.0,ABB,115/22,50,13,2022.0,24672,78647,2519.0,421.0,4.0,2,20.0,5.0,55.0,11.0,37.0,443.0,45,10,,
152.0,ABB,115/22,50,13,2023.0,22263,67614,2250.0,319.0,3.0,2,20.0,8.0,1.0,10.0,1.0,344.0,36,11,,
152.0,ABB,115/22,50,13,2024.0,31948,73698,1650.0,578.0,9.0,3,20.0,19.0,1.0,1.0,37.0,611.0,41,9,,
153.0,FUJI,115/22,50,27,2018.0,7064,24955,634.0,75.0,20.0,60,20.0,35.0,15.0,25.0,10.0,120.0,52,18,,
153.0,FUJI,115/22,50,27,2019.0,11972,39594,544.0,40.0,3.0,15,20.0,1.0,14.0,25.0,9.0,82.0,36,16,,
153.0,FUJI,115/22,50,27,2020.0,9591,23947,565.0,64.0,20.0,60,20.0,35.0,16.0,25.0,37.0,100.0,55,20,,
153.0,FUJI,115/22,50,27,2021.0,12582,45313,1410.0,137.0,19.0,12,20.0,2.0,22.0,25.0,13.0,205.0,53,22,,
153.0,FUJI,115/22,50,27,2022.0,4631,28647,731.0,51.0,15.0,10,20.0,1.0,20.0,25.0,15.0,112.0,48,11,,
153.0,FUJI,115/22,50,27,2023.0,5778,27129,796.0,80.0,10.0,13,20.0,1.0,29.0,25.0,16.0,149.0,50,18,,
153.0,FUJI,115/22,50,27,2024.0,4740,9510,795.0,85.0,15.0,14,20.0,13.0,27.0,13.0,8.0,175.0,48,7,,
154.0,FUJI,115/22,50,26,2019.0,10123,32638,829.0,76.0,35.0,25,20.0,4.0,67.0,25.0,18.0,225.0,53,26,,
154.0,FUJI,115/22,50,26,2020.0,10458,26705,887.0,78.0,24.0,27,20.0,6.0,64.0,25.0,23.0,222.0,55,34,,
154.0,FUJI,115/22,50,26,2021.0,10144,44244,1955.0,150.0,30.0,38,20.0,6.0,94.0,25.0,41.0,359.0,52,28,,
154.0,FUJI,115/22,50,26,2022.0,4334,31797,2151.0,186.0,53.0,18,20.0,7.0,115.0,25.0,66.0,445.0,48,16,,
154.0,FUJI,115/22,50,26,2023.0,2971,32305,1641.0,111.0,25.0,36,20.0,4.0,93.0,29.0,46.0,344.0,49,15,,
154.0,FUJI,115/22,50,26,2024.0,5690,26820,1902.0,118.0,34.0,66,20.0,12.0,164.0,91.0,88.0,573.0,47,17,,
155.0,FUJI,115/22,50,26,2019.0,5442,31004,425.0,55.0,28.0,39,20.0,1.0,87.0,8.0,52.0,270.0,52,18,,
155.0,FUJI,115/22,50,26,2020.0,5109,30960,684.0,81.0,3.0,13,20.0,2.0,58.0,25.0,30.0,187.0,36,21,,
155.0,FUJI,115/22,50,26,2021.0,5374,31563,691.0,76.0,36.0,17,20.0,2.0,54.0,3.0,39.0,227.0,50,17,,
155.0,FUJI,115/22,50,26,2022.0,6074,33992,632.0,70.0,14.0,15,20.0,35.0,44.0,25.0,29.0,172.0,51,18,,
155.0,FUJI,115/22,50,26,2023.0,10392,38063,855.0,80.0,17.0,30,20.0,3.0,81.0,25.0,41.0,252.0,50,8,,
155.0,FUJI,115/22,50,26,2024.0,12098,34906,1114.0,89.0,6.0,22,20.0,3.0,71.0,25.0,51.0,242.0,52,20,,
156.0,FUJI,115/22,50,26,2019.0,19012,48114,1100.0,81.0,20.0,74,20.0,3.0,246.0,15.0,155.0,594.0,55,18,,
156.0,FUJI,115/22,50,26,2020.0,5910,53923,1009.0,97.0,6.0,37,20.0,5.0,167.0,25.0,83.0,395.0,36,15,,
156.0,FUJI,115/22,50,26,2021.0,6444,57611,1098.0,102.0,37.0,35,20.0,4.0,129.0,2.0,107.0,416.0,48,29,,
156.0,FUJI,115/22,50,26,2022.0,4902,68604,918.0,90.0,20.0,37,20.0,2.0,129.0,1.0,90.0,369.0,48,14,,
156.0,FUJI,115/22,50,26,2023.0,5760,63230,912.0,78.0,36.0,49,20.0,3.0,161.0,17.0,109.0,453.0,54,8,,
156.0,FUJI,115/22,50,26,2024.0,8253,43365,1007.0,80.0,7.0,42,20.0,5.0,190.0,47.0,154.0,525.0,50,15,,
157.0,OSAKA,115/22,50,39,2017.0,5289,31713,1942.0,175.0,34.0,31,12.0,16.0,47.0,25.0,37.0,315.0,41,19,,
157.0,OSAKA,115/22,50,39,2018.0,6805,35716,1005.0,138.0,72.0,52,3.0,10.0,63.0,17.0,38.0,393.0,29,21,,
157.0,OSAKA,115/22,50,39,2019.0,3903,41565,1835.0,162.0,29.0,30,2.0,14.0,42.0,6.0,19.0,304.0,41,29,,
157.0,OSAKA,115/22,50,39,2020.0,7434,44723,719.0,116.0,30.0,38,2.0,17.0,53.0,6.0,23.0,285.0,39,29,,
157.0,OSAKA,115/22,50,39,2021.0,5294,37268,1867.0,112.0,23.0,28,20.0,6.0,42.0,25.0,26.0,237.0,38,13,,
157.0,OSAKA,115/22,50,39,2022.0,6600,39008,2405.0,241.0,15.0,60,20.0,19.0,66.0,8.0,36.0,385.0,32,15,,
157.0,OSAKA,115/22,50,39,2023.0,14411,36584,1654.0,176.0,10.0,44,20.0,8.0,20.0,16.0,2.0,276.0,32,19,,
157.0,OSAKA,115/22,50,39,2024.0,2870,20145,2419.0,272.0,56.0,54,17.0,33.0,82.0,10.0,24.0,548.0,32,12,,
158.0,RADE KONGAR,115/22,50,20,2018.0,8410,55823,16117.0,686.0,15.0,33,20.0,8.0,8.0,25.0,37.0,750.0,72,13,,
158.0,RADE KONGAR,115/22,50,20,2019.0,6749,51265,11195.0,790.0,11.0,29,20.0,3.0,10.0,25.0,2.0,845.0,65,20,,
158.0,RADE KONGAR,115/22,50,20,2020.0,6170,72830,12090.0,959.0,33.0,36,20.0,35.0,12.0,25.0,4.0,1044.0,74,15,,
158.0,RADE KONGAR,115/22,50,20,2021.0,5531,52769,13778.0,812.0,29.0,26,20.0,35.0,9.0,25.0,3.0,879.0,57,7,,
158.0,RADE KONGAR,115/22,50,20,2022.0,5548,64149,18234.0,1057.0,14.0,59,20.0,4.0,21.0,10.0,43.0,1208.0,63,12,,
158.0,RADE KONGAR,115/22,50,20,2023.0,7940,55668,16116.0,1037.0,14.0,37,20.0,10.0,12.0,7.0,6.0,1123.0,62,12,,
158.0,RADE KONGAR,115/22,50,20,2024.0,19822,57769,9889.0,684.0,3.0,35,20.0,10.0,10.0,15.0,5.0,762.0,65,11,,
159.0,RADE KONCAR,115/22,50,20,2017.0,8402,49207,12455.0,620.0,18.0,137,20.0,92.0,80.0,69.0,29.0,1045.0,52,17,,
159.0,RADE KONCAR,115/22,50,20,2018.0,10090,60484,15768.0,728.0,18.0,130,20.0,107.0,84.0,55.0,20.0,1142.0,65,9,,
159.0,RADE KONCAR,115/22,50,20,2019.0,8420,54251,11142.0,758.0,13.0,152,20.0,93.0,57.0,84.0,11.0,1168.0,66,24,,
159.0,RADE KONCAR,115/22,50,20,2020.0,10980,62250,12002.0,820.0,37.0,203,20.0,62.0,101.0,25.0,37.0,1260.0,74,21,,
159.0,RADE KONCAR,115/22,50,20,2021.0,5284,59935,13028.0,632.0,33.0,180,20.0,48.0,81.0,15.0,26.0,1015.0,60,7,,
159.0,RADE KONCAR,115/22,50,20,2022.0,6141,64997,13564.0,818.0,14.0,70,20.0,109.0,93.0,117.0,17.0,1238.0,58,20,,
159.0,RADE KONCAR,115/22,50,20,2023.0,11611,56399,14904.0,877.0,13.0,138,20.0,90.0,73.0,74.0,18.0,1283.0,63,11,,
159.0,RADE KONCAR,115/22,50,20,2024.0,13715,50331,9897.0,633.0,12.0,120,20.0,78.0,71.0,94.0,18.0,1026.0,65,8,,
160.0,RADE KONCAR,115/22,50,20,2018.0,9618,57540,12087.0,787.0,13.0,16,20.0,35.0,5.0,25.0,37.0,821.0,61,13,,
160.0,RADE KONCAR,115/22,50,20,2019.0,7687,57271,10324.0,825.0,8.0,18,20.0,35.0,6.0,25.0,1.0,858.0,62,16,,
160.0,RADE KONCAR,115/22,50,20,2020.0,11014,50163,10676.0,882.0,19.0,15,20.0,35.0,7.0,25.0,37.0,923.0,60,18,,
160.0,RADE KONCAR,115/22,50,20,2021.0,7974,54187,9404.0,685.0,19.0,11,20.0,35.0,4.0,25.0,2.0,721.0,54,11,,
160.0,RADE KONCAR,115/22,50,20,2022.0,8657,62227,9505.0,695.0,13.0,10,20.0,35.0,4.0,25.0,2.0,724.0,52,10,,
160.0,RADE KONCAR,115/22,50,20,2023.0,8125,65401,14841.0,903.0,7.0,10,20.0,35.0,4.0,25.0,2.0,926.0,68,7,,
160.0,RADE KONCAR,115/22,50,20,2024.0,7263,53826,9546.0,1035.0,10.0,15,20.0,6.0,55.0,25.0,37.0,1066.0,55,15,,
161.0,RADE KONCAR,115/22,50,20,2017.0,10269,51387,16553.0,549.0,14.0,23,20.0,5.0,8.0,25.0,37.0,599.0,66,12,,
161.0,RADE KONCAR,115/22,50,20,2018.0,8553,50400,13191.0,654.0,41.0,28,18.0,3.0,55.0,9.0,4.0,757.0,58,13,,
161.0,RADE KONCAR,115/22,50,20,2019.0,10397,52493,11998.0,551.0,11.0,23,20.0,5.0,6.0,10.0,4.0,610.0,58,18,,
161.0,RADE KONCAR,115/22,50,20,2020.0,11710,68240,11655.0,672.0,33.0,27,20.0,35.0,10.0,25.0,7.0,749.0,72,28,,
161.0,RADE KONCAR,115/22,50,20,2021.0,8265,64231,16618.0,721.0,19.0,37,20.0,6.0,8.0,11.0,5.0,807.0,50,11,,
161.0,RADE KONCAR,115/22,50,20,2022.0,7810,59954,19113.0,773.0,17.0,54,20.0,6.0,6.0,9.0,4.0,869.0,58,9,,
161.0,RADE KONCAR,115/22,50,20,2023.0,5339,48684,23574.0,995.0,9.0,13,20.0,35.0,5.0,25.0,3.0,1025.0,63,9,,
161.0,RADE KONCAR,115/22,50,20,2024.0,6366,36022,11989.0,636.0,12.0,19,20.0,7.0,55.0,25.0,37.0,674.0,50,13,,
162.0,MEIDEN,115/22,50,23,2020.0,9404,63819,2614.0,281.0,4.0,88,20.0,4.0,305.0,25.0,202.0,884.0,60,14,,
162.0,MEIDEN,115/22,50,23,2021.0,4840,55450,2807.0,259.0,12.0,96,20.0,1.0,320.0,42.0,262.0,992.0,57,15,,
162.0,MEIDEN,115/22,50,23,2022.0,18488,78132,2771.0,241.0,2.0,52,20.0,3.0,208.0,7.0,208.0,721.0,58,19,,
162.0,MEIDEN,115/22,50,23,2023.0,16155,54878,2645.0,236.0,3.0,92,20.0,5.0,306.0,25.0,218.0,860.0,64,7,,
162.0,MEIDEN,115/22,50,23,2024.0,6788,49662,2138.0,179.0,5.0,128,20.0,7.0,465.0,10.0,271.0,1065.0,58,9,,
163.0,MEIDEN,115/22,50,23,2020.0,9593,67375,1813.0,161.0,12.0,61,20.0,5.0,248.0,25.0,168.0,655.0,60,11,,
163.0,MEIDEN,115/22,50,23,2021.0,5278,54158,1233.0,139.0,7.0,81,20.0,7.0,252.0,25.0,60.0,546.0,49,12,,
163.0,MEIDEN,115/22,50,23,2022.0,3981,63234,1680.0,158.0,2.0,64,20.0,11.0,248.0,58.0,229.0,770.0,55,10,,
163.0,MEIDEN,115/22,50,23,2023.0,26253,66447,1711.0,172.0,10.0,74,20.0,7.0,297.0,22.0,211.0,793.0,53,9,,
163.0,MEIDEN,115/22,50,23,2024.0,10085,71657,1319.0,162.0,1.0,122,20.0,19.0,447.0,11.0,258.0,1020.0,51,12,,
164.0,VOLTA WERKE,115/22,50,26,2020.0,11800,54630,1303.0,545.0,45.0,15,20.0,35.0,55.0,25.0,37.0,560.0,32,29,,
164.0,VOLTA WERKE,115/22,50,26,2021.0,6920,49920,1865.0,469.0,3.0,6,20.0,2.0,4.0,18.0,7.0,509.0,36,14,,
164.0,VOLTA WERKE,115/22,50,26,2022.0,8535,60562,1932.0,400.0,3.0,6,20.0,2.0,4.0,20.0,6.0,341.0,36,8,,
164.0,VOLTA WERKE,115/22,50,26,2023.0,11112,58867,1960.0,372.0,1.0,1,20.0,4.0,1.0,3.0,2.0,384.0,32,10,,
164.0,VOLTA WERKE,115/22,50,26,2024.0,11443,69117,1628.0,563.0,2.0,16,20.0,13.0,5.0,5.0,10.0,614.0,30,18,,
165.0,MEIDEN,115/22,50,20,2020.0,8160,72400,950.0,950.0,14.0,89,20.0,35.0,284.0,25.0,166.0,553.0,50,18,,
165.0,MEIDEN,115/22,50,20,2021.0,10548,63254,1814.0,109.0,4.0,59,20.0,2.0,212.0,25.0,110.0,496.0,55,64,,
165.0,MEIDEN,115/22,50,20,2022.0,11271,56984,1810.0,107.0,12.0,67,20.0,35.0,244.0,25.0,59.0,489.0,60,14,,
165.0,MEIDEN,115/22,50,20,2023.0,7340,68950,1637.0,252.0,7.0,73,20.0,1.0,252.0,25.0,170.0,755.0,58,9,,
165.0,MEIDEN,115/22,50,20,2024.0,7845,27453,1678.0,245.0,12.0,9,20.0,6.0,20.0,18.0,6.0,316.0,57,12,,
166.0,MEIDEN,115/22,50,20,2019.0,12110,53360,950.0,950.0,18.0,48,20.0,35.0,189.0,25.0,139.0,394.0,32,23,,
166.0,MEIDEN,115/22,50,20,2020.0,3125,40992,1357.0,85.0,45.0,117,20.0,35.0,287.0,25.0,171.0,705.0,57,10,,
