Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
86.0,MEIDEN,115/22,50,20,2018,7215,56694,1733.0,120.0,76.0,89,20.0,35.0,253.0,25.0,149.0,687.0,58,7,3,1.1710526315789473,0.5714285714285714,0.2247191011235955,12.65,0.1383399209486166,144.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
86.0,MEIDEN,115/22,50,20,2017,11967,53665,2246.0,107.0,34.0,67,20.0,35.0,193.0,25.0,89.0,490.0,73,28,2,1.9705882352941178,0.5714285714285714,0.29850746268656714,9.65,0.18134715025906736,122.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
86.0,MEIDEN,115/22,50,20,2020,17982,74816,2821.0,124.0,48.0,62,0.6,2.0,256.0,25.0,135.0,627.6,64,6,5,1.2916666666666667,0.3,0.00967741935483871,426.6666666666667,0.0078125,64.6,F1,Uncertain,Uncertain,T1,T3,F1,2
87.0,DAIHEN,115/22,50,12,2023,13985,44255,1967.0,695.0,15.0,1,20.0,8.0,4.0,1.0,1.0,725.0,47,10,8,0.06666666666666667,2.5,20.0,0.2,2.0,29.0,PD,Uncertain,Uncertain,PD,PD,PD,3
87.0,DAIHEN,115/22,50,12,2019,14658,49659,1353.0,401.0,17.0,2,20.0,3.0,55.0,2.0,37.0,425.0,49,13,4,0.11764705882352941,6.666666666666667,10.0,2.75,0.05454545454545454,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
87.0,DAIHEN,115/22,50,12,2020,9703,39157,1255.0,463.0,53.0,3,20.0,35.0,55.0,25.0,37.0,519.0,48,7,5,0.05660377358490566,0.5714285714285714,6.666666666666667,2.75,0.6363636363636364,58.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
87.0,DAIHEN,115/22,50,12,2021,10367,54273,1418.0,229.0,5.0,60,20.0,3.0,1.0,2.0,2.0,242.0,43,6,6,12.0,6.666666666666667,0.3333333333333333,0.05,3.0,83.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
87.0,DAIHEN,115/22,50,12,2022,11390,60890,1891.0,408.0,39.0,2,20.0,2.0,1.0,83.0,3.0,538.0,44,16,7,0.05128205128205128,10.0,10.0,0.05,2.0,24.0,PD,Uncertain,Uncertain,PD,PD,PD,3
87.0,DAIHEN,115/22,50,12,2024,15166,46667,1936.0,681.0,17.0,7,20.0,10.0,2.0,5.0,3.0,725.0,49,9,9,0.4117647058823529,2.0,2.857142857142857,0.1,5.0,37.0,D1,Uncertain,D2,PD,PD,PD,3
88.0,ABB,115/22,50,13,2019,15566,47307,2440.0,640.0,9.0,60,20.0,35.0,55.0,25.0,37.0,649.0,42,23,4,6.666666666666667,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
88.0,ABB,115/22,50,13,2020,13406,57064,2176.0,899.0,30.0,3,20.0,35.0,1.0,25.0,37.0,933.0,39,13,5,0.1,0.5714285714285714,6.666666666666667,0.05,35.0,58.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
88.0,ABB,115/22,50,13,2021,12525,57886,1610.0,299.0,5.0,60,20.0,35.0,1.0,1.0,37.0,306.0,36,18,6,12.0,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
88.0,ABB,115/22,50,13,2022,10417,58073,3935.0,1178.0,6.0,10,20.0,4.0,1.0,1.0,1.0,1201.0,42,15,7,1.6666666666666667,5.0,2.0,0.05,4.0,34.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
88.0,ABB,115/22,50,13,2023,20557,70820,3400.0,1141.0,20.0,8,20.0,6.0,1.0,2.0,3.0,1181.0,47,26,8,0.4,3.3333333333333335,2.5,0.05,6.0,34.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
88.0,ABB,115/22,50,13,2024,12696,46842,4150.0,1198.0,7.0,9,20.0,10.0,1.0,18.0,1.0,1244.0,53,14,9,1.2857142857142858,2.0,2.2222222222222223,0.05,10.0,39.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
89.0,MEIDEN,115/22,50,12,2022,10118,63521,3623.0,870.0,12.0,60,20.0,6.0,5.0,25.0,37.0,893.0,54,14,7,5.0,3.3333333333333335,0.3333333333333333,0.25,1.2,86.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
89.0,MEIDEN,115/22,50,12,2021,16589,65207,1434.0,531.0,15.0,16,20.0,6.0,4.0,3.0,4.0,579.0,66,29,6,1.0666666666666667,3.3333333333333335,1.25,0.2,1.5,42.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
89.0,MEIDEN,115/22,50,12,2023,9507,63123,3676.0,945.0,6.0,19,20.0,5.0,7.0,25.0,37.0,982.0,48,8,8,3.1666666666666665,4.0,1.0526315789473684,0.35,0.7142857142857143,44.0,F1,Uncertain,Uncertain,PD,T3,F1,2
89.0,MEIDEN,115/22,50,12,2019,13673,54636,2148.0,638.0,7.0,17,20.0,35.0,4.0,25.0,37.0,666.0,53,24,4,2.4285714285714284,0.5714285714285714,1.1764705882352942,0.2,8.75,72.0,Uncertain,Uncertain,Uncertain,D1,T1,D1,0
89.0,MEIDEN,115/22,50,12,2020,9936,51495,2434.0,724.0,6.0,16,20.0,35.0,5.0,25.0,6.0,757.0,67,10,5,2.6666666666666665,0.5714285714285714,1.25,0.25,7.0,71.0,Uncertain,Uncertain,Uncertain,D1,T1,D1,0
89.0,MEIDEN,115/22,50,12,2024,17516,45201,3587.0,969.0,12.0,10,20.0,2.0,2.0,3.0,2.0,1000.0,59,8,9,0.8333333333333334,10.0,2.0,0.1,1.0,32.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
90.0,MEIDEN,115/22,50,12,2024,16470,27170,3933.0,1070.0,3.0,7,20.0,4.0,1.0,3.0,2.0,1090.0,58,9,9,2.3333333333333335,5.0,2.857142857142857,0.05,4.0,31.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
90.0,MEIDEN,115/22,50,12,2023,12993,62572,3820.0,1004.0,9.0,13,20.0,7.0,5.0,25.0,37.0,1038.0,44,8,8,1.4444444444444444,2.857142857142857,1.5384615384615385,0.25,1.4,40.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
90.0,MEIDEN,115/22,50,12,2021,11818,72224,3795.0,1217.0,11.0,17,20.0,5.0,55.0,3.0,4.0,1257.0,55,11,6,1.5454545454545454,4.0,1.1764705882352942,2.75,0.09090909090909091,42.0,F1,Uncertain,Uncertain,PD,T3,F1,2
90.0,MEIDEN,115/22,50,12,2022,8577,80548,4023.0,1234.0,2.0,26,20.0,6.0,3.0,2.0,2.0,1275.0,54,10,7,13.0,3.3333333333333335,0.7692307692307693,0.15,2.0,52.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
90.0,MEIDEN,115/22,50,12,2019,11003,67164,2666.0,896.0,6.0,13,20.0,35.0,4.0,25.0,3.0,922.0,63,9,4,2.1666666666666665,0.5714285714285714,1.5384615384615385,0.2,8.75,68.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
90.0,MEIDEN,115/22,50,12,2018,11531,60237,2640.0,889.0,10.0,12,20.0,4.0,55.0,25.0,37.0,915.0,50,20,3,1.2,5.0,1.6666666666666667,2.75,0.07272727272727272,36.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
90.0,MEIDEN,115/22,50,12,2020,21669,78804,2912.0,1029.0,7.0,13,20.0,5.0,3.0,2.0,3.0,462.0,61,18,5,1.8571428571428572,4.0,1.5384615384615385,0.15,1.6666666666666667,38.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
91.0,FUJI,115/22,50,26,2019,19634,55348,285.0,15.0,1.0,2,20.0,35.0,55.0,25.0,37.0,18.0,35,15,4,2.0,0.5714285714285714,10.0,2.75,0.6363636363636364,57.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
91.0,FUJI,115/22,50,26,2020,3950,24330,685.0,49.0,37.0,10,20.0,35.0,5.0,2.0,2.0,105.0,46,11,5,0.2702702702702703,0.5714285714285714,2.0,0.25,7.0,65.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
91.0,FUJI,115/22,50,26,2021,2315,14873,934.0,104.0,2.0,15,20.0,2.0,14.0,2.0,5.0,144.0,46,18,6,7.5,10.0,1.3333333333333333,0.7,0.14285714285714285,37.0,F1,Uncertain,Uncertain,PD,T3,F1,2
91.0,FUJI,115/22,50,26,2022,3859,24988,988.0,122.0,2.0,21,20.0,2.0,29.0,2.0,17.0,195.0,48,8,7,10.5,10.0,0.9523809523809523,1.45,0.06896551724137931,43.0,F1,Uncertain,Uncertain,PD,T3,F1,2
91.0,FUJI,115/22,50,26,2023,9221,34373,990.0,111.0,2.0,31,20.0,3.0,34.0,3.0,17.0,201.0,43,14,8,15.5,6.666666666666667,0.6451612903225806,1.7,0.08823529411764706,54.0,F1,Uncertain,Uncertain,PD,T3,F1,2
91.0,FUJI,115/22,50,26,2024,11376,42791,1029.0,99.0,3.0,28,20.0,3.0,51.0,25.0,30.0,214.0,42,26,9,9.333333333333334,6.666666666666667,0.7142857142857143,2.55,0.058823529411764705,51.0,F1,Uncertain,Uncertain,PD,T3,F1,2
92.0,DAIHEN,115/22,50,11,2020,11558,63227,1572.0,802.0,12.0,4,20.0,2.0,2.0,1.0,5.0,828.0,52,12,5,0.3333333333333333,10.0,5.0,0.1,1.0,26.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
92.0,DAIHEN,115/22,50,11,2021,10588,48287,1739.0,694.0,18.0,60,20.0,7.0,58.0,25.0,37.0,777.0,51,17,6,3.3333333333333335,2.857142857142857,0.3333333333333333,2.9,0.1206896551724138,87.0,F1,Uncertain,Uncertain,T1,T3,F1,2
92.0,DAIHEN,115/22,50,11,2022,10432,64407,1995.0,550.0,14.0,3,20.0,3.0,2.0,3.0,3.0,578.0,50,11,7,0.21428571428571427,6.666666666666667,6.666666666666667,0.1,1.5,26.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
92.0,DAIHEN,115/22,50,11,2023,7830,60470,2114.0,778.0,8.0,5,20.0,6.0,2.0,31.0,6.0,836.0,45,8,8,0.625,3.3333333333333335,4.0,0.1,3.0,31.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
92.0,DAIHEN,115/22,50,11,2024,8374,38378,2000.0,520.0,7.0,3,20.0,7.0,1.0,3.0,4.0,545.0,48,13,9,0.42857142857142855,2.857142857142857,6.666666666666667,0.05,7.0,30.0,Uncertain,Uncertain,D2,PD,PD,PD,3
93.0,DAIHEN,115/22,50,11,2024,7193,47072,2529.0,1161.0,26.0,12,20.0,12.0,9.0,15.0,3.0,1238.0,50,9,9,0.46153846153846156,1.6666666666666667,1.6666666666666667,0.45,1.3333333333333333,44.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
93.0,DAIHEN,115/22,50,11,2023,10846,63849,2703.0,1195.0,27.0,14,20.0,12.0,11.0,7.0,14.0,1280.0,48,8,8,0.5185185185185185,1.6666666666666667,1.4285714285714286,0.55,1.0909090909090908,46.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
93.0,DAIHEN,115/22,50,11,2022,8947,63684,2145.0,599.0,7.0,6,20.0,3.0,6.0,2.0,7.0,630.0,50,7,7,0.8571428571428571,6.666666666666667,3.3333333333333335,0.3,0.5,29.0,F1,Uncertain,Uncertain,PD,PD,PD,3
93.0,DAIHEN,115/22,50,11,2020,4797,54671,2158.0,976.0,26.0,5,20.0,5.0,6.0,7.0,6.0,1031.0,50,7,5,0.19230769230769232,4.0,4.0,0.3,0.8333333333333334,30.0,F1,Uncertain,Uncertain,PD,PD,PD,3
93.0,DAIHEN,115/22,50,11,2019,13439,64905,1750.0,882.0,65.0,9,20.0,2.0,10.0,3.0,12.0,983.0,53,10,4,0.13846153846153847,10.0,2.2222222222222223,0.5,0.2,31.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
93.0,DAIHEN,115/22,50,11,2021,6097,54671,2052.0,358.0,40.0,5,20.0,3.0,4.0,5.0,6.0,421.0,54,9,6,0.125,6.666666666666667,4.0,0.2,0.75,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
94.0,MEIDEN,115/22,50,25,2020,10888,48166,4481.0,920.0,17.0,12,20.0,35.0,4.0,25.0,37.0,953.0,52,19,5,0.7058823529411765,0.5714285714285714,1.6666666666666667,0.2,8.75,67.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
94.0,MEIDEN,115/22,50,25,2021,7036,54713,4340.0,1022.0,3.0,19,20.0,13.0,4.0,6.0,2.0,1069.0,58,15,6,6.333333333333333,1.5384615384615385,1.0526315789473684,0.2,3.25,52.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
94.0,MEIDEN,115/22,50,25,2022,12874,66972,4582.0,965.0,4.0,7,20.0,8.0,3.0,3.0,37.0,990.0,58,10,7,1.75,2.5,2.857142857142857,0.15,2.6666666666666665,35.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
94.0,MEIDEN,115/22,50,25,2023,8770,55150,4957.0,981.0,2.0,27,20.0,29.0,5.0,6.0,4.0,1054.0,54,15,8,13.5,0.6896551724137931,0.7407407407407407,0.25,5.8,76.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
94.0,MEIDEN,115/22,50,25,2024,11161,50554,5234.0,1045.0,18.0,10,20.0,17.0,7.0,6.0,4.0,1107.0,63,13,9,0.5555555555555556,1.1764705882352942,2.0,0.35,2.4285714285714284,47.0,D1,Uncertain,Uncertain,PD,PD,PD,3
95.0,MEIDEN,115/22,50,25,2021,11570,67470,3602.0,423.0,3.0,6,20.0,1.0,3.0,25.0,2.0,438.0,58,11,6,2.0,20.0,3.3333333333333335,0.15,0.3333333333333333,27.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
95.0,MEIDEN,115/22,50,25,2020,7384,48229,4038.0,961.0,17.0,15,20.0,35.0,5.0,25.0,2.0,1000.0,54,10,5,0.8823529411764706,0.5714285714285714,1.3333333333333333,0.25,7.0,70.0,Uncertain,Uncertain,D2,D1,PD,D2,1
95.0,MEIDEN,115/22,50,25,2022,10253,77914,4129.0,849.0,4.0,8,20.0,3.0,5.0,25.0,3.0,872.0,53,9,7,2.0,6.666666666666667,2.5,0.25,0.6,31.0,F1,Uncertain,Uncertain,PD,T3,F1,2
95.0,MEIDEN,115/22,50,25,2023,10490,65160,4370.0,956.0,3.0,31,20.0,4.0,4.0,3.0,4.0,1005.0,48,13,8,10.333333333333334,5.0,0.6451612903225806,0.2,1.0,55.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
95.0,MEIDEN,115/22,50,25,2024,12638,86874,4987.0,1024.0,7.0,16,20.0,12.0,6.0,4.0,5.0,1074.0,62,11,9,2.2857142857142856,1.6666666666666667,1.25,0.3,2.0,48.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
96.0,HYUNDAI,115/22,50,16,2022,3697,43662,953.0,28.0,2.0,32,20.0,5.0,86.0,14.0,68.0,235.0,48,15,7,16.0,4.0,0.625,4.3,0.05813953488372093,57.0,F1,Uncertain,Uncertain,PD,T3,F1,2
96.0,HYUNDAI,115/22,50,16,2021,6397,52309,934.0,28.0,21.0,36,20.0,21.0,76.0,15.0,56.0,253.0,47,11,6,1.7142857142857142,0.9523809523809523,0.5555555555555556,3.8,0.27631578947368424,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
96.0,HYUNDAI,115/22,50,16,2023,4060,41870,795.0,14.0,2.0,32,20.0,5.0,83.0,13.0,60.0,209.0,32,4,8,16.0,4.0,0.625,4.15,0.060240963855421686,57.0,F1,Uncertain,Uncertain,PD,T3,F1,2
96.0,HYUNDAI,115/22,50,16,2019,8400,45580,953.0,20.0,13.0,32,20.0,35.0,85.0,25.0,66.0,216.0,55,9,4,2.4615384615384617,0.5714285714285714,0.625,4.25,0.4117647058823529,87.0,F1,Uncertain,Uncertain,T2,T3,F1,2
96.0,HYUNDAI,115/22,50,16,2020,2846,33547,896.0,20.0,7.0,36,20.0,35.0,77.0,25.0,20.0,160.0,40,9,5,5.142857142857143,0.5714285714285714,0.5555555555555556,3.85,0.45454545454545453,91.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
96.0,HYUNDAI,115/22,50,16,2024,5840,45376,790.0,21.0,7.0,50,20.0,9.0,112.0,13.0,69.0,281.0,30,11,9,7.142857142857143,2.2222222222222223,0.4,5.6,0.08035714285714286,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
97.0,MEIDEN,115/22,50,12,2023,12225,63426,2890.0,930.0,2.0,8,20.0,2.0,1.0,5.0,1.0,949.0,38,13,8,4.0,10.0,2.5,0.05,2.0,30.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
97.0,MEIDEN,115/22,50,12,2024,15163,77975,3741.0,1353.0,7.0,16,20.0,4.0,3.0,1.0,2.0,1386.0,58,11,9,2.2857142857142856,5.0,1.25,0.15,1.3333333333333333,40.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
97.0,MEIDEN,115/22,50,12,2022,9210,67450,3699.0,1199.0,5.0,8,20.0,35.0,2.0,4.0,1.0,1219.0,60,10,7,1.6,0.5714285714285714,2.5,0.1,17.5,63.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
97.0,MEIDEN,115/22,50,12,2018,9172,44542,1460.0,110.0,10.0,60,20.0,35.0,55.0,25.0,37.0,120.0,57,23,3,6.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
97.0,MEIDEN,115/22,50,12,2020,10426,43109,1778.0,764.0,29.0,7,20.0,1.0,2.0,1.0,1.0,805.0,48,14,5,0.2413793103448276,20.0,2.857142857142857,0.1,0.5,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
97.0,MEIDEN,115/22,50,12,2019,20750,67380,1503.0,736.0,24.0,6,20.0,35.0,55.0,25.0,37.0,766.0,30,24,4,0.25,0.5714285714285714,3.3333333333333335,2.75,0.6363636363636364,61.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
97.0,MEIDEN,115/22,50,12,2021,9516,72728,3425.0,997.0,7.0,7,20.0,35.0,2.0,25.0,2.0,1015.0,44,13,6,1.0,0.5714285714285714,2.857142857142857,0.1,17.5,62.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
98.0,MITSUBISHI,115/22,50,26,2023,3889,32241,5621.0,243.0,46.0,38,20.0,1.0,64.0,8.0,39.0,439.0,62,21,8,0.8260869565217391,20.0,0.5263157894736842,3.2,0.015625,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
98.0,MITSUBISHI,115/22,50,26,2022,7944,28462,1166.0,113.0,44.0,60,20.0,35.0,75.0,25.0,18.0,250.0,44,14,7,1.3636363636363635,0.5714285714285714,0.3333333333333333,3.75,0.4666666666666667,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
98.0,MITSUBISHI,115/22,50,26,2024,9497,32592,1592.0,250.0,22.0,53,20.0,6.0,87.0,11.0,50.0,479.0,55,16,9,2.409090909090909,3.3333333333333335,0.37735849056603776,4.35,0.06896551724137931,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
98.0,MITSUBISHI,115/22,50,26,2020,2491,27271,1204.0,127.0,60.0,40,20.0,6.0,48.0,11.0,24.0,316.0,51,13,5,0.6666666666666666,3.3333333333333335,0.5,2.4,0.125,66.0,F1,Uncertain,Uncertain,PD,T3,F1,2
98.0,MITSUBISHI,115/22,50,26,2019,7608,27668,1176.0,98.0,47.0,23,20.0,35.0,87.0,25.0,14.0,269.0,48,19,4,0.48936170212765956,0.5714285714285714,0.8695652173913043,4.35,0.40229885057471265,78.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
98.0,MITSUBISHI,115/22,50,26,2021,4589,37288,1150.0,73.0,55.0,35,20.0,8.0,51.0,2.0,32.0,256.0,43,9,6,0.6363636363636364,2.5,0.5714285714285714,2.55,0.1568627450980392,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
99.0,FUJI,115/22,50,31,2019,8011,37299,1371.0,105.0,33.0,48,20.0,10.0,122.0,25.0,65.0,383.0,47,18,4,1.4545454545454546,2.0,0.4166666666666667,6.1,0.08196721311475409,78.0,F1,Uncertain,Uncertain,PD,T3,F1,2
99.0,FUJI,115/22,50,31,2020,15330,50000,958.0,94.0,67.0,67,20.0,4.0,176.0,25.0,99.0,507.0,63,17,5,1.0,5.0,0.29850746268656714,8.8,0.022727272727272728,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
99.0,FUJI,115/22,50,31,2021,5510,50476,1866.0,85.0,36.0,57,20.0,3.0,134.0,25.0,76.0,391.0,50,9,6,1.5833333333333333,6.666666666666667,0.3508771929824561,6.7,0.022388059701492536,80.0,F1,Uncertain,Uncertain,PD,T3,F1,2
99.0,FUJI,115/22,50,31,2022,6851,33815,1518.0,121.0,30.0,60,20.0,9.0,154.0,25.0,40.0,354.0,49,18,7,2.0,2.2222222222222223,0.3333333333333333,7.7,0.05844155844155844,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
99.0,FUJI,115/22,50,31,2023,5304,33095,3761.0,131.0,10.0,36,20.0,3.0,117.0,2.0,62.0,361.0,55,6,8,3.6,6.666666666666667,0.5555555555555556,5.85,0.02564102564102564,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
99.0,FUJI,115/22,50,31,2024,11498,32702,1370.0,156.0,15.0,57,20.0,9.0,184.0,7.0,83.0,511.0,61,17,9,3.8,2.2222222222222223,0.3508771929824561,9.2,0.04891304347826087,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
100.0,EKARAT,115/22,50,26,2024,11529,69504,4228.0,1431.0,22.0,8,20.0,17.0,7.0,7.0,13.0,1505.0,48,9,9,0.36363636363636365,1.1764705882352942,2.5,0.35,2.4285714285714284,45.0,D1,Uncertain,Uncertain,PD,PD,PD,3
100.0,EKARAT,115/22,50,26,2023,4541,66715,3120.0,794.0,18.0,6,20.0,8.0,2.0,2.0,1.0,831.0,50,9,8,0.3333333333333333,2.5,3.3333333333333335,0.1,4.0,34.0,D1,Uncertain,D2,PD,PD,PD,3
100.0,EKARAT,115/22,50,26,2022,6923,60212,3755.0,1387.0,29.0,12,20.0,11.0,2.0,4.0,3.0,1448.0,47,7,7,0.41379310344827586,1.8181818181818181,1.6666666666666667,0.1,5.5,43.0,D1,Uncertain,D2,PD,PD,PD,3
100.0,EKARAT,115/22,50,26,2020,8660,53000,1300.0,300.0,28.0,60,20.0,35.0,55.0,25.0,37.0,328.0,48,21,5,2.142857142857143,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
100.0,EKARAT,115/22,50,26,2019,8010,50681,1272.0,396.0,64.0,7,20.0,35.0,55.0,25.0,37.0,467.0,46,15,4,0.109375,0.5714285714285714,2.857142857142857,2.75,0.6363636363636364,62.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
100.0,EKARAT,115/22,50,26,2021,9199,53713,2603.0,638.0,26.0,60,20.0,12.0,11.0,25.0,37.0,687.0,47,11,6,2.3076923076923075,1.6666666666666667,0.3333333333333333,0.55,1.0909090909090908,92.0,Uncertain,Uncertain,Uncertain,T1,Uncertain,T1,4
101.0,VOLTA WERKE,115/22,50,31,2015,5784,24443,281.0,34.0,13.0,9,20.0,2.0,6.0,5.0,9.0,78.0,51,9,0,0.6923076923076923,10.0,2.2222222222222223,0.3,0.3333333333333333,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2016,4880,18279,857.0,108.0,24.0,18,20.0,5.0,12.0,3.0,11.0,181.0,53,8,1,0.75,4.0,1.1111111111111112,0.6,0.4166666666666667,43.0,F1,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2017,9731,34141,1038.0,186.0,133.0,76,98.0,47.0,23.0,22.0,12.0,597.0,34,10,2,0.5714285714285714,2.0851063829787235,1.2894736842105263,0.23469387755102042,2.0434782608695654,221.0,D1,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2018,6796,23818,1222.0,205.0,173.0,132,153.0,78.0,38.0,24.0,19.0,822.0,34,8,3,0.7630057803468208,1.9615384615384615,1.1590909090909092,0.24836601307189543,2.0526315789473686,363.0,D1,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2019,8843,27425,429.0,26.0,21.0,11,24.0,14.0,9.0,9.0,8.0,122.0,34,8,4,0.5238095238095238,1.7142857142857142,2.1818181818181817,0.375,1.5555555555555556,49.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2020,20054,49554,669.0,37.0,16.0,16,21.0,15.0,10.0,11.0,7.0,133.0,50,12,5,1.0,1.4,1.3125,0.47619047619047616,1.5,52.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
101.0,VOLTA WERKE,115/22,50,31,2021,2768,10776,96.0,8.0,12.0,60,20.0,35.0,1.0,25.0,37.0,21.0,30,6,6,5.0,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
101.0,VOLTA WERKE,115/22,50,31,2022,5214,15216,157.0,15.0,35.0,1,2.0,1.0,3.0,25.0,5.0,62.0,46,8,7,0.02857142857142857,2.0,2.0,1.5,0.3333333333333333,4.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
101.0,VOLTA WERKE,115/22,50,31,2023,18235,50854,315.0,23.0,16.0,1,2.0,1.0,55.0,1.0,1.0,45.0,25,9,8,0.0625,2.0,2.0,27.5,0.01818181818181818,4.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
101.0,VOLTA WERKE,115/22,50,31,2024,7476,23967,521.0,53.0,5.0,2,20.0,1.0,4.0,1.0,6.0,72.0,51,19,9,0.4,20.0,10.0,0.2,0.25,23.0,F1,Uncertain,Uncertain,PD,PD,PD,3
102.0,TAKAOKA,115/22,50,29,2022,6263,23370,864.0,74.0,126.0,29,20.0,3.0,14.0,25.0,6.0,252.0,56,14,7,0.23015873015873015,6.666666666666667,0.6896551724137931,0.7,0.21428571428571427,52.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
102.0,TAKAOKA,115/22,50,29,2023,4910,32830,776.0,62.0,101.0,15,20.0,1.0,12.0,2.0,7.0,200.0,62,17,8,0.1485148514851485,20.0,1.3333333333333333,0.6,0.08333333333333333,36.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
102.0,TAKAOKA,115/22,50,29,2021,6375,35320,670.0,58.0,16.0,9,20.0,35.0,7.0,2.0,4.0,96.0,56,15,6,0.5625,0.5714285714285714,2.2222222222222223,0.35,5.0,64.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
102.0,TAKAOKA,115/22,50,29,2024,3275,21666,1027.0,175.0,105.0,17,20.0,13.0,18.0,5.0,6.0,339.0,57,10,9,0.1619047619047619,1.5384615384615385,1.1764705882352942,0.9,0.7222222222222222,50.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
102.0,TAKAOKA,115/22,50,29,2019,4997,24874,537.0,14.0,14.0,60,20.0,35.0,6.0,25.0,37.0,34.0,48,19,4,4.285714285714286,0.5714285714285714,0.3333333333333333,0.3,5.833333333333333,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
102.0,TAKAOKA,115/22,50,29,2018,13150,41025,260.0,30.0,44.0,60,20.0,35.0,55.0,25.0,37.0,74.0,44,14,3,1.3636363636363635,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
102.0,TAKAOKA,115/22,50,29,2017,9426,37568,171.0,15.0,45.0,60,20.0,35.0,3.0,25.0,10.0,28.0,32,12,2,1.3333333333333333,0.5714285714285714,0.3333333333333333,0.15,11.666666666666666,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
102.0,TAKAOKA,115/22,50,29,2020,12274,41658,586.0,19.0,9.0,60,20.0,35.0,11.0,25.0,37.0,39.0,45,13,5,6.666666666666667,0.5714285714285714,0.3333333333333333,0.55,3.1818181818181817,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
103.0,RADE KONCAR,115/22,50,20,2024,29203,75427,5188.0,537.0,23.0,5,20.0,2.0,2.0,2.0,2.0,573.0,49,15,9,0.21739130434782608,10.0,4.0,0.1,1.0,27.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
103.0,RADE KONCAR,115/22,50,20,2023,31905,79451,1729.0,129.0,23.0,2,20.0,1.0,1.0,2.0,1.0,159.0,40,16,8,0.08695652173913043,20.0,10.0,0.05,1.0,23.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
103.0,RADE KONCAR,115/22,50,20,2022,21307,57698,1408.0,95.0,10.0,1,20.0,35.0,55.0,25.0,37.0,106.0,47,14,7,0.1,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
103.0,RADE KONCAR,115/22,50,20,2021,11570,25384,218.0,11.0,10.0,60,20.0,35.0,55.0,25.0,37.0,21.0,34,18,6,6.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
103.0,RADE KONCAR,115/22,50,20,2018,30764,61585,247.0,26.0,45.0,60,20.0,35.0,55.0,25.0,37.0,26.0,36,15,3,1.3333333333333333,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
103.0,RADE KONCAR,115/22,50,20,2019,12989,30227,25.0,950.0,2.0,60,20.0,35.0,55.0,25.0,37.0,2.0,42,14,4,30.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
103.0,RADE KONCAR,115/22,50,20,2020,19918,42698,32.0,950.0,20.0,60,20.0,35.0,55.0,25.0,37.0,20.0,42,16,5,3.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
103.0,RADE KONCAR,115/22,50,20,2017,10372,46921,950.0,950.0,302.0,76,340.0,135.0,9.0,37.0,37.0,899.0,40,8,2,0.25165562913907286,2.5185185185185186,4.473684210526316,0.026470588235294117,15.0,551.0,Uncertain,Uncertain,D2,PD,PD,PD,3
104.0,VOLTA WERKE,115/22,50,31,2019,10720,43042,1225.0,105.0,12.0,75,20.0,11.0,199.0,25.0,103.0,505.0,49,16,4,6.25,1.8181818181818181,0.26666666666666666,9.95,0.05527638190954774,106.0,F1,Uncertain,Uncertain,T1,T3,F1,2
104.0,VOLTA WERKE,115/22,50,31,2020,8785,37054,1928.0,127.0,33.0,71,20.0,15.0,165.0,25.0,43.0,454.0,54,13,5,2.1515151515151514,1.3333333333333333,0.28169014084507044,8.25,0.09090909090909091,106.0,F1,Uncertain,Uncertain,T1,T3,F1,2
104.0,VOLTA WERKE,115/22,50,31,2021,5712,46800,1523.0,102.0,21.0,5,20.0,35.0,16.0,25.0,15.0,159.0,47,30,6,0.23809523809523808,0.5714285714285714,4.0,0.8,2.1875,60.0,Uncertain,Uncertain,Uncertain,Uncertain,PD,PD,3
104.0,VOLTA WERKE,115/22,50,31,2022,7583,39784,1276.0,82.0,12.0,19,20.0,2.0,111.0,8.0,119.0,353.0,48,8,7,1.5833333333333333,10.0,1.0526315789473684,5.55,0.018018018018018018,41.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
104.0,VOLTA WERKE,115/22,50,31,2023,8220,28918,1149.0,82.0,21.0,31,20.0,8.0,147.0,7.0,89.0,385.0,35,11,8,1.4761904761904763,2.5,0.6451612903225806,7.35,0.05442176870748299,59.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
104.0,VOLTA WERKE,115/22,50,31,2024,7350,27070,1126.0,88.0,29.0,51,20.0,15.0,210.0,46.0,200.0,639.0,47,25,9,1.7586206896551724,1.3333333333333333,0.39215686274509803,10.5,0.07142857142857142,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
105.0,MITSUBISHI,115/22,50,27,2019,3098,28782,1971.0,169.0,10.0,20,20.0,35.0,43.0,25.0,10.0,252.0,54,18,4,2.0,0.5714285714285714,1.0,2.15,0.813953488372093,75.0,F1,Uncertain,Uncertain,D1,T3,F1,2
105.0,MITSUBISHI,115/22,50,27,2020,6317,45758,1443.0,146.0,5.0,23,20.0,2.0,20.0,25.0,9.0,205.0,52,32,5,4.6,10.0,0.8695652173913043,1.0,0.1,45.0,F1,Uncertain,Uncertain,PD,T3,F1,2
105.0,MITSUBISHI,115/22,50,27,2021,4195,49255,1776.0,89.0,18.0,18,20.0,35.0,16.0,25.0,16.0,157.0,57,24,6,1.0,0.5714285714285714,1.1111111111111112,0.8,2.1875,73.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
105.0,MITSUBISHI,115/22,50,27,2022,6099,25130,1941.0,102.0,13.0,13,20.0,35.0,33.0,25.0,37.0,161.0,53,17,7,1.0,0.5714285714285714,1.5384615384615385,1.65,1.0606060606060606,68.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
105.0,MITSUBISHI,115/22,50,27,2023,13492,55850,2554.0,172.0,20.0,6,20.0,3.0,33.0,2.0,6.0,242.0,56,18,8,0.3,6.666666666666667,3.3333333333333335,1.65,0.09090909090909091,29.0,F1,Uncertain,Uncertain,PD,PD,PD,3
105.0,MITSUBISHI,115/22,50,27,2024,18169,44864,2571.0,230.0,15.0,15,20.0,2.0,37.0,3.0,18.0,320.0,64,18,9,1.0,10.0,1.3333333333333333,1.85,0.05405405405405406,37.0,F1,Uncertain,Uncertain,PD,PD,PD,3
106.0,MITSUBISHI,115/22,50,26,2024,4980,43270,1388.0,261.0,8.0,62,20.0,22.0,41.0,6.0,28.0,428.0,36,14,9,7.75,0.9090909090909091,0.3225806451612903,2.05,0.5365853658536586,104.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
106.0,MITSUBISHI,115/22,50,26,2022,10463,41044,1093.0,65.0,6.0,16,20.0,35.0,25.0,25.0,37.0,112.0,36,18,7,2.6666666666666665,0.5714285714285714,1.25,1.25,1.4,71.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
106.0,MITSUBISHI,115/22,50,26,2023,4363,53394,1366.0,276.0,10.0,69,20.0,22.0,43.0,148.0,31.0,599.0,37,18,8,6.9,0.9090909090909091,0.2898550724637681,2.15,0.5116279069767442,111.0,F1,Uncertain,Uncertain,T1,T3,F1,2
106.0,MITSUBISHI,115/22,50,26,2020,5102,30005,1627.0,132.0,9.0,21,20.0,35.0,31.0,25.0,7.0,200.0,55,24,5,2.3333333333333335,0.5714285714285714,0.9523809523809523,1.55,1.1290322580645162,76.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
106.0,MITSUBISHI,115/22,50,26,2021,7895,46766,1170.0,94.0,12.0,27,20.0,35.0,17.0,25.0,3.0,153.0,34,26,6,2.25,0.5714285714285714,0.7407407407407407,0.85,2.0588235294117645,82.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
107.0,MEIDEN,115/22,50,13,2020,29516,76368,2832.0,828.0,13.0,3,20.0,35.0,3.0,25.0,2.0,849.0,54,35,5,0.23076923076923078,0.5714285714285714,6.666666666666667,0.15,11.666666666666666,58.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
107.0,MEIDEN,115/22,50,13,2021,19489,57791,2646.0,836.0,6.0,60,20.0,35.0,31.0,25.0,37.0,873.0,36,32,6,10.0,0.5714285714285714,0.3333333333333333,1.55,1.1290322580645162,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
107.0,MEIDEN,115/22,50,13,2022,22548,61539,1779.0,315.0,3.0,15,20.0,20.0,2.0,25.0,2.0,357.0,36,14,7,5.0,1.0,1.3333333333333333,0.1,10.0,55.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
107.0,MEIDEN,115/22,50,13,2023,7352,63223,1959.0,676.0,2.0,7,20.0,9.0,4.0,3.0,2.0,703.0,65,11,8,3.5,2.2222222222222223,2.857142857142857,0.2,2.25,36.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
107.0,MEIDEN,115/22,50,13,2024,6423,38458,2493.0,854.0,4.0,11,20.0,11.0,9.0,25.0,37.0,889.0,36,19,9,2.75,1.8181818181818181,1.8181818181818181,0.45,1.2222222222222223,42.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
108.0,MEIDEN,115/22,50,27,2022,15526,48207,1652.0,154.0,2.0,20,20.0,8.0,68.0,25.0,66.0,318.0,90,14,7,10.0,2.5,1.0,3.4,0.11764705882352941,48.0,F1,Uncertain,Uncertain,PD,T3,F1,2
108.0,MEIDEN,115/22,50,27,2024,6344,37503,1360.0,125.0,3.0,29,20.0,5.0,72.0,25.0,61.0,295.0,36,16,9,9.666666666666666,4.0,0.6896551724137931,3.6,0.06944444444444445,54.0,F1,Uncertain,Uncertain,PD,T3,F1,2
108.0,MEIDEN,115/22,50,27,2023,7635,37408,1009.0,95.0,2.0,10,20.0,4.0,44.0,3.0,39.0,197.0,63,11,8,5.0,5.0,2.0,2.2,0.09090909090909091,34.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
108.0,MEIDEN,115/22,50,27,2021,7651,64569,3461.0,331.0,7.0,272,20.0,2.0,519.0,25.0,313.0,1444.0,36,20,6,38.857142857142854,10.0,0.07352941176470588,25.95,0.0038535645472061657,294.0,F1,Uncertain,Uncertain,T1,T3,F1,2
108.0,MEIDEN,115/22,50,27,2020,5665,60459,4412.0,353.0,3.0,147,20.0,3.0,465.0,25.0,280.0,1251.0,67,12,5,49.0,6.666666666666667,0.1360544217687075,23.25,0.0064516129032258064,170.0,F1,Uncertain,Uncertain,T1,T3,F1,2
109.0,MEIDEN,115/22,50,18,2020,6015,74038,2521.0,182.0,9.0,110,20.0,17.0,418.0,77.0,489.0,1302.0,58,15,5,12.222222222222221,1.1764705882352942,0.18181818181818182,20.9,0.04066985645933014,147.0,F1,Uncertain,Uncertain,T1,T3,F1,2
109.0,MEIDEN,115/22,50,18,2021,7181,62836,2260.0,186.0,6.0,81,20.0,11.0,357.0,25.0,278.0,919.0,36,22,6,13.5,1.8181818181818181,0.24691358024691357,17.85,0.03081232492997199,112.0,F1,Uncertain,Uncertain,T1,T3,F1,2
109.0,MEIDEN,115/22,50,18,2022,12084,70613,1714.0,138.0,2.0,40,20.0,7.0,209.0,6.0,269.0,671.0,36,14,7,20.0,2.857142857142857,0.5,10.45,0.03349282296650718,67.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
109.0,MEIDEN,115/22,50,18,2023,8282,61147,1819.0,147.0,2.0,69,20.0,8.0,222.0,6.0,227.0,681.0,62,12,8,34.5,2.5,0.2898550724637681,11.1,0.036036036036036036,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
109.0,MEIDEN,115/22,50,18,2024,6134,68431,2119.0,168.0,6.0,83,20.0,6.0,332.0,25.0,320.0,915.0,36,17,9,13.833333333333334,3.3333333333333335,0.24096385542168675,16.6,0.018072289156626505,109.0,F1,Uncertain,Uncertain,T1,T3,F1,2
110.0,MIDENSHA,115/22,50,13,2023,13615,61535,3114.0,909.0,6.0,60,20.0,35.0,13.0,25.0,10.0,938.0,52,5,8,10.0,0.5714285714285714,0.3333333333333333,0.65,2.6923076923076925,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
110.0,MIDENSHA,115/22,50,13,2024,9090,66751,3254.0,1081.0,1.0,9,20.0,35.0,3.0,4.0,3.0,1101.0,55,11,9,9.0,0.5714285714285714,2.2222222222222223,0.15,11.666666666666666,64.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
110.0,MIDENSHA,115/22,50,13,2021,14773,71875,2056.0,835.0,14.0,7,20.0,35.0,3.0,25.0,3.0,862.0,58,7,6,0.5,0.5714285714285714,2.857142857142857,0.15,11.666666666666666,62.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
110.0,MIDENSHA,115/22,50,13,2020,11758,47052,3375.0,1125.0,2.0,10,20.0,35.0,3.0,25.0,37.0,1140.0,60,12,5,5.0,0.5714285714285714,2.0,0.15,11.666666666666666,65.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
110.0,MIDENSHA,115/22,50,13,2022,16210,152660,2438.0,601.0,57.0,4,20.0,35.0,2.0,25.0,37.0,664.0,57,15,7,0.07017543859649122,0.5714285714285714,5.0,0.1,17.5,59.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
111.0,MEIDENSHA,115/22,50,12,2020,11282,40095,4061.0,1269.0,3.0,10,20.0,3.0,3.0,25.0,37.0,1288.0,62,13,5,3.3333333333333335,6.666666666666667,2.0,0.15,1.0,33.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
111.0,MEIDENSHA,115/22,50,12,2021,14708,71602,2606.0,1065.0,11.0,8,20.0,35.0,4.0,25.0,9.0,1097.0,60,7,6,0.7272727272727273,0.5714285714285714,2.5,0.2,8.75,63.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
111.0,MEIDENSHA,115/22,50,12,2022,570,3840,107.0,33.0,2.0,60,20.0,35.0,55.0,25.0,37.0,35.0,58,15,7,30.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
111.0,MEIDENSHA,115/22,50,12,2023,12076,60028,3620.0,1151.0,5.0,60,20.0,6.0,55.0,25.0,37.0,1162.0,52,8,8,12.0,3.3333333333333335,0.3333333333333333,2.75,0.10909090909090909,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
111.0,MEIDENSHA,115/22,50,12,2024,11600,70630,3366.0,1064.0,3.0,8,20.0,4.0,3.0,25.0,37.0,1082.0,54,9,9,2.6666666666666665,5.0,2.5,0.15,1.3333333333333333,32.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
112.0,FUJI,115/22,50,26,2020,4111,38190,4800.0,91.0,4.0,66,20.0,3.0,164.0,25.0,104.0,432.0,60,20,5,16.5,6.666666666666667,0.30303030303030304,8.2,0.018292682926829267,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
112.0,FUJI,115/22,50,26,2021,23492,62861,1821.0,32.0,5.0,39,20.0,35.0,156.0,25.0,120.0,352.0,58,13,6,7.8,0.5714285714285714,0.5128205128205128,7.8,0.22435897435897437,94.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
112.0,FUJI,115/22,50,26,2022,4910,47550,3611.0,52.0,42.0,40,20.0,35.0,111.0,44.0,77.0,366.0,67,19,7,0.9523809523809523,0.5714285714285714,0.5,5.55,0.3153153153153153,95.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
112.0,FUJI,115/22,50,26,2023,3724,32529,4787.0,97.0,7.0,60,20.0,5.0,220.0,25.0,55.0,384.0,52,11,8,8.571428571428571,4.0,0.3333333333333333,11.0,0.022727272727272728,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
112.0,FUJI,115/22,50,26,2024,4280,43320,4120.0,77.0,2.0,71,20.0,35.0,199.0,6.0,108.0,463.0,60,16,9,35.5,0.5714285714285714,0.28169014084507044,9.95,0.17587939698492464,126.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
113.0,OSAKA,115/22,50,34,2024,4441,48222,1592.0,311.0,28.0,14,20.0,5.0,42.0,12.0,52.0,464.0,45,17,9,0.5,4.0,1.4285714285714286,2.1,0.11904761904761904,39.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
113.0,OSAKA,115/22,50,34,2023,3940,68500,1803.0,363.0,15.0,61,20.0,3.0,49.0,16.0,87.0,594.0,50,20,8,4.066666666666666,6.666666666666667,0.32786885245901637,2.45,0.061224489795918366,84.0,F1,Uncertain,Uncertain,PD,T3,F1,2
113.0,OSAKA,115/22,50,34,2021,3434,68612,1912.0,451.0,33.0,68,20.0,6.0,48.0,25.0,79.0,685.0,36,18,6,2.0606060606060606,3.3333333333333335,0.29411764705882354,2.4,0.125,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
113.0,OSAKA,115/22,50,34,2022,7043,56656,1581.0,345.0,13.0,60,20.0,5.0,52.0,25.0,36.0,451.0,42,12,7,4.615384615384615,4.0,0.3333333333333333,2.6,0.09615384615384616,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
113.0,OSAKA,115/22,50,34,2019,4159,39724,750.0,174.0,8.0,9,20.0,1.0,53.0,25.0,106.0,351.0,50,18,4,1.125,20.0,2.2222222222222223,2.65,0.018867924528301886,30.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
113.0,OSAKA,115/22,50,34,2018,10523,53214,1560.0,216.0,7.0,42,20.0,9.0,167.0,25.0,196.0,637.0,46,41,3,6.0,2.2222222222222223,0.47619047619047616,8.35,0.05389221556886228,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
113.0,OSAKA,115/22,50,34,2017,3291,45202,2986.0,389.0,9.0,89,20.0,12.0,239.0,25.0,238.0,976.0,60,21,2,9.88888888888889,1.6666666666666667,0.2247191011235955,11.95,0.0502092050209205,121.0,F1,Uncertain,Uncertain,T1,T3,F1,2
113.0,OSAKA,115/22,50,34,2020,3370,162150,1129.0,169.0,76.0,35,20.0,1.0,29.0,10.0,58.0,378.0,54,17,5,0.4605263157894737,20.0,0.5714285714285714,1.45,0.034482758620689655,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2023,4052,60101,2586.0,148.0,4.0,105,20.0,5.0,274.0,8.0,140.0,684.0,54,13,8,26.25,4.0,0.19047619047619047,13.7,0.01824817518248175,130.0,F1,Uncertain,Uncertain,T1,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2022,6830,42720,2351.0,81.0,12.0,84,20.0,1.0,202.0,17.0,154.0,551.0,50,17,7,7.0,20.0,0.23809523809523808,10.1,0.0049504950495049506,105.0,F1,Uncertain,Uncertain,T1,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2024,13190,32370,2712.0,144.0,5.0,65,20.0,4.0,179.0,9.0,149.0,555.0,60,14,9,13.0,5.0,0.3076923076923077,8.95,0.0223463687150838,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2020,9330,48060,950.0,950.0,23.0,89,20.0,35.0,223.0,25.0,147.0,482.0,52,24,5,3.869565217391304,0.5714285714285714,0.2247191011235955,11.15,0.15695067264573992,144.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2019,9587,41391,1557.0,104.0,16.0,80,20.0,35.0,167.0,25.0,82.0,449.0,54,26,4,5.0,0.5714285714285714,0.25,8.35,0.20958083832335328,135.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
114.0,VOLTA WERKE,115/22,50,30,2021,8865,41590,1639.0,90.0,22.0,99,20.0,6.0,226.0,143.0,37.0,586.0,49,10,6,4.5,3.3333333333333335,0.20202020202020202,11.3,0.02654867256637168,125.0,F1,Uncertain,Uncertain,T1,T3,F1,2
115.0,OSAKA,115/22,50,32,2018,8308,35086,3287.0,342.0,141.0,83,20.0,19.0,270.0,12.0,171.0,1038.0,60,34,3,0.5886524822695035,1.0526315789473684,0.24096385542168675,13.5,0.07037037037037037,122.0,F1,Uncertain,Uncertain,T1,T3,F1,2
115.0,OSAKA,115/22,50,32,2019,9540,70060,950.0,950.0,79.0,67,20.0,25.0,280.0,106.0,288.0,845.0,53,6,4,0.8481012658227848,0.8,0.29850746268656714,14.0,0.08928571428571429,112.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
115.0,OSAKA,115/22,50,32,2020,8590,231570,1142.0,86.0,22.0,32,20.0,4.0,120.0,56.0,126.0,446.0,54,24,5,1.4545454545454546,5.0,0.625,6.0,0.03333333333333333,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
115.0,OSAKA,115/22,50,32,2021,5390,70035,4182.0,462.0,44.0,80,20.0,21.0,269.0,44.0,147.0,1067.0,54,20,6,1.8181818181818181,0.9523809523809523,0.25,13.45,0.07806691449814127,121.0,F1,Uncertain,Uncertain,T1,T3,F1,2
115.0,OSAKA,115/22,50,32,2022,4310,76822,4642.0,499.0,40.0,63,20.0,17.0,245.0,68.0,231.0,1163.0,54,29,7,1.575,1.1764705882352942,0.31746031746031744,12.25,0.06938775510204082,100.0,F1,Uncertain,Uncertain,T1,T3,F1,2
115.0,OSAKA,115/22,50,32,2023,9390,47300,6445.0,322.0,41.0,55,20.0,19.0,164.0,67.0,266.0,934.0,52,27,8,1.3414634146341464,1.0526315789473684,0.36363636363636365,8.2,0.11585365853658537,94.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
115.0,OSAKA,115/22,50,32,2024,10070,52620,5664.0,545.0,32.0,122,20.0,114.0,330.0,323.0,445.0,1911.0,65,31,9,3.8125,0.17543859649122806,0.16393442622950818,16.5,0.34545454545454546,256.0,F1,Uncertain,Uncertain,T2,T3,F1,2
116.0,MITSUBISHI,115/22,50,33,2022,11803,40155,1354.0,363.0,9.0,60,20.0,35.0,10.0,25.0,37.0,382.0,53,30,7,6.666666666666667,0.5714285714285714,0.3333333333333333,0.5,3.5,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
116.0,MITSUBISHI,115/22,50,33,2021,10550,202740,850.0,66.0,40.0,14,20.0,1.0,25.0,6.0,18.0,170.0,49,25,6,0.35,20.0,1.4285714285714286,1.25,0.04,35.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
116.0,MITSUBISHI,115/22,50,33,2023,12920,73909,1987.0,354.0,4.0,30,20.0,5.0,52.0,9.0,33.0,487.0,55,26,8,7.5,4.0,0.6666666666666666,2.6,0.09615384615384616,55.0,F1,Uncertain,Uncertain,PD,T3,F1,2
116.0,MITSUBISHI,115/22,50,33,2019,13318,40923,2324.0,148.0,18.0,39,20.0,12.0,51.0,54.0,17.0,339.0,54,27,4,2.1666666666666665,1.6666666666666667,0.5128205128205128,2.55,0.23529411764705882,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
116.0,MITSUBISHI,115/22,50,33,2020,11444,84370,2695.0,275.0,23.0,42,20.0,5.0,55.0,12.0,35.0,392.0,52,29,5,1.826086956521739,4.0,0.47619047619047616,2.75,0.09090909090909091,67.0,F1,Uncertain,Uncertain,PD,T3,F1,2
116.0,MITSUBISHI,115/22,50,33,2024,12560,43470,5024.0,229.0,7.0,26,20.0,6.0,41.0,17.0,39.0,365.0,52,25,9,3.7142857142857144,3.3333333333333335,0.7692307692307693,2.05,0.14634146341463414,52.0,F1,Uncertain,Uncertain,PD,T3,F1,2
117.0,MITSUBISHI,115/22,50,24,2023,9429,52896,2615.0,105.0,4.0,48,20.0,3.0,153.0,25.0,80.0,393.0,51,21,8,12.0,6.666666666666667,0.4166666666666667,7.65,0.0196078431372549,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
117.0,MITSUBISHI,115/22,50,24,2024,9452,44425,2346.0,89.0,32.0,54,20.0,4.0,227.0,6.0,91.0,503.0,57,13,9,1.6875,5.0,0.37037037037037035,11.35,0.01762114537444934,78.0,F1,Uncertain,Uncertain,PD,T3,F1,2
117.0,MITSUBISHI,115/22,50,24,2022,6203,40401,2551.0,98.0,26.0,12,20.0,2.0,161.0,25.0,74.0,373.0,56,15,7,0.46153846153846156,10.0,1.6666666666666667,8.05,0.012422360248447204,34.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
117.0,MITSUBISHI,115/22,50,24,2021,9955,46868,2495.0,94.0,16.0,28,20.0,35.0,98.0,9.0,67.0,279.0,36,16,6,1.75,0.5714285714285714,0.7142857142857143,4.9,0.35714285714285715,83.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
117.0,MITSUBISHI,115/22,50,24,2020,6552,44809,2247.0,103.0,9.0,53,20.0,3.0,148.0,25.0,69.0,385.0,60,15,5,5.888888888888889,6.666666666666667,0.37735849056603776,7.4,0.02027027027027027,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
117.0,MITSUBISHI,115/22,50,24,2019,11912,44532,2602.0,119.0,9.0,34,20.0,35.0,115.0,25.0,71.0,348.0,49,11,4,3.7777777777777777,0.5714285714285714,0.5882352941176471,5.75,0.30434782608695654,89.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2024,4804,18547,1166.0,42.0,49.0,23,20.0,2.0,75.0,3.0,45.0,239.0,55,19,9,0.46938775510204084,10.0,0.8695652173913043,3.75,0.02666666666666667,45.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
118.0,MITSUBISHI,115/22,50,26,2022,2915,26778,2805.0,61.0,19.0,36,20.0,35.0,109.0,10.0,76.0,311.0,50,13,7,1.894736842105263,0.5714285714285714,0.5555555555555556,5.45,0.3211009174311927,91.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2021,4427,35643,1906.0,775.0,38.0,64,20.0,3.0,109.0,25.0,54.0,1043.0,48,17,6,1.6842105263157894,6.666666666666667,0.3125,5.45,0.027522935779816515,87.0,F1,Uncertain,Uncertain,T1,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2023,4095,31679,1680.0,78.0,19.0,48,20.0,6.0,126.0,9.0,57.0,343.0,52,19,8,2.526315789473684,3.3333333333333335,0.4166666666666667,6.3,0.047619047619047616,74.0,F1,Uncertain,Uncertain,PD,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2019,10041,50936,2759.0,103.0,25.0,27,20.0,35.0,79.0,25.0,54.0,288.0,45,15,4,1.08,0.5714285714285714,0.7407407407407407,3.95,0.4430379746835443,82.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
118.0,MITSUBISHI,115/22,50,26,2018,4263,44779,2292.0,113.0,17.0,52,20.0,3.0,94.0,25.0,40.0,319.0,68,24,3,3.0588235294117645,6.666666666666667,0.38461538461538464,4.7,0.031914893617021274,75.0,F1,Uncertain,Uncertain,PD,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2017,6502,41957,2967.0,124.0,10.0,27,20.0,35.0,51.0,25.0,40.0,252.0,47,15,2,2.7,0.5714285714285714,0.7407407407407407,2.55,0.6862745098039216,82.0,F1,Uncertain,Uncertain,D1,T3,F1,2
118.0,MITSUBISHI,115/22,50,26,2020,6174,24826,2389.0,47.0,9.0,30,20.0,35.0,95.0,10.0,71.0,262.0,54,15,5,3.3333333333333335,0.5714285714285714,0.6666666666666666,4.75,0.3684210526315789,85.0,F1,Uncertain,Uncertain,D1,T3,F1,2
119.0,ABB,115/22,50,13,2019,27330,95190,1865.0,561.0,19.0,3,20.0,35.0,55.0,25.0,37.0,583.0,40,18,4,0.15789473684210525,0.5714285714285714,6.666666666666667,2.75,0.6363636363636364,58.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
119.0,ABB,115/22,50,13,2020,17546,72003,1460.0,367.0,29.0,2,20.0,1.0,1.0,1.0,1.0,402.0,40,13,5,0.06896551724137931,20.0,10.0,0.05,1.0,23.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
119.0,ABB,115/22,50,13,2021,14960,55120,2843.0,590.0,3.0,2,20.0,35.0,55.0,1.0,1.0,597.0,44,7,6,0.6666666666666666,0.5714285714285714,10.0,2.75,0.6363636363636364,57.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
119.0,ABB,115/22,50,13,2022,19470,63430,2292.0,583.0,4.0,2,20.0,35.0,55.0,5.0,1.0,595.0,56,11,7,0.5,0.5714285714285714,10.0,2.75,0.6363636363636364,57.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
119.0,ABB,115/22,50,13,2023,20871,64042,1831.0,563.0,3.0,3,20.0,2.0,1.0,4.0,37.0,576.0,45,8,8,1.0,10.0,6.666666666666667,0.05,2.0,25.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
119.0,ABB,115/22,50,13,2024,22169,71759,2125.0,616.0,6.0,3,20.0,6.0,1.0,1.0,2.0,635.0,40,22,9,0.5,3.3333333333333335,6.666666666666667,0.05,6.0,29.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
120.0,ABB,115/22,50,13,2024,27710,68992,2874.0,687.0,7.0,7,20.0,7.0,1.0,1.0,1.0,711.0,43,14,9,1.0,2.857142857142857,2.857142857142857,0.05,7.0,34.0,Uncertain,Uncertain,D2,PD,PD,PD,3
120.0,ABB,115/22,50,13,2023,27476,56008,2086.0,473.0,10.0,4,20.0,4.0,55.0,25.0,37.0,491.0,56,8,8,0.4,5.0,5.0,2.75,0.07272727272727272,28.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
120.0,ABB,115/22,50,13,2022,25852,55180,1706.0,490.0,7.0,60,20.0,35.0,11.0,25.0,37.0,508.0,46,14,7,8.571428571428571,0.5714285714285714,0.3333333333333333,0.55,3.1818181818181817,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
120.0,ABB,115/22,50,13,2021,18889,34205,1844.0,408.0,22.0,4,20.0,35.0,8.0,25.0,1.0,443.0,42,16,6,0.18181818181818182,0.5714285714285714,5.0,0.4,4.375,59.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
120.0,ABB,115/22,50,13,2020,24340,37000,1496.0,396.0,17.0,2,20.0,35.0,55.0,25.0,37.0,415.0,40,18,5,0.11764705882352941,0.5714285714285714,10.0,2.75,0.6363636363636364,57.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
121.0,ABB,115/22,50,13,2020,36492,59936,644.0,30.0,4.0,60,20.0,35.0,55.0,25.0,37.0,34.0,36,36,5,15.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
121.0,ABB,115/22,50,13,2021,15472,62534,1045.0,305.0,9.0,2,20.0,17.0,3.0,7.0,2.0,345.0,36,8,6,0.2222222222222222,1.1764705882352942,10.0,0.15,5.666666666666667,39.0,D1,Uncertain,D2,Uncertain,PD,D1,0
121.0,ABB,115/22,50,13,2022,14235,75664,1270.0,450.0,2.0,6,20.0,14.0,13.0,6.0,5.0,496.0,36,9,7,3.0,1.4285714285714286,3.3333333333333335,0.65,1.0769230769230769,40.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
121.0,ABB,115/22,50,13,2023,5378,67956,2295.0,685.0,18.0,16,20.0,15.0,4.0,4.0,2.0,744.0,36,25,8,0.8888888888888888,1.3333333333333333,1.25,0.2,3.75,51.0,D1,Uncertain,D2,PD,PD,PD,3
121.0,ABB,115/22,50,13,2024,4766,36204,2557.0,781.0,16.0,5,20.0,15.0,11.0,25.0,37.0,828.0,40,25,9,0.3125,1.3333333333333333,4.0,0.55,1.3636363636363635,40.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
122.0,ABB,115/22,50,18,2024,9048,37164,1388.0,159.0,13.0,53,20.0,3.0,206.0,33.0,208.0,675.0,48,19,9,4.076923076923077,6.666666666666667,0.37735849056603776,10.3,0.014563106796116505,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
122.0,ABB,115/22,50,18,2023,5285,45291,1735.0,155.0,19.0,126,20.0,7.0,288.0,25.0,157.0,752.0,39,9,8,6.631578947368421,2.857142857142857,0.15873015873015872,14.4,0.024305555555555556,153.0,F1,Uncertain,Uncertain,T1,T3,F1,2
122.0,ABB,115/22,50,18,2022,18462,49174,1531.0,136.0,39.0,71,20.0,2.0,292.0,4.0,143.0,687.0,33,10,7,1.8205128205128205,10.0,0.28169014084507044,14.6,0.00684931506849315,93.0,F1,Uncertain,Uncertain,T1,T3,F1,2
122.0,ABB,115/22,50,18,2021,16036,43907,1016.0,83.0,18.0,68,20.0,5.0,437.0,25.0,125.0,736.0,50,37,6,3.7777777777777777,4.0,0.29411764705882354,21.85,0.011441647597254004,93.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
122.0,ABB,115/22,50,18,2020,2533,40702,1510.0,131.0,50.0,114,20.0,6.0,242.0,25.0,128.0,671.0,48,13,5,2.28,3.3333333333333335,0.17543859649122806,12.1,0.024793388429752067,140.0,F1,Uncertain,Uncertain,T1,T3,F1,2
123.0,DAIHEN,115/22,50,11,2020,15254,61704,714.0,452.0,26.0,4,20.0,2.0,4.0,25.0,7.0,495.0,48,18,5,0.15384615384615385,10.0,5.0,0.2,0.5,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
123.0,DAIHEN,115/22,50,11,2021,18137,63192,475.0,376.0,40.0,6,20.0,7.0,3.0,5.0,4.0,441.0,51,13,6,0.15,2.857142857142857,3.3333333333333335,0.15,2.3333333333333335,33.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
123.0,DAIHEN,115/22,50,11,2022,12638,62651,1046.0,475.0,34.0,2,20.0,2.0,3.0,25.0,4.0,520.0,35,10,7,0.058823529411764705,10.0,10.0,0.15,0.6666666666666666,24.0,F1,Uncertain,Uncertain,PD,PD,PD,3
123.0,DAIHEN,115/22,50,11,2023,7030,52210,1213.0,561.0,15.0,4,20.0,9.0,3.0,26.0,4.0,622.0,41,9,8,0.26666666666666666,2.2222222222222223,5.0,0.15,3.0,33.0,D1,Uncertain,Uncertain,PD,PD,PD,3
123.0,DAIHEN,115/22,50,11,2024,20033,39245,1588.0,531.0,13.0,6,20.0,8.0,4.0,3.0,7.0,572.0,50,10,9,0.46153846153846156,2.5,3.3333333333333335,0.2,2.0,34.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
124.0,VOLTA WERKE,115/22,50,31,2024,9901,42377,834.0,110.0,45.0,27,20.0,9.0,39.0,2.0,27.0,259.0,48,15,9,0.6,2.2222222222222223,0.7407407407407407,1.95,0.23076923076923078,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
124.0,VOLTA WERKE,115/22,50,31,2022,7361,27693,778.0,54.0,37.0,12,20.0,35.0,22.0,25.0,14.0,139.0,34,16,7,0.32432432432432434,0.5714285714285714,1.6666666666666667,1.1,1.5909090909090908,67.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
124.0,VOLTA WERKE,115/22,50,31,2023,3460,19430,849.0,52.0,45.0,21,20.0,1.0,34.0,14.0,18.0,185.0,44,6,8,0.4666666666666667,20.0,0.9523809523809523,1.7,0.029411764705882353,42.0,F1,Uncertain,Uncertain,PD,T3,F1,2
124.0,VOLTA WERKE,115/22,50,31,2020,8540,20347,451.0,38.0,14.0,18,20.0,35.0,23.0,25.0,14.0,107.0,43,8,5,1.2857142857142858,0.5714285714285714,1.1111111111111112,1.15,1.5217391304347827,73.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
