Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,Unnamed: 20,Unnamed: 21
166.0,MEIDEN,115/22,50,20,2021.0,10046,50531,2440.0,446.0,3.0,60,20.0,35.0,3.0,25.0,2.0,454.0,59,25,,
166.0,MEIDEN,115/22,50,20,2022.0,9943,50793,2182.0,100.0,12.0,66,20.0,35.0,241.0,25.0,57.0,476.0,66,12,,
166.0,MEIDEN,115/22,50,20,2023.0,4380,69580,2299.0,86.0,6.0,95,20.0,1.0,303.0,6.0,235.0,732.0,60,9,,
166.0,MEIDEN,115/22,50,20,2024.0,8152,64060,1927.0,126.0,14.0,100,20.0,1.0,273.0,25.0,145.0,659.0,63,11,,
167.0,FUJI,115/22,50,27,2018.0,15504,45338,1709.0,161.0,13.0,43,20.0,11.0,166.0,25.0,85.0,479.0,32,24,,
167.0,FUJI,115/22,50,27,2019.0,5051,56404,1652.0,169.0,26.0,54,20.0,18.0,206.0,15.0,113.0,601.0,47,23,,
167.0,FUJI,115/22,50,27,2020.0,6577,47854,1089.0,58.0,28.0,64,20.0,8.0,201.0,13.0,117.0,489.0,50,18,,
167.0,FUJI,115/22,50,27,2021.0,13948,54891,1460.0,73.0,44.0,65,20.0,12.0,207.0,25.0,24.0,425.0,50,25,,
167.0,FUJI,115/22,50,27,2022.0,11100,59620,2556.0,443.0,9.0,2,20.0,2.0,1.0,15.0,3.0,475.0,51,19,,
167.0,FUJI,115/22,50,27,2023.0,2081,53417,1165.0,99.0,11.0,44,20.0,90.0,273.0,18.0,110.0,645.0,36,22,,
167.0,FUJI,115/22,50,27,2024.0,5691,60586,1139.0,93.0,19.0,59,20.0,14.0,245.0,25.0,106.0,536.0,32,12,,
168.0,FUJI,115/22,50,27,2019.0,7165,40048,981.0,73.0,8.0,29,20.0,7.0,101.0,25.0,61.0,279.0,49,24,,
168.0,FUJI,115/22,50,27,2020.0,1218,65014,1182.0,40.0,21.0,44,20.0,15.0,134.0,21.0,87.0,362.0,46,23,,
168.0,FUJI,115/22,50,27,2021.0,6637,49718,949.0,74.0,17.0,40,20.0,8.0,128.0,25.0,66.0,333.0,51,18,,
168.0,FUJI,115/22,50,27,2022.0,29791,75184,777.0,51.0,34.0,41,20.0,6.0,109.0,25.0,19.0,260.0,51,31,,
168.0,FUJI,115/22,50,27,2023.0,14195,55009,1199.0,65.0,45.0,39,20.0,14.0,240.0,25.0,58.0,461.0,51,21,,
168.0,FUJI,115/22,50,27,2024.0,6418,58246,1174.0,90.0,18.0,46,20.0,10.0,171.0,9.0,74.0,418.0,52,11,,
169.0,DAIHEN,115/22,50,12,2020.0,7319,42409,1958.0,496.0,9.0,60,20.0,35.0,5.0,25.0,37.0,510.0,44,28,,
169.0,DAIHEN,115/22,50,12,2021.0,9795,48369,2033.0,453.0,35.0,60,20.0,35.0,1.0,25.0,3.0,492.0,48,14,,
169.0,DAIHEN,115/22,50,12,2022.0,24685,55269,1876.0,526.0,12.0,60,20.0,35.0,55.0,25.0,37.0,538.0,48,37,,
169.0,DAIHEN,115/22,50,12,2023.0,20593,62062,1915.0,538.0,27.0,17,20.0,9.0,124.0,25.0,38.0,753.0,48,25,,
169.0,DAIHEN,115/22,50,12,2024.0,8660,66241,3861.0,886.0,38.0,6,20.0,9.0,4.0,5.0,8.0,956.0,47,15,,
170.0,EKARAT,115/22,50,12,2020.0,16681,61669,2126.0,601.0,18.0,3,20.0,35.0,3.0,25.0,7.0,632.0,40,12,,
170.0,EKARAT,115/22,50,12,2021.0,10500,112890,3985.0,818.0,38.0,60,20.0,35.0,1.0,31.0,1.0,889.0,52,14,,
170.0,EKARAT,115/22,50,12,2022.0,9240,61510,3981.0,820.0,19.0,2,20.0,35.0,1.0,34.0,2.0,878.0,25,11,,
170.0,EKARAT,115/22,50,12,2023.0,17042,60525,3992.0,1079.0,20.0,2,20.0,6.0,4.0,20.0,37.0,1131.0,52,15,,
170.0,EKARAT,115/22,50,12,2024.0,24205,57549,3498.0,932.0,12.0,7,20.0,6.0,3.0,25.0,37.0,960.0,40,7,,
171.0,MEIDEN,115/22,50,12,2020.0,13735,45252,3053.0,1648.0,23.0,6,20.0,35.0,2.0,25.0,6.0,1685.0,26,11,,
171.0,MEIDEN,115/22,50,12,2021.0,24926,83441,1896.0,570.0,3.0,6,20.0,3.0,1.0,1.0,2.0,586.0,35,17,,
171.0,MEIDEN,115/22,50,12,2022.0,26370,79130,2334.0,292.0,1.0,2,20.0,35.0,1.0,161.0,3.0,460.0,53,12,,
171.0,MEIDEN,115/22,50,12,2023.0,23363,70547,2718.0,1085.0,8.0,1,20.0,6.0,9.0,25.0,37.0,1109.0,41,29,,
171.0,MEIDEN,115/22,50,12,2024.0,20095,63287,3379.0,1331.0,7.0,7,20.0,12.0,5.0,25.0,37.0,1362.0,60,7,,
172.0,EKARAT,115/22,50,11,2020.0,3600,65490,2426.0,500.0,31.0,9,20.0,35.0,5.0,5.0,8.0,558.0,50,12,,
172.0,EKARAT,115/22,50,11,2021.0,5570,12487,2500.0,525.0,33.0,60,20.0,35.0,3.0,25.0,37.0,561.0,54,9,,
172.0,EKARAT,115/22,50,11,2022.0,10543,74826,2519.0,520.0,15.0,4,20.0,3.0,3.0,6.0,4.0,555.0,47,14,,
172.0,EKARAT,115/22,50,11,2023.0,8612,54803,2623.0,529.0,9.0,5,20.0,10.0,12.0,25.0,37.0,565.0,50,5,,
172.0,EKARAT,115/22,50,11,2024.0,21748,58018,2455.0,616.0,14.0,10,20.0,12.0,8.0,7.0,15.0,682.0,50,13,,
173.0,EKARAT,115/22,50,11,2020.0,4310,68350,2162.0,1033.0,31.0,8,20.0,2.0,5.0,9.0,7.0,1095.0,42,15,,
173.0,EKARAT,115/22,50,11,2021.0,8520,62665,2200.0,498.0,20.0,60,20.0,5.0,4.0,25.0,5.0,532.0,50,17,,
173.0,EKARAT,115/22,50,11,2022.0,10062,71895,2276.0,577.0,17.0,4,20.0,4.0,3.0,5.0,4.0,614.0,42,16,,
173.0,EKARAT,115/22,50,11,2023.0,18305,56964,1926.0,528.0,7.0,3,20.0,12.0,6.0,25.0,37.0,556.0,55,13,,
173.0,EKARAT,115/22,50,11,2024.0,18650,48000,2100.0,588.0,7.0,11,20.0,15.0,5.0,37.0,9.0,672.0,48,13,,
174.0,MITSUBISHI,115/22,50,27,2019.0,3490,65310,4608.0,224.0,49.0,75,20.0,35.0,223.0,55.0,192.0,818.0,54,17,,
174.0,MITSUBISHI,115/22,50,27,2020.0,3030,65300,4800.0,250.0,38.0,80,20.0,35.0,193.0,21.0,170.0,752.0,55,18,,
174.0,MITSUBISHI,115/22,50,27,2021.0,10060,80780,6039.0,138.0,10.0,70,20.0,35.0,215.0,17.0,37.0,450.0,80,25,,
174.0,MITSUBISHI,115/22,50,27,2022.0,4280,72640,5811.0,147.0,16.0,71,20.0,3.0,226.0,14.0,174.0,651.0,57,13,,
174.0,MITSUBISHI,115/22,50,27,2023.0,2670,76800,5403.0,125.0,11.0,97,20.0,3.0,285.0,10.0,16.0,547.0,58,14,,
174.0,MITSUBISHI,115/22,50,27,2024.0,8656,87939,4052.0,222.0,24.0,115,20.0,4.0,387.0,15.0,202.0,969.0,56,13,,
175.0,ALSTHOM,115/22,50,29,2019.0,9520,93990,2968.0,277.0,39.0,92,20.0,35.0,214.0,27.0,151.0,800.0,56,11,,
175.0,ALSTHOM,115/22,50,29,2020.0,3580,66260,3000.0,280.0,32.0,100,20.0,35.0,160.0,25.0,126.0,698.0,51,18,,
175.0,ALSTHOM,115/22,50,29,2021.0,9580,85180,3665.0,161.0,5.0,73,20.0,35.0,194.0,8.0,37.0,441.0,55,8,,
175.0,ALSTHOM,115/22,50,29,2022.0,3470,84920,3743.0,182.0,11.0,86,20.0,2.0,239.0,11.0,171.0,702.0,70,13,,
175.0,ALSTHOM,115/22,50,29,2023.0,4320,78070,3624.0,162.0,8.0,101,20.0,2.0,284.0,13.0,217.0,787.0,32,13,,
175.0,ALSTHOM,115/22,50,29,2024.0,15166,79809,3502.0,159.0,19.0,105,20.0,6.0,319.0,19.0,184.0,811.0,32,10,,
176.0,ABB,115/22,50,18,2020.0,10984,56737,2429.0,150.0,8.0,39,20.0,4.0,103.0,25.0,55.0,359.0,36,17,,
176.0,ABB,115/22,50,18,2021.0,6932,46668,2169.0,125.0,16.0,45,20.0,35.0,118.0,25.0,42.0,346.0,50,25,,
176.0,ABB,115/22,50,18,2022.0,10452,45289,2271.0,151.0,15.0,36,20.0,4.0,126.0,25.0,38.0,370.0,58,18,,
176.0,ABB,115/22,50,18,2023.0,6694,49345,2464.0,164.0,16.0,74,20.0,1.0,157.0,25.0,108.0,520.0,52,14,,
176.0,ABB,115/22,50,18,2024.0,10044,52979,2337.0,184.0,24.0,75,20.0,2.0,159.0,8.0,83.0,535.0,46,9,,
177.0,MEIDEN,115/22,50,27,2021.0,10158,64575,4675.0,1229.0,8.0,60,20.0,8.0,10.0,25.0,37.0,1255.0,59,22,,
177.0,MEIDEN,115/22,50,27,2022.0,8879,69747,5225.0,1492.0,8.0,2,20.0,9.0,6.0,25.0,37.0,1517.0,60,13,,
177.0,MEIDEN,115/22,50,27,2023.0,12249,66627,4757.0,1323.0,3.0,7,20.0,2.0,4.0,25.0,37.0,1339.0,52,18,,
177.0,MEIDEN,115/22,50,27,2024.0,19669,85142,4045.0,1086.0,3.0,11,20.0,15.0,5.0,3.0,3.0,1126.0,50,10,,
178.0,ALSTHOM,115/22,50,29,2019.0,7921,49022,2478.0,250.0,54.0,111,20.0,35.0,216.0,25.0,167.0,798.0,52,5,,
178.0,ALSTHOM,115/22,50,29,2020.0,5414,48301,2120.0,276.0,11.0,98,20.0,7.0,236.0,25.0,154.0,782.0,55,36,,
178.0,ALSTHOM,115/22,50,29,2021.0,3713,20422,1152.0,16.0,28.0,2,20.0,1.0,15.0,25.0,14.0,76.0,56,7,,
178.0,ALSTHOM,115/22,50,29,2022.0,7944,33758,1578.0,117.0,25.0,14,20.0,1.0,18.0,25.0,11.0,186.0,50,9,,
178.0,ALSTHOM,115/22,50,29,2023.0,4910,19552,1553.0,105.0,14.0,16,20.0,35.0,16.0,25.0,6.0,157.0,55,8,,
178.0,ALSTHOM,115/22,50,29,2024.0,12148,32816,2167.0,141.0,18.0,15,20.0,1.0,20.0,2.0,12.0,209.0,57,10,,
179.0,MITSUBISHI,115/22,50,26,2020.0,4131,62884,5222.0,124.0,25.0,142,20.0,35.0,262.0,25.0,247.0,800.0,55,17,,
179.0,MITSUBISHI,115/22,50,26,2021.0,9104,56495,4244.0,112.0,21.0,117,20.0,16.0,468.0,25.0,189.0,923.0,62,27,,
179.0,MITSUBISHI,115/22,50,26,2022.0,3441,67091,6854.0,34.0,49.0,44,20.0,8.0,641.0,25.0,309.0,1085.0,60,15,,
179.0,MITSUBISHI,115/22,50,26,2023.0,9916,59451,5160.0,132.0,183.0,148,20.0,1.0,560.0,25.0,257.0,1281.0,57,17,,
179.0,MITSUBISHI,115/22,50,26,2024.0,4460,48960,4539.0,128.0,30.0,228,20.0,10.0,789.0,68.0,482.0,1735.0,51,15,,
180.0,ALSTHOM,115/22,50,29,2020.0,5998,30804,1596.0,161.0,13.0,12,20.0,13.0,26.0,25.0,37.0,225.0,55,30,,
180.0,ALSTHOM,115/22,50,29,2021.0,3746,30813,2288.0,36.0,34.0,5,20.0,4.0,22.0,3.0,18.0,122.0,40,11,,
180.0,ALSTHOM,115/22,50,29,2022.0,14344,46321,2226.0,164.0,20.0,16,20.0,4.0,19.0,4.0,11.0,238.0,50,15,,
180.0,ALSTHOM,115/22,50,29,2023.0,4877,32432,2566.0,204.0,13.0,19,20.0,3.0,23.0,25.0,5.0,267.0,50,14,,
180.0,ALSTHOM,115/22,50,29,2024.0,13170,34550,2435.0,157.0,8.0,22,20.0,4.0,23.0,13.0,16.0,243.0,53,16,,
181.0,ABB,115/22,50,17,2019.0,7413,36144,2881.0,204.0,12.0,14,20.0,35.0,5.0,25.0,37.0,235.0,58,18,,
181.0,ABB,115/22,50,17,2020.0,8339,36239,2611.0,210.0,17.0,12,20.0,35.0,5.0,25.0,37.0,244.0,50,10,,
181.0,ABB,115/22,50,17,2021.0,5956,50974,3146.0,137.0,25.0,27,20.0,35.0,4.0,25.0,2.0,195.0,48,8,,
181.0,ABB,115/22,50,17,2022.0,6190,47880,2765.0,149.0,12.0,18,20.0,35.0,5.0,2.0,3.0,189.0,40,9,,
181.0,ABB,115/22,50,17,2023.0,13915,40250,3571.0,214.0,6.0,17,20.0,35.0,7.0,25.0,37.0,244.0,46,16,,
181.0,ABB,115/22,50,17,2024.0,9535,39592,2789.0,262.0,4.0,24,20.0,2.0,6.0,3.0,2.0,303.0,52,7,,
182.0,ABB,115/22,50,17,2020.0,7390,37151,3303.0,242.0,14.0,20,20.0,35.0,10.0,25.0,37.0,286.0,63,22,,
182.0,ABB,115/22,50,17,2021.0,4932,51074,3827.0,174.0,29.0,43,20.0,35.0,7.0,25.0,4.0,257.0,53,11,,
182.0,ABB,115/22,50,17,2022.0,5850,46820,2932.0,147.0,13.0,21,20.0,35.0,6.0,77.0,4.0,268.0,38,7,,
182.0,ABB,115/22,50,17,2023.0,11002,39700,3456.0,249.0,8.0,27,20.0,35.0,9.0,25.0,37.0,293.0,49,11,,
182.0,ABB,115/22,50,17,2024.0,11425,40502,3227.0,271.0,3.0,30,20.0,2.0,8.0,3.0,4.0,321.0,52,10,,
183.0,ABB,115/22,50,13,2018.0,22805,61217,1108.0,279.0,7.0,1,20.0,35.0,55.0,25.0,37.0,287.0,49,8,,
183.0,ABB,115/22,50,13,2019.0,12331,57931,821.0,135.0,16.0,60,20.0,35.0,55.0,25.0,37.0,151.0,47,20,,
183.0,ABB,115/22,50,13,2020.0,14697,61673,843.0,139.0,25.0,60,20.0,35.0,1.0,25.0,1.0,166.0,36,16,,
183.0,ABB,115/22,50,13,2021.0,13997,44782,2142.0,435.0,3.0,2,20.0,35.0,1.0,25.0,1.0,442.0,42,14,,
183.0,ABB,115/22,50,13,2022.0,25906,67279,1929.0,360.0,1.0,4,20.0,2.0,1.0,1.0,37.0,369.0,43,18,,
183.0,ABB,115/22,50,13,2023.0,27529,51606,1882.0,516.0,7.0,1,20.0,1.0,12.0,25.0,10.0,547.0,50,5,,
183.0,ABB,115/22,50,13,2024.0,32890,43170,1666.0,527.0,2.0,6,20.0,3.0,1.0,33.0,37.0,572.0,40,10,,
184.0,DAIHEN,115/22,50,34,2016.0,6125,18154,4049.0,173.0,36.0,16,20.0,35.0,18.0,25.0,8.0,251.0,59,14,,
184.0,DAIHEN,115/22,50,34,2017.0,6579,32917,2801.0,141.0,28.0,13,20.0,35.0,3.0,25.0,8.0,193.0,58,25,,
184.0,DAIHEN,115/22,50,34,2018.0,9361,51952,3239.0,154.0,34.0,7,20.0,35.0,2.0,25.0,1.0,198.0,58,15,,
184.0,DAIHEN,115/22,50,34,2019.0,6835,16688,1673.0,133.0,8.0,5,20.0,35.0,4.0,25.0,3.0,153.0,54,14,,
184.0,DAIHEN,115/22,50,34,2020.0,3689,15501,2085.0,156.0,40.0,8,20.0,35.0,6.0,25.0,4.0,214.0,53,14,,
184.0,DAIHEN,115/22,50,34,2021.0,3284,14446,2099.0,42.0,13.0,6,20.0,35.0,5.0,25.0,3.0,69.0,60,11,,
184.0,DAIHEN,115/22,50,34,2022.0,20554,54471,1824.0,143.0,10.0,3,20.0,1.0,7.0,2.0,3.0,169.0,40,19,,
184.0,DAIHEN,115/22,50,34,2023.0,8039,13837,1854.0,151.0,16.0,6,20.0,1.0,12.0,25.0,7.0,193.0,71,12,,
184.0,DAIHEN,115/22,50,34,2024.0,16290,19380,1570.0,57.0,10.0,8,20.0,1.0,12.0,25.0,7.0,95.0,54,13,,
185.0,FUJI,115/22,50,26,2019.0,6783,44042,424.0,84.0,26.0,42,20.0,2.0,55.0,25.0,37.0,246.0,52,17,,
185.0,FUJI,115/22,50,26,2020.0,11278,69042,716.0,112.0,85.0,41,20.0,2.0,59.0,25.0,41.0,340.0,52,62,,
185.0,FUJI,115/22,50,26,2021.0,10349,61385,253.0,86.0,18.0,38,20.0,6.0,65.0,7.0,30.0,250.0,54,24,,
185.0,FUJI,115/22,50,26,2022.0,6304,51837,663.0,75.0,16.0,32,20.0,2.0,63.0,25.0,41.0,229.0,44,19,,
185.0,FUJI,115/22,50,26,2023.0,6590,50030,590.0,89.0,12.0,47,20.0,3.0,93.0,14.0,57.0,315.0,48,8,,
185.0,FUJI,115/22,50,26,2024.0,13040,43567,670.0,97.0,13.0,30,20.0,6.0,32.0,11.0,21.0,210.0,53,14,,
186.0,FUJI,115/22,50,26,2020.0,4615,20748,345.0,31.0,73.0,16,20.0,35.0,20.0,25.0,11.0,151.0,51,10,,
186.0,FUJI,115/22,50,26,2021.0,11458,42225,228.0,34.0,40.0,16,20.0,3.0,28.0,2.0,12.0,135.0,54,23,,
186.0,FUJI,115/22,50,26,2022.0,5645,23184,760.0,50.0,34.0,18,20.0,4.0,44.0,25.0,4.0,154.0,54,20,,
186.0,FUJI,115/22,50,26,2023.0,6860,25360,537.0,38.0,29.0,21,20.0,2.0,45.0,25.0,22.0,157.0,47,10,,
186.0,FUJI,115/22,50,26,2024.0,15546,48911,253.0,30.0,12.0,27,20.0,6.0,76.0,3.0,23.0,177.0,40,11,,
187.0,EKARAT DAIHEN,115/22,50,13,2020.0,8489,42236,2437.0,1035.0,40.0,7,20.0,6.0,55.0,6.0,3.0,1097.0,50,58,,
187.0,EKARAT DAIHEN,115/22,50,13,2021.0,26859,58907,1390.0,503.0,19.0,60,20.0,5.0,55.0,25.0,37.0,527.0,51,28,,
187.0,EKARAT DAIHEN,115/22,50,13,2022.0,11130,57056,1486.0,676.0,51.0,3,20.0,2.0,1.0,25.0,3.0,736.0,41,10,,
187.0,EKARAT DAIHEN,115/22,50,13,2023.0,13442,68212,2573.0,1151.0,19.0,8,20.0,10.0,2.0,7.0,4.0,1201.0,45,10,,
187.0,EKARAT DAIHEN,115/22,50,13,2024.0,9081,47819,2597.0,965.0,32.0,5,20.0,11.0,2.0,5.0,6.0,1026.0,50,12,,
188.0,ABB,115/22,50,17,2020.0,6647,55260,2289.0,94.0,18.0,111,20.0,4.0,250.0,25.0,172.0,649.0,49,26,,
188.0,ABB,115/22,50,17,2021.0,4299,37958,2494.0,96.0,10.0,105,20.0,35.0,263.0,180.0,37.0,654.0,59,16,,
188.0,ABB,115/22,50,17,2022.0,6057,39370,2552.0,101.0,11.0,108,20.0,35.0,282.0,25.0,69.0,571.0,49,18,,
188.0,ABB,115/22,50,17,2023.0,3225,36016,3325.0,84.0,16.0,135,20.0,3.0,293.0,11.0,150.0,692.0,48,9,,
188.0,ABB,115/22,50,17,2024.0,2741,53953,4253.0,139.0,32.0,161,20.0,8.0,373.0,16.0,229.0,958.0,50,9,,
189.0,HYUNDAI,115/22,50,17,2020.0,9850,49420,950.0,950.0,15.0,33,20.0,35.0,70.0,25.0,59.0,177.0,54,29,,
189.0,HYUNDAI,115/22,50,17,2021.0,8385,44938,1769.0,15.0,13.0,43,20.0,35.0,116.0,31.0,37.0,218.0,54,11,,
189.0,HYUNDAI,115/22,50,17,2022.0,11669,42565,1516.0,14.0,9.0,34,20.0,35.0,83.0,25.0,16.0,156.0,48,14,,
189.0,HYUNDAI,115/22,50,17,2023.0,5023,40856,1983.0,15.0,14.0,40,20.0,3.0,96.0,13.0,48.0,229.0,51,9,,
189.0,HYUNDAI,115/22,50,17,2024.0,8532,55216,2298.0,22.0,4.0,60,20.0,3.0,96.0,25.0,79.0,264.0,49,5,,
190.0,FUJI,115/22,50,26,2019.0,13927,41078,1573.0,99.0,17.0,27,20.0,6.0,69.0,25.0,22.0,240.0,56,23,,
190.0,FUJI,115/22,50,26,2020.0,14076,49833,1476.0,89.0,17.0,22,20.0,5.0,77.0,25.0,32.0,242.0,53,28,,
190.0,FUJI,115/22,50,26,2021.0,9127,38171,1780.0,99.0,18.0,33,20.0,6.0,94.0,42.0,37.0,292.0,56,19,,
190.0,FUJI,115/22,50,26,2022.0,10804,38751,1948.0,105.0,20.0,36,20.0,6.0,107.0,25.0,22.0,296.0,62,13,,
190.0,FUJI,115/22,50,26,2023.0,10892,31294,2088.0,193.0,15.0,2,20.0,7.0,76.0,6.0,38.0,337.0,56,12,,
190.0,FUJI,115/22,50,26,2024.0,8794,43896,1939.0,236.0,11.0,24,20.0,4.0,72.0,25.0,49.0,396.0,60,18,,
191.0,MITSUBISHI,115/22,50,25,2019.0,10470,52589,4219.0,102.0,17.0,78,20.0,8.0,273.0,25.0,135.0,613.0,32,36,,
191.0,MITSUBISHI,115/22,50,25,2020.0,10310,62740,950.0,950.0,23.0,63,20.0,3.0,317.0,17.0,201.0,624.0,54,6,,
191.0,MITSUBISHI,115/22,50,25,2021.0,8550,169030,1427.0,23.0,37.0,32,20.0,35.0,145.0,13.0,99.0,349.0,53,22,,
191.0,MITSUBISHI,115/22,50,25,2022.0,8453,57509,5721.0,106.0,22.0,87,20.0,10.0,366.0,25.0,79.0,670.0,53,15,,
191.0,MITSUBISHI,115/22,50,25,2023.0,8581,56701,6395.0,73.0,26.0,109,20.0,8.0,387.0,8.0,172.0,783.0,64,12,,
191.0,MITSUBISHI,115/22,50,25,2024.0,7458,71956,7224.0,143.0,23.0,128,20.0,8.0,541.0,5.0,200.0,1048.0,46,19,,
192.0,VOLTA WERKE,115/22,50,31,2018.0,9071,45706,1364.0,108.0,21.0,61,20.0,8.0,106.0,25.0,56.0,360.0,44,19,,
192.0,VOLTA WERKE,115/22,50,31,2019.0,10243,34565,950.0,950.0,8.0,20,20.0,3.0,55.0,25.0,39.0,70.0,40,34,,
192.0,VOLTA WERKE,115/22,50,31,2020.0,16547,44635,1621.0,83.0,15.0,43,20.0,22.0,133.0,25.0,53.0,349.0,36,24,,
192.0,VOLTA WERKE,115/22,50,31,2021.0,7650,61080,1125.0,55.0,20.0,60,20.0,3.0,112.0,11.0,86.0,347.0,43,17,,
192.0,VOLTA WERKE,115/22,50,31,2022.0,6298,42654,1668.0,112.0,24.0,69,20.0,9.0,165.0,25.0,34.0,413.0,50,15,,
192.0,VOLTA WERKE,115/22,50,31,2023.0,7192,39979,1750.0,106.0,17.0,98,20.0,10.0,162.0,25.0,66.0,459.0,41,9,,
192.0,VOLTA WERKE,115/22,50,31,2024.0,9585,52101,1847.0,129.0,24.0,88,20.0,17.0,198.0,25.0,94.0,550.0,45,9,,
193.0,VOLTA WERKE,115/22,50,30,2019.0,6531,42432,2221.0,210.0,17.0,41,20.0,7.0,26.0,25.0,5.0,306.0,45,22,,
193.0,VOLTA WERKE,115/22,50,30,2020.0,12090,51470,950.0,950.0,18.0,43,20.0,8.0,28.0,25.0,17.0,114.0,40,36,,
193.0,VOLTA WERKE,115/22,50,30,2021.0,15520,172150,673.0,62.0,31.0,6,20.0,2.0,9.0,5.0,7.0,122.0,41,20,,
193.0,VOLTA WERKE,115/22,50,30,2022.0,14150,64970,3503.0,388.0,11.0,4,20.0,9.0,10.0,16.0,14.0,452.0,50,13,,
193.0,VOLTA WERKE,115/22,50,30,2023.0,25136,64548,3430.0,378.0,15.0,2,20.0,26.0,8.0,6.0,5.0,440.0,44,11,,
193.0,VOLTA WERKE,115/22,50,30,2024.0,25741,76181,3947.0,457.0,21.0,7,20.0,60.0,26.0,11.0,13.0,595.0,45,16,,
194.0,ABB,115/22,50,17,2019.0,6302,37085,1568.0,199.0,19.0,14,20.0,35.0,55.0,25.0,37.0,232.0,52,9,,
194.0,ABB,115/22,50,17,2020.0,7435,43592,1605.0,204.0,27.0,30,20.0,35.0,6.0,25.0,3.0,270.0,42,14,,
194.0,ABB,115/22,50,17,2021.0,16333,42797,1214.0,149.0,18.0,60,20.0,35.0,35.0,25.0,37.0,202.0,41,24,,
194.0,ABB,115/22,50,17,2022.0,6496,37053,1741.0,216.0,15.0,60,20.0,35.0,7.0,25.0,37.0,238.0,40,15,,
194.0,ABB,115/22,50,17,2023.0,8663,40353,2016.0,238.0,13.0,18,20.0,35.0,9.0,25.0,3.0,281.0,53,12,,
194.0,ABB,115/22,50,17,2024.0,9196,40018,1674.0,331.0,12.0,24,20.0,3.0,10.0,10.0,12.0,402.0,48,11,,
195.0,MITSUBISHI,115/22,50,9,2017.0,8597,49004,1226.0,491.0,14.0,2,1.6,1.0,1.0,25.0,37.0,510.6,50,10,,
195.0,MITSUBISHI,115/22,50,9,2018.0,6934,39834,1257.0,502.0,17.0,4,2.2,35.0,3.0,25.0,4.0,532.2,41,8,,
195.0,MITSUBISHI,115/22,50,9,2019.0,11917,45423,1804.0,615.0,14.0,6,2.0,2.0,2.0,25.0,1.0,642.0,56,6,,
195.0,MITSUBISHI,115/22,50,9,2020.0,19787,49326,1410.0,471.0,24.0,60,2.1,4.0,1.0,25.0,37.0,502.1,39,22,,
195.0,MITSUBISHI,115/22,50,9,2021.0,11650,52550,1808.0,396.0,19.0,3,20.0,35.0,1.0,1.0,1.0,421.0,56,16,,
195.0,MITSUBISHI,115/22,50,9,2022.0,2934,50212,1700.0,679.0,5.0,4,20.0,1.0,2.0,25.0,37.0,691.0,41,15,,
195.0,MITSUBISHI,115/22,50,9,2023.0,6789,45571,2033.0,897.0,14.0,4,20.0,1.0,2.0,2.0,1.0,921.0,48,13,,
195.0,MITSUBISHI,115/22,50,9,2024.0,8808,33590,1868.0,771.0,12.0,6,20.0,35.0,2.0,25.0,37.0,791.0,46,9,,
196.0,MITSUBISHI,115/22,50,17,2020.0,24440,60500,3538.0,142.0,54.0,52,20.0,1.0,62.0,10.0,45.0,366.0,68,19,,
196.0,MITSUBISHI,115/22,50,17,2021.0,13900,50517,4337.0,307.0,16.0,56,20.0,16.0,116.0,25.0,24.0,535.0,67,22,,
196.0,MITSUBISHI,115/22,50,17,2022.0,5370,52230,4385.0,308.0,13.0,100,20.0,5.0,97.0,11.0,64.0,598.0,68,19,,
196.0,MITSUBISHI,115/22,50,17,2023.0,9020,50780,950.0,950.0,45.0,60,20.0,35.0,55.0,25.0,37.0,200.0,32,20,,
196.0,MITSUBISHI,115/22,50,17,2024.0,3679,59403,3372.0,562.0,20.0,151,20.0,50.0,174.0,13.0,71.0,1041.0,30,9,,
197.0,MITSUBISHI,115/22,50,17,2022.0,13780,52033,4254.0,107.0,45.0,96,20.0,3.0,283.0,25.0,164.0,715.0,36,15,,
197.0,MITSUBISHI,115/22,50,17,2023.0,3280,46870,2909.0,146.0,28.0,98,20.0,16.0,257.0,13.0,162.0,720.0,30,7,,
197.0,MITSUBISHI,115/22,50,17,2024.0,3808,40180,3671.0,167.0,31.0,184,20.0,10.0,271.0,55.0,298.0,1016.0,67,19,,
198.0,MEIDEN,115/22,50,20,2020.0,6184,50515,2475.0,98.0,23.0,80,20.0,35.0,227.0,25.0,144.0,572.0,58,13,,
198.0,MEIDEN,115/22,50,20,2021.0,7385,28262,1139.0,8.0,5.0,10,20.0,35.0,24.0,25.0,37.0,47.0,56,12,,
198.0,MEIDEN,115/22,50,20,2022.0,4520,37850,2274.0,89.0,4.0,22,20.0,7.0,43.0,4.0,24.0,193.0,64,12,,
198.0,MEIDEN,115/22,50,20,2023.0,2590,36000,1980.0,91.0,2.0,38,20.0,1.0,67.0,3.0,33.0,235.0,65,8,,
198.0,MEIDEN,115/22,50,20,2024.0,1800,27460,1728.0,113.0,4.0,63,20.0,4.0,125.0,17.0,75.0,401.0,58,9,,
199.0,MEIDEN,115/22,50,20,2020.0,5734,49999,2791.0,119.0,30.0,73,20.0,35.0,190.0,25.0,117.0,529.0,51,14,,
199.0,MEIDEN,115/22,50,20,2021.0,7281,26945,1038.0,65.0,4.0,60,20.0,35.0,25.0,25.0,37.0,94.0,50,10,,
199.0,MEIDEN,115/22,50,20,2022.0,5210,33230,1851.0,84.0,3.0,14,20.0,35.0,32.0,1.0,18.0,152.0,57,9,,
199.0,MEIDEN,115/22,50,20,2023.0,4130,31250,1700.0,89.0,2.0,20,20.0,1.0,44.0,1.0,27.0,184.0,59,4,,
199.0,MEIDEN,115/22,50,20,2024.0,19440,34980,1161.0,76.0,2.0,27,20.0,3.0,81.0,13.0,48.0,250.0,51,8,,
200.0,OSAKA,115/22,50,40,2019.0,64250,49978,4867.0,127.0,8.0,15,20.0,5.0,54.0,8.0,27.0,244.0,57,30,,
200.0,OSAKA,115/22,50,40,2020.0,20185,54042,1201.0,34.0,60.0,21,20.0,6.0,55.0,25.0,53.0,254.0,56,15,,
200.0,OSAKA,115/22,50,40,2021.0,4395,51035,2448.0,91.0,31.0,18,20.0,3.0,64.0,9.0,46.0,262.0,54,17,,
200.0,OSAKA,115/22,50,40,2022.0,3754,44892,2832.0,95.0,153.0,40,20.0,11.0,82.0,16.0,100.0,497.0,54,13,,
200.0,OSAKA,115/22,50,40,2023.0,2445,43827,2698.0,107.0,42.0,39,20.0,3.0,54.0,5.0,24.0,274.0,53,15,,
200.0,OSAKA,115/22,50,40,2024.0,4220,32720,2682.0,115.0,12.0,40,20.0,3.0,52.0,12.0,36.0,270.0,37,12,,
201.0,FUJI,115/22,50,27,2018.0,8352,40696,753.0,103.0,10.0,2,20.0,4.0,1.0,2.0,37.0,122.0,32,28,,
201.0,FUJI,115/22,50,27,2019.0,7800,45490,950.0,950.0,17.0,7,20.0,35.0,55.0,25.0,37.0,24.0,50,34,,
201.0,FUJI,115/22,50,27,2020.0,245592,172990,1597.0,226.0,48.0,8,20.0,1.0,16.0,3.0,6.0,308.0,37,16,,
201.0,FUJI,115/22,50,27,2021.0,6231,32199,1359.0,213.0,54.0,3,20.0,35.0,2.0,25.0,37.0,272.0,37,13,,
201.0,FUJI,115/22,50,27,2022.0,7210,26590,468.0,51.0,1.0,60,20.0,35.0,55.0,2.0,37.0,54.0,31,19,,
201.0,FUJI,115/22,50,27,2023.0,5381,22242,842.0,112.0,11.0,1,20.0,5.0,6.0,2.0,1.0,138.0,28,11,,
201.0,FUJI,115/22,50,27,2024.0,11890,35637,1131.0,134.0,12.0,7,20.0,7.0,10.0,2.0,2.0,174.0,27,21,,
202.0,FUJI,115/22,50,26,2020.0,5599,41664,424.0,67.0,10.0,9,20.0,2.0,12.0,25.0,6.0,106.0,32,24,,
202.0,FUJI,115/22,50,26,2021.0,8680,51910,184.0,38.0,25.0,5,20.0,35.0,7.0,10.0,4.0,89.0,54,26,,
202.0,FUJI,115/22,50,26,2022.0,4220,29580,1529.0,163.0,5.0,27,20.0,35.0,19.0,29.0,13.0,256.0,52,17,,
202.0,FUJI,115/22,50,26,2023.0,4382,30907,1534.0,218.0,10.0,2,20.0,5.0,24.0,25.0,7.0,266.0,51,13,,
202.0,FUJI,115/22,50,26,2024.0,8487,33722,1405.0,265.0,13.0,15,20.0,8.0,18.0,3.0,9.0,331.0,54,15,,
203.0,VOLTA WERKE,115/22,50,31,2018.0,8366,60042,1307.0,108.0,33.0,98,20.0,12.0,268.0,25.0,138.0,657.0,52,11,,
203.0,VOLTA WERKE,115/22,50,31,2019.0,12035,53447,774.0,57.0,2.0,51,20.0,5.0,170.0,25.0,129.0,414.0,36,17,,
203.0,VOLTA WERKE,115/22,50,31,2020.0,5910,64510,756.0,84.0,49.0,102,20.0,4.0,282.0,30.0,240.0,791.0,50,28,,
203.0,VOLTA WERKE,115/22,50,31,2021.0,6662,53842,1639.0,76.0,47.0,92,20.0,3.0,249.0,1.0,196.0,664.0,47,8,,
203.0,VOLTA WERKE,115/22,50,31,2022.0,4990,65061,1429.0,119.0,77.0,60,20.0,12.0,262.0,25.0,103.0,573.0,48,13,,
203.0,VOLTA WERKE,115/22,50,31,2023.0,6972,59867,1458.0,118.0,34.0,105,20.0,6.0,303.0,25.0,147.0,713.0,43,8,,
203.0,VOLTA WERKE,115/22,50,31,2024.0,8841,51300,1270.0,120.0,29.0,92,20.0,9.0,235.0,25.0,171.0,656.0,48,9,,
204.0,FUJI,115/22,50,27,2018.0,5440,41839,1014.0,76.0,9.0,22,20.0,11.0,136.0,25.0,63.0,317.0,54,13,,
204.0,FUJI,115/22,50,27,2019.0,6748,43555,762.0,74.0,29.0,42,20.0,6.0,174.0,25.0,91.0,416.0,55,25,,
204.0,FUJI,115/22,50,27,2020.0,6123,44490,650.0,67.0,13.0,27,20.0,5.0,169.0,25.0,88.0,369.0,36,14,,
204.0,FUJI,115/22,50,27,2021.0,3065,51092,898.0,64.0,27.0,36,20.0,2.0,147.0,25.0,106.0,382.0,50,7,,
204.0,FUJI,115/22,50,27,2022.0,6050,55270,797.0,69.0,29.0,32,20.0,2.0,134.0,10.0,101.0,377.0,52,13,,
204.0,FUJI,115/22,50,27,2023.0,5689,52960,861.0,93.0,35.0,61,20.0,8.0,198.0,25.0,106.0,501.0,48,12,,
204.0,FUJI,115/22,50,27,2024.0,5966,41352,870.0,144.0,17.0,58,20.0,8.0,180.0,25.0,101.0,508.0,51,14,,
205.0,MITSUBISHI,115/22,50,24,2020.0,3524,21978,2475.0,91.0,16.0,27,20.0,35.0,72.0,25.0,55.0,261.0,59,14,,
205.0,MITSUBISHI,115/22,50,24,2021.0,6266,42071,2510.0,101.0,22.0,17,20.0,2.0,65.0,4.0,56.0,267.0,46,48,,
205.0,MITSUBISHI,115/22,50,24,2022.0,9397,40223,1045.0,37.0,16.0,21,20.0,1.0,71.0,3.0,55.0,204.0,45,14,,
205.0,MITSUBISHI,115/22,50,24,2023.0,12439,32057,1251.0,62.0,14.0,38,20.0,4.0,95.0,25.0,50.0,263.0,54,14,,
205.0,MITSUBISHI,115/22,50,24,2024.0,9301,45141,1074.0,119.0,11.0,21,20.0,14.0,68.0,7.0,42.0,282.0,59,20,,
206.0,MITSUBISHI,115/22,50,11,2018.0,10457,41090,1450.0,520.0,18.0,4,0.8,1.0,1.0,25.0,37.0,544.8,34,4,,
206.0,MITSUBISHI,115/22,50,11,2019.0,13065,50521,1430.0,511.0,28.0,3,20.0,1.0,1.0,1.0,1.0,546.0,33,36,,
206.0,MITSUBISHI,115/22,50,11,2020.0,12277,46306,1763.0,620.0,23.0,4,0.8,0.7,0.9,0.4,0.2,650.0,36,7,,
206.0,MITSUBISHI,115/22,50,11,2021.0,16293,38326,1379.0,452.0,17.0,60,20.0,35.0,5.0,25.0,37.0,474.0,32,12,,
206.0,MITSUBISHI,115/22,50,11,2022.0,2831,46206,1501.0,592.0,6.0,3,20.0,1.0,2.0,25.0,37.0,604.0,40,13,,
206.0,MITSUBISHI,115/22,50,11,2023.0,19759,40532,1531.0,560.0,11.0,2,20.0,1.0,5.0,25.0,1.0,580.0,44,11,,
206.0,MITSUBISHI,115/22,50,11,2024.0,13026,38315,2389.0,488.0,6.0,5,20.0,4.0,2.0,5.0,1.0,511.0,47,8,,
207.0,MITSUBISHI,115/22,50,27,2019.0,7158,32326,1871.0,113.0,8.0,37,20.0,35.0,58.0,25.0,11.0,227.0,52,16,,
207.0,MITSUBISHI,115/22,50,27,2020.0,5562,32589,1962.0,119.0,11.0,24,20.0,35.0,15.0,25.0,7.0,176.0,57,13,,
207.0,MITSUBISHI,115/22,50,27,2021.0,4399,41116,2089.0,210.0,39.0,19,20.0,3.0,33.0,7.0,20.0,331.0,46,27,,
207.0,MITSUBISHI,115/22,50,27,2022.0,8922,34719,1651.0,155.0,16.0,22,20.0,4.0,50.0,25.0,19.0,266.0,45,19,,
207.0,MITSUBISHI,115/22,50,27,2023.0,4631,37000,1781.0,189.0,40.0,16,20.0,4.0,67.0,25.0,28.0,344.0,52,12,,
207.0,MITSUBISHI,115/22,50,27,2024.0,7340,45256,1604.0,170.0,29.0,52,20.0,5.0,88.0,4.0,36.0,384.0,58,18,,
208.0,ABB,115/22,50,11,2020.0,15190,67850,3310.0,1170.0,16.0,6,20.0,3.0,55.0,25.0,37.0,1195.0,46,22,,
208.0,ABB,115/22,50,11,2021.0,11267,68947,3363.0,915.0,34.0,3,20.0,5.0,2.0,6.0,2.0,967.0,35,15,,
208.0,ABB,115/22,50,11,2022.0,11540,54210,3619.0,858.0,3.0,3,20.0,5.0,2.0,5.0,1.0,877.0,40,15,,
208.0,ABB,115/22,50,11,2023.0,15963,55291,2765.0,917.0,12.0,8,20.0,14.0,3.0,5.0,4.0,963.0,36,10,,
208.0,ABB,115/22,50,11,2024.0,21833,72272,2548.0,857.0,11.0,9,20.0,4.0,3.0,5.0,7.0,896.0,42,22,,
209.0,ABB,115/22,50,13,2019.0,9377,34457,1058.0,388.0,5.0,2,20.0,5.0,1.0,2.0,2.0,405.0,48,23,,
209.0,ABB,115/22,50,13,2020.0,17851,65715,2056.0,565.0,8.0,60,20.0,6.0,55.0,3.0,2.0,584.0,46,20,,
209.0,ABB,115/22,50,13,2021.0,12953,64971,2133.0,534.0,18.0,3,20.0,6.0,2.0,5.0,1.0,569.0,35,12,,
209.0,ABB,115/22,50,13,2022.0,11950,56390,4094.0,877.0,6.0,2,20.0,3.0,1.0,5.0,1.0,895.0,40,7,,
209.0,ABB,115/22,50,13,2023.0,14970,66230,3090.0,842.0,8.0,3,20.0,5.0,1.0,1.0,1.0,861.0,38,10,,
209.0,ABB,115/22,50,13,2024.0,19268,70764,2872.0,894.0,18.0,6,20.0,13.0,4.0,3.0,5.0,943.0,42,19,,
210.0,MEIDEN,115/22,50,17,2017.0,6550,113780,689.0,42.0,30.0,59,20.0,3.0,195.0,9.0,166.0,504.0,59,9,,
210.0,MEIDEN,115/22,50,17,2018.0,5865,46023,813.0,72.0,8.0,60,20.0,8.0,392.0,25.0,150.0,630.0,52,7,,
210.0,MEIDEN,115/22,50,17,2019.0,4067,56314,946.0,83.0,3.0,108,20.0,14.0,434.0,82.0,320.0,1044.0,63,8,,
211.0,MEIDEN,115/22,50,17,2020.0,8474,50379,2081.0,223.0,26.0,71,20.0,3.0,148.0,25.0,258.0,729.0,60,14,,
211.0,MEIDEN,115/22,50,17,2021.0,1831,72116,766.0,174.0,2.0,285,20.0,29.0,904.0,25.0,645.0,2039.0,36,10,,
211.0,MEIDEN,115/22,50,17,2022.0,1670,184790,941.0,85.0,47.0,126,20.0,10.0,403.0,33.0,395.0,1099.0,57,17,,
211.0,MEIDEN,115/22,50,17,2023.0,7389,61225,1003.0,137.0,5.0,60,20.0,22.0,685.0,19.0,354.0,1222.0,50,6,,
211.0,MEIDEN,115/22,50,17,2024.0,4063,73604,1161.0,161.0,3.0,207,20.0,26.0,756.0,45.0,716.0,1914.0,61,10,,
212.0,MEIDEN,115/22,50,17,2017.0,8518,23505,205.0,36.8,4.5,60,20.0,0.5,0.1,0.4,37.0,42.3,29,20,,
212.0,MEIDEN,115/22,50,17,2018.0,6680,16010,93.1,950.0,45.0,60,20.0,35.0,55.0,25.0,37.0,200.0,32,9,,
212.0,MEIDEN,115/22,50,17,2019.0,4731,18335,189.0,56.0,1.0,60,20.0,35.0,1.0,1.0,2.0,61.0,36,17,,
212.0,MEIDEN,115/22,50,17,2020.0,3020,28060,953.0,67.0,38.0,10,20.0,35.0,4.0,25.0,3.0,122.0,65,19,,
212.0,MEIDEN,115/22,50,17,2021.0,4720,20381,1599.0,100.0,7.0,10,20.0,35.0,16.0,25.0,37.0,133.0,58,12,,
212.0,MEIDEN,115/22,50,17,2022.0,4916,29656,2058.0,149.0,4.0,19,20.0,35.0,55.0,2.0,37.0,174.0,56,13,,
212.0,MEIDEN,115/22,50,17,2023.0,28140,43570,1694.0,201.0,4.0,8,20.0,10.0,3.0,28.0,1.0,255.0,70,27,,
212.0,MEIDEN,115/22,50,17,2024.0,4344,35645,2730.0,164.0,11.0,25,20.0,5.0,33.0,25.0,37.0,238.0,32,11,,
213.0,MEIDEN,115/22,50,17,2020.0,4784,16233,133.0,76.0,45.0,60,20.0,35.0,1.0,25.0,1.0,78.0,36,14,,
213.0,MEIDEN,115/22,50,17,2021.0,4300,31290,516.0,36.0,56.0,7,20.0,35.0,3.0,25.0,2.0,104.0,70,18,,
213.0,MEIDEN,115/22,50,17,2022.0,5942,21665,2524.0,183.0,8.0,13,20.0,35.0,24.0,25.0,2.0,230.0,62,9,,
213.0,MEIDEN,115/22,50,17,2023.0,4768,28903,3437.0,254.0,13.0,29,20.0,35.0,32.0,3.0,23.0,354.0,60,15,,
213.0,MEIDEN,115/22,50,17,2024.0,1443,18166,3799.0,277.0,19.0,40,20.0,5.0,61.0,3.0,22.0,427.0,62,14,,
214.0,MEIDEN,115/22,50,13,2021.0,15172,57280,1898.0,458.0,4.0,60,20.0,8.0,55.0,25.0,37.0,470.0,47,15,,
214.0,MEIDEN,115/22,50,13,2022.0,14566,71081,3031.0,1380.0,5.0,60,20.0,2.0,2.0,1.0,1.0,1391.0,34,9,,
214.0,MEIDEN,115/22,50,13,2023.0,18321,77532,3165.0,1403.0,2.0,9,20.0,9.0,2.0,2.0,1.0,1428.0,50,7,,
214.0,MEIDEN,115/22,50,13,2024.0,10994,76749,3113.0,1377.0,4.0,6,20.0,11.0,2.0,2.0,1.0,1403.0,56,9,,
215.0,MEIDEN,115/22,50,15,2021.0,11256,44192,776.0,83.0,10.0,48,20.0,20.0,140.0,25.0,45.0,346.0,38,14,,
215.0,MEIDEN,115/22,50,15,2022.0,8753,47716,1121.0,96.0,11.0,39,20.0,6.0,196.0,25.0,54.0,402.0,57,10,,
215.0,MEIDEN,115/22,50,15,2023.0,7117,54441,1248.0,104.0,9.0,66,20.0,4.0,206.0,5.0,97.0,491.0,35,8,,
215.0,MEIDEN,115/22,50,15,2024.0,4964,54644,1414.0,83.0,9.0,61,20.0,8.0,181.0,7.0,81.0,430.0,40,9,,
216.0,MITSUBISHI,115/22,50,26,2019.0,10945,47906,2394.0,98.0,11.0,49,20.0,7.0,262.0,25.0,141.0,568.0,26,27,,
216.0,MITSUBISHI,115/22,50,26,2020.0,3246,57898,5171.0,122.0,10.0,97,20.0,12.0,395.0,2.0,192.0,830.0,28,29,,
216.0,MITSUBISHI,115/22,50,26,2021.0,5401,58183,5781.0,116.0,18.0,102,20.0,13.0,431.0,1.0,108.0,789.0,55,19,,
216.0,MITSUBISHI,115/22,50,26,2022.0,8342,71274,6803.0,129.0,21.0,109,20.0,12.0,480.0,25.0,71.0,822.0,36,19,,
216.0,MITSUBISHI,115/22,50,26,2023.0,7011,37424,3377.0,50.0,9.0,24,20.0,7.0,272.0,25.0,97.0,459.0,53,17,,
216.0,MITSUBISHI,115/22,50,26,2024.0,7629,74447,4037.0,173.0,7.0,137,20.0,14.0,483.0,13.0,223.0,1050.0,56,29,,
217.0,MITSUBISHI,115/22,50,26,2017.0,8645,49840,3889.0,122.0,7.0,68,20.0,11.0,397.0,25.0,198.0,803.0,39,28,,
217.0,MITSUBISHI,115/22,50,26,2018.0,7308,47936,3785.0,115.0,25.0,72,20.0,11.0,354.0,25.0,166.0,743.0,54,39,,
217.0,MITSUBISHI,115/22,50,26,2019.0,13241,48429,3683.0,181.0,13.0,87,20.0,9.0,391.0,25.0,177.0,858.0,67,28,,
217.0,MITSUBISHI,115/22,50,26,2020.0,3926,59753,3544.0,66.0,44.0,87,20.0,3.0,460.0,22.0,251.0,933.0,55,14,,
217.0,MITSUBISHI,115/22,50,26,2021.0,9736,69744,3358.0,100.0,13.0,78,20.0,11.0,437.0,25.0,62.0,701.0,36,29,,
217.0,MITSUBISHI,115/22,50,26,2022.0,3567,81629,4865.0,101.0,27.0,66,20.0,19.0,522.0,25.0,152.0,887.0,59,17,,
217.0,MITSUBISHI,115/22,50,26,2023.0,1768,43323,3149.0,77.0,2.0,35,20.0,6.0,323.0,25.0,195.0,638.0,36,15,,
217.0,MITSUBISHI,115/22,50,26,2024.0,8773,84739,3501.0,192.0,14.0,179,20.0,17.0,506.0,14.0,256.0,1178.0,58,22,,
218.0,FUJI,115/22,50,26,2019.0,10598,45480,1137.0,114.0,8.0,32,20.0,5.0,100.0,25.0,50.0,309.0,51,29,,
218.0,FUJI,115/22,50,26,2020.0,12017,51284,1284.0,121.0,11.0,37,20.0,3.0,132.0,25.0,67.0,371.0,49,-27,,
218.0,FUJI,115/22,50,26,2021.0,3955,47554,1265.0,101.0,21.0,41,20.0,2.0,134.0,25.0,79.0,378.0,48,20,,
218.0,FUJI,115/22,50,26,2022.0,5094,30030,935.0,89.0,12.0,23,20.0,5.0,105.0,25.0,10.0,244.0,36,20,,
218.0,FUJI,115/22,50,26,2023.0,6006,34477,1421.0,126.0,17.0,19,20.0,8.0,108.0,25.0,29.0,307.0,52,19,,
218.0,FUJI,115/22,50,26,2024.0,9183,46110,1816.0,172.0,10.0,60,20.0,8.0,122.0,9.0,70.0,451.0,50,20,,
219.0,MEIDEN,115/22,50,12,2020.0,23094,64968,2670.0,889.0,8.0,10,20.0,4.0,55.0,25.0,37.0,911.0,52,19,,
219.0,MEIDEN,115/22,50,12,2021.0,23640,197070,1470.0,273.0,39.0,6,20.0,35.0,2.0,515.0,37.0,835.0,52,14,,
219.0,MEIDEN,115/22,50,12,2022.0,11477,64672,4288.0,1195.0,6.0,12,20.0,7.0,8.0,25.0,37.0,1228.0,52,15,,
219.0,MEIDEN,115/22,50,12,2023.0,10861,84854,3406.0,908.0,6.0,20,20.0,7.0,8.0,3.0,12.0,964.0,56,9,,
219.0,MEIDEN,115/22,50,12,2024.0,13136,79450,4093.0,1414.0,11.0,20,20.0,5.0,4.0,3.0,3.0,1460.0,32,13,,
220.0,MEIDEN,115/22,50,12,2020.0,16330,68360,950.0,950.0,17.0,21,20.0,35.0,55.0,25.0,37.0,38.0,32,29,,
220.0,MEIDEN,115/22,50,12,2021.0,12830,143860,2089.0,425.0,19.0,8,20.0,35.0,2.0,588.0,37.0,1042.0,58,15,,
220.0,MEIDEN,115/22,50,12,2022.0,14248,64920,3440.0,1215.0,8.0,60,20.0,6.0,12.0,25.0,37.0,1241.0,50,13,,
220.0,MEIDEN,115/22,50,12,2023.0,12830,75430,2812.0,815.0,5.0,11,20.0,3.0,4.0,25.0,3.0,841.0,55,8,,
220.0,MEIDEN,115/22,50,12,2024.0,14901,76254,4369.0,1515.0,11.0,20,20.0,6.0,5.0,2.0,4.0,1563.0,49,13,,
221.0,MEIDEN,115/22,50,17,2020.0,17970,80970,1325.0,96.0,1.0,57,20.0,35.0,80.0,73.0,58.0,365.0,32,14,,
221.0,MEIDEN,115/22,50,17,2021.0,8199,39188,2363.0,145.0,7.0,61,20.0,35.0,134.0,25.0,15.0,362.0,36,16,,
221.0,MEIDEN,115/22,50,17,2022.0,5816,40146,3125.0,169.0,10.0,56,20.0,5.0,164.0,25.0,51.0,455.0,36,21,,
221.0,MEIDEN,115/22,50,17,2023.0,7752,40946,3479.0,207.0,4.0,110,20.0,5.0,193.0,6.0,67.0,592.0,63,19,,
221.0,MEIDEN,115/22,50,17,2024.0,5502,36758,2960.0,192.0,3.0,96,20.0,4.0,171.0,6.0,86.0,558.0,60,14,,
222.0,MEIDEN,115/22,50,17,2020.0,19380,79510,665.0,51.0,45.0,52,20.0,35.0,121.0,20.0,86.0,330.0,32,7,,
222.0,MEIDEN,115/22,50,17,2021.0,7412,42749,870.0,69.0,6.0,46,20.0,35.0,141.0,25.0,19.0,281.0,36,9,,
222.0,MEIDEN,115/22,50,17,2022.0,6108,33982,1135.0,78.0,7.0,49,20.0,4.0,205.0,25.0,65.0,408.0,36,19,,
222.0,MEIDEN,115/22,50,17,2023.0,29067,88108,1303.0,75.0,5.0,85,20.0,5.0,207.0,4.0,81.0,462.0,60,22,,
222.0,MEIDEN,115/22,50,17,2024.0,9157,43001,1393.0,94.0,2.0,23,20.0,3.0,54.0,25.0,50.0,226.0,59,13,,
223.0,VOLTA WERKE,115/22,50,31,2019.0,8943,39412,1840.0,143.0,19.0,39,20.0,3.0,31.0,25.0,13.0,248.0,58,17,,
223.0,VOLTA WERKE,115/22,50,31,2020.0,14937,55746,1682.0,163.0,25.0,40,20.0,8.0,34.0,25.0,37.0,270.0,42,11,,
223.0,VOLTA WERKE,115/22,50,31,2021.0,5289,51732,1835.0,114.0,31.0,48,20.0,3.0,34.0,25.0,20.0,250.0,36,12,,
223.0,VOLTA WERKE,115/22,50,31,2022.0,11190,65050,2470.0,190.0,19.0,29,20.0,3.0,26.0,6.0,18.0,291.0,53,10,,
223.0,VOLTA WERKE,115/22,50,31,2023.0,7864,45682,3156.0,225.0,15.0,40,20.0,4.0,33.0,7.0,19.0,343.0,56,13,,
223.0,VOLTA WERKE,115/22,50,31,2024.0,21427,62945,1485.0,159.0,4.0,49,20.0,9.0,40.0,5.0,20.0,286.0,47,9,,
224.0,DAIHEN,115/22,50,12,2020.0,14717,44560,1261.0,475.0,33.0,60,20.0,35.0,13.0,25.0,37.0,521.0,37,23,,
224.0,DAIHEN,115/22,50,12,2021.0,18312,45913,1418.0,512.0,34.0,60,20.0,35.0,6.0,25.0,37.0,552.0,50,23,,
224.0,DAIHEN,115/22,50,12,2022.0,11463,53685,2374.0,586.0,42.0,3,20.0,35.0,4.0,25.0,6.0,641.0,40,11,,
224.0,DAIHEN,115/22,50,12,2023.0,11460,62910,1994.0,557.0,44.0,3,20.0,2.0,4.0,16.0,6.0,632.0,53,16,,
224.0,DAIHEN,115/22,50,12,2024.0,16153,52924,2640.0,1226.0,36.0,8,20.0,9.0,7.0,3.0,2.0,1291.0,60,10,,
225.0,DAIHEN,115/22,50,16,2020.0,11906,50564,692.0,100.0,25.0,70,20.0,3.0,55.0,25.0,37.0,198.0,28,18,,
225.0,DAIHEN,115/22,50,16,2021.0,2715,31532,1113.0,118.0,21.0,65,20.0,35.0,183.0,25.0,70.0,457.0,56,13,,
225.0,DAIHEN,115/22,50,16,2022.0,7920,40020,1778.0,101.0,24.0,61,20.0,35.0,171.0,18.0,142.0,517.0,57,17,,
225.0,DAIHEN,115/22,50,16,2023.0,6710,51520,1879.0,108.0,39.0,78,20.0,1.0,224.0,11.0,187.0,648.0,30,10,,
225.0,DAIHEN,115/22,50,16,2024.0,11624,51519,1755.0,134.0,27.0,78,20.0,3.0,203.0,11.0,121.0,577.0,56,15,,
226.0,HYUNDAI,115/22,50,16,2020.0,8490,49190,950.0,950.0,8.0,40,20.0,35.0,50.0,25.0,29.0,127.0,32,24,,
226.0,HYUNDAI,115/22,50,16,2021.0,4615,35731,623.0,26.0,7.0,38,20.0,35.0,78.0,25.0,10.0,159.0,38,15,,
226.0,HYUNDAI,115/22,50,16,2022.0,8625,67890,3157.0,326.0,27.0,36,20.0,5.0,76.0,25.0,7.0,477.0,33,14,,
226.0,HYUNDAI,115/22,50,16,2023.0,8490,53620,3204.0,360.0,26.0,52,20.0,1.0,62.0,10.0,41.0,552.0,60,10,,
226.0,HYUNDAI,115/22,50,16,2024.0,8628,50913,3297.0,312.0,11.0,50,20.0,7.0,61.0,66.0,43.0,550.0,56,14,,
227.0,ABB,115/22,50,26,2021.0,07-Sep-07,19658,57004.0,1666.0,538.0,10,35.0,42.0,10.0,14.0,20.0,200.0,562,42,25.0,
227.0,ABB,115/22,50,26,2022.0,08-Jul-08,21575,64003.0,2384.0,672.0,9,8.0,26.0,17.0,4.0,26.0,200.0,710,48,12.0,
227.0,ABB,115/22,50,26,2023.0,23-Jun-09,18751,73742.0,2167.0,572.0,6,3.0,26.0,24.0,1.0,17.0,200.0,623,42,12.0,
227.0,ABB,115/22,50,26,2024.0,12-Jun-10,23741,79746.0,2087.0,816.0,4,8.0,26.0,27.0,2.0,1.0,200.0,859,44,5.0,
228.0,OSAKA,115/22,50,34,2020.0,05-Sep-07,5191,28983.0,3169.0,255.0,23,18.0,26.0,5.0,26.0,26.0,200.0,327,61,19.0,
228.0,OSAKA,115/22,50,34,2021.0,25-Nov-07,5451,38507.0,4420.0,286.0,40,18.0,26.0,2.0,29.0,3.0,13.0,391,20,28.0,
228.0,OSAKA,115/22,50,34,2022.0,08-Jul-08,6684,30957.0,4074.0,267.0,22,10.0,26.0,5.0,29.0,2.0,9.0,344,54,15.0,
228.0,OSAKA,115/22,50,34,2023.0,23-Jun-09,6726,35869.0,3996.0,275.0,21,11.0,26.0,3.0,30.0,2.0,10.0,352,58,13.0,
228.0,OSAKA,115/22,50,34,2024.0,12-Jun-10,7689,55864.0,2896.0,524.0,14,7.0,26.0,14.0,25.0,3.0,11.0,598,60,12.0,
228.0,DAIHEN,230/115,200,5,,05-Sep-07,6564,23725.0,428.0,62.0,14,35.0,42.0,10.0,12.0,20.0,200.0,76,53,16.0,
228.0,DAIHEN,230/115,200,5,,02-Jul-08,6820,30570.0,1168.0,107.0,28,3.0,26.0,5.0,2.0,1.0,200.0,147,57,7.0,
228.0,DAIHEN,230/115,200,5,,15-Jan-09,11863,36301.0,1167.0,187.0,39,7.0,26.0,1.0,6.0,2.0,4.0,246,50,9.0,
228.0,DAIHEN,230/115,200,5,,23-Jun-09,4549,30378.0,1509.0,192.0,50,13.0,26.0,25.0,2.0,3.0,4.0,264,55,8.0,
228.0,DAIHEN,230/115,200,5,,04-Feb-10,1610,18210.0,1654.0,225.0,68,16.0,26.0,21.0,7.0,8.0,2.0,347,57,18.0,
229.0,ABB,115/22,50,13,2020.0,02-Oct-06,17412,58800.0,2416.0,559.0,7,3.0,26.0,9.0,22.0,26.0,200.0,578,20,8.0,เนื่องจากมี Fault จาก PEA
229.0,ABB,115/22,50,13,2021.0,07-Sep-07,12940,65158.0,1904.0,607.0,9,35.0,42.0,9.0,12.0,20.0,200.0,625,36,20.0,
229.0,ABB,115/22,50,13,2022.0,02-Jul-08,10080,73740.0,2967.0,479.0,5,3.0,26.0,5.0,1.0,15.0,2.0,510,47,5.0,
229.0,ABB,115/22,50,13,2023.0,24-Jun-09,11372,72754.0,2829.0,605.0,6,14.0,26.0,15.0,2.0,13.0,200.0,656,48,10.0,
229.0,ABB,115/22,50,13,2024.0,28-Jun-10,5080,74509.0,4416.0,962.0,8,14.0,26.0,26.0,2.0,3.0,200.0,58,48,7.0,
230.0,FUJI,115/22,50,27,2022.0,07-Sep-07,8460,42318.0,1813.0,140.0,7,25.0,26.0,25.0,58.0,26.0,28.0,258,36,21.0,
230.0,FUJI,115/22,50,27,2023.0,23-Jun-09,7519,42691.0,1307.0,173.0,7,52.0,26.0,6.0,69.0,2.0,23.0,332,52,10.0,
230.0,FUJI,115/22,50,27,2024.0,28-Jun-10,2822,39592.0,1897.0,221.0,20,58.0,26.0,5.0,98.0,46.0,200.0,448,50,8.0,
,DAIHEN,230/115,200,5,,07-Sep-07,5339,20257.0,284.0,53.0,11,35.0,42.0,10.0,12.0,20.0,200.0,64,53,14.0,
,DAIHEN,230/115,200,5,,29-Jan-10,11721,41099.0,493.0,144.0,22,35.0,42.0,2.0,4.0,1.0,6.0,179,30,17.0,
,DAIHEN,230/115,200,5,,28-Jun-10,5007,28803.0,846.0,210.0,16,7.0,26.0,2.0,16.0,1.0,22.0,274,52,6.0,
,DAIHEN,230/115,200,4,,07-Sep-07,5178,20730.0,309.0,68.0,11,35.0,42.0,10.0,6.0,20.0,200.0,85,46,15.0,
,DAIHEN,230/115,200,4,,02-Jul-08,6690,30150.0,962.0,101.0,27,2.0,26.0,25.0,1.0,1.0,200.0,133,56,5.0,
,DAIHEN,230/115,200,4,,15-Jan-09,13358,38539.0,965.0,171.0,43,4.0,26.0,1.0,2.0,2.0,2.0,225,50,9.0,
,DAIHEN,230/115,200,4,,23-Jun-09,4352,32089.0,1206.0,192.0,61,14.0,26.0,25.0,2.0,3.0,2.0,274,53,12.0,
,DAIHEN,230/115,200,4,,29-Jan-10,11114,33230.0,2184.0,339.0,42,8.0,26.0,2.0,4.0,4.0,4.0,403,52,17.0,
,DAIHEN,230/115,200,4,,28-Jun-10,7389,32233.0,1931.0,241.0,50,10.0,26.0,2.0,3.0,7.0,200.0,313,54,7.0,
