Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
124.0,VOLTA WERKE,115/22,50,31,2021,21266,53777,747.0,48.0,29.0,60,20.0,35.0,72.0,25.0,15.0,164.0,41,18,6,2.0689655172413794,0.5714285714285714,0.3333333333333333,3.6,0.4861111111111111,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
125.0,ABB,115/22,50,17,2019,9515,41133,1469.0,127.0,12.0,17,20.0,35.0,10.0,25.0,37.0,166.0,50,20,4,1.4166666666666667,0.5714285714285714,1.1764705882352942,0.5,3.5,72.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
125.0,ABB,115/22,50,17,2020,8642,42569,1529.0,132.0,12.0,30,20.0,35.0,8.0,25.0,7.0,189.0,59,12,5,2.5,0.5714285714285714,0.6666666666666666,0.4,4.375,85.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
125.0,ABB,115/22,50,17,2021,5396,51962,2439.0,107.0,15.0,33,20.0,35.0,7.0,25.0,4.0,166.0,45,12,6,2.2,0.5714285714285714,0.6060606060606061,0.35,5.0,88.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
125.0,ABB,115/22,50,17,2022,8008,37407,1819.0,134.0,14.0,30,20.0,35.0,12.0,25.0,37.0,190.0,43,13,7,2.142857142857143,0.5714285714285714,0.6666666666666666,0.6,2.9166666666666665,85.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
125.0,ABB,115/22,50,17,2023,5094,36681,1939.0,171.0,12.0,32,20.0,2.0,10.0,25.0,37.0,227.0,47,20,8,2.6666666666666665,10.0,0.625,0.5,0.2,54.0,F1,Uncertain,Uncertain,PD,PD,PD,3
125.0,ABB,115/22,50,17,2024,7623,37565,1974.0,181.0,13.0,25,20.0,3.0,9.0,25.0,37.0,231.0,51,16,9,1.9230769230769231,6.666666666666667,0.8,0.45,0.3333333333333333,48.0,F1,Uncertain,Uncertain,PD,PD,PD,3
126.0,ABB,115/22,50,13,2018,12676,43580,1695.0,562.0,7.0,60,20.0,4.0,55.0,25.0,37.0,573.0,43,24,3,8.571428571428571,5.0,0.3333333333333333,2.75,0.07272727272727272,84.0,F1,Uncertain,Uncertain,PD,T3,F1,2
126.0,ABB,115/22,50,13,2019,17648,66305,1762.0,584.0,46.0,3,20.0,6.0,55.0,25.0,37.0,639.0,50,12,4,0.06521739130434782,3.3333333333333335,6.666666666666667,2.75,0.10909090909090909,29.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
126.0,ABB,115/22,50,13,2020,12596,52147,2529.0,571.0,26.0,3,20.0,7.0,1.0,3.0,1.0,612.0,37,4,5,0.11538461538461539,2.857142857142857,6.666666666666667,0.05,7.0,30.0,Uncertain,Uncertain,D2,PD,PD,PD,3
126.0,ABB,115/22,50,13,2021,20663,60233,2556.0,753.0,28.0,3,20.0,19.0,55.0,25.0,37.0,803.0,35,14,6,0.10714285714285714,1.0526315789473684,6.666666666666667,2.75,0.34545454545454546,42.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
126.0,ABB,115/22,50,13,2022,23715,62368,2644.0,892.0,6.0,6,20.0,21.0,9.0,25.0,12.0,946.0,42,12,7,1.0,0.9523809523809523,3.3333333333333335,0.45,2.3333333333333335,47.0,D1,Uncertain,Uncertain,D1,Uncertain,D1,0
126.0,ABB,115/22,50,13,2023,28000,51214,2005.0,766.0,4.0,7,20.0,20.0,1.0,11.0,1.0,810.0,47,13,8,1.75,1.0,2.857142857142857,0.05,20.0,47.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
126.0,ABB,115/22,50,13,2024,17271,60250,2107.0,512.0,4.0,5,20.0,16.0,1.0,1.0,1.0,540.0,42,8,9,1.25,1.25,4.0,0.05,16.0,41.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
127.0,OSAKA,115/22,50,22,2024,6955,95347,3180.0,33.0,28.0,6,20.0,1.0,5.0,6.0,3.0,82.0,32,15,9,0.21428571428571427,20.0,3.3333333333333335,0.25,0.2,27.0,F1,Uncertain,Uncertain,PD,PD,PD,3
127.0,OSAKA,115/22,50,22,2022,17746,65248,1610.0,22.0,25.0,5,20.0,35.0,2.0,25.0,2.0,56.0,45,15,7,0.2,0.5714285714285714,4.0,0.1,17.5,60.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
127.0,OSAKA,115/22,50,22,2023,4032,76590,2970.0,15.0,15.0,5,20.0,35.0,6.0,25.0,37.0,41.0,44,19,8,0.3333333333333333,0.5714285714285714,4.0,0.3,5.833333333333333,60.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
127.0,OSAKA,115/22,50,22,2020,4160,43382,2637.0,108.0,9.0,5,20.0,1.0,7.0,25.0,37.0,130.0,47,18,5,0.5555555555555556,20.0,4.0,0.35,0.14285714285714285,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
127.0,OSAKA,115/22,50,22,2021,21102,68703,943.0,19.0,4.0,4,20.0,35.0,2.0,25.0,1.0,30.0,48,16,6,1.0,0.5714285714285714,5.0,0.1,17.5,59.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
128.0,EBG,115/22,50,24,2019,4445,36060,3025.0,647.0,22.0,39,20.0,12.0,85.0,25.0,75.0,880.0,52,24,4,1.7727272727272727,1.6666666666666667,0.5128205128205128,4.25,0.1411764705882353,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
128.0,EBG,115/22,50,24,2020,20674,61907,884.0,96.0,8.0,21,20.0,2.0,72.0,25.0,96.0,295.0,53,28,5,2.625,10.0,0.9523809523809523,3.6,0.027777777777777776,43.0,F1,Uncertain,Uncertain,PD,T3,F1,2
128.0,EBG,115/22,50,24,2021,2764,67926,2622.0,515.0,23.0,37,20.0,11.0,124.0,55.0,99.0,864.0,50,24,6,1.608695652173913,1.8181818181818181,0.5405405405405406,6.2,0.08870967741935484,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
128.0,EBG,115/22,50,24,2022,13803,69142,485.0,40.0,48.0,23,20.0,10.0,24.0,18.0,19.0,182.0,52,10,7,0.4791666666666667,2.0,0.8695652173913043,1.2,0.4166666666666667,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
128.0,EBG,115/22,50,24,2023,1508,60936,2552.0,495.0,21.0,60,20.0,10.0,159.0,25.0,65.0,750.0,49,15,8,2.857142857142857,2.0,0.3333333333333333,7.95,0.06289308176100629,90.0,F1,Uncertain,Uncertain,T1,T3,F1,2
128.0,EBG,115/22,50,24,2024,6581,88536,2788.0,620.0,18.0,81,20.0,10.0,217.0,13.0,148.0,1107.0,49,21,9,4.5,2.0,0.24691358024691357,10.85,0.04608294930875576,111.0,F1,Uncertain,Uncertain,T1,T3,F1,2
129.0,EBG,115/22,50,24,2021,5142,69643,1944.0,198.0,24.0,77,20.0,35.0,174.0,25.0,108.0,581.0,50,16,6,3.2083333333333335,0.5714285714285714,0.2597402597402597,8.7,0.20114942528735633,132.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
129.0,EBG,115/22,50,24,2020,4972,43683,2415.0,255.0,16.0,134,20.0,7.0,217.0,25.0,146.0,775.0,52,19,5,8.375,2.857142857142857,0.14925373134328357,10.85,0.03225806451612903,161.0,F1,Uncertain,Uncertain,T1,T3,F1,2
129.0,EBG,115/22,50,24,2022,6364,64192,1039.0,78.0,30.0,73,20.0,1.0,162.0,10.0,156.0,510.0,50,10,7,2.433333333333333,20.0,0.273972602739726,8.1,0.006172839506172839,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
129.0,EBG,115/22,50,24,2023,6241,81685,2540.0,177.0,15.0,84,20.0,4.0,257.0,25.0,140.0,677.0,48,8,8,5.6,5.0,0.23809523809523808,12.85,0.01556420233463035,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
129.0,EBG,115/22,50,24,2024,5776,93047,2438.0,248.0,50.0,115,20.0,4.0,274.0,25.0,162.0,853.0,47,8,9,2.3,5.0,0.17391304347826086,13.7,0.014598540145985401,139.0,F1,Uncertain,Uncertain,T1,T3,F1,2
130.0,SHENYANG,115/22,50,18,2022,5314,57627,1849.0,562.0,77.0,5,20.0,9.0,2.0,3.0,2.0,660.0,51,53,7,0.06493506493506493,2.2222222222222223,4.0,0.1,4.5,34.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
130.0,SHENYANG,115/22,50,18,2021,6156,55084,2687.0,183.0,12.0,60,20.0,16.0,55.0,25.0,37.0,211.0,44,12,6,5.0,1.25,0.3333333333333333,2.75,0.2909090909090909,96.0,F1,Uncertain,Uncertain,T1,T3,F1,2
130.0,SHENYANG,115/22,50,18,2023,5880,78740,3284.0,696.0,1.0,4,20.0,7.0,2.0,25.0,1.0,711.0,46,28,8,4.0,2.857142857142857,5.0,0.1,3.5,31.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
130.0,SHENYANG,115/22,50,18,2019,10803,40916,2676.0,688.0,117.0,6,20.0,13.0,4.0,25.0,4.0,832.0,50,27,4,0.05128205128205128,1.5384615384615385,3.3333333333333335,0.2,3.25,39.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
130.0,SHENYANG,115/22,50,18,2020,16872,76184,2006.0,627.0,8.0,4,20.0,5.0,2.0,25.0,3.0,649.0,49,56,5,0.5,4.0,5.0,0.1,2.5,29.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
130.0,SHENYANG,115/22,50,18,2024,4825,58282,3373.0,970.0,21.0,10,20.0,21.0,4.0,25.0,37.0,1026.0,46,47,9,0.47619047619047616,0.9523809523809523,2.0,0.2,5.25,51.0,D1,Uncertain,D2,D1,PD,D1,0
131.0,OSAKA,115/22,50,34,2023,4356,30511,2170.0,211.0,22.0,18,20.0,3.0,21.0,25.0,19.0,294.0,48,7,8,0.8181818181818182,6.666666666666667,1.1111111111111112,1.05,0.14285714285714285,41.0,F1,Uncertain,Uncertain,PD,PD,PD,3
131.0,OSAKA,115/22,50,34,2024,9740,25250,2714.0,246.0,4.0,27,20.0,3.0,25.0,9.0,13.0,327.0,54,7,9,6.75,6.666666666666667,0.7407407407407407,1.25,0.12,50.0,F1,Uncertain,Uncertain,PD,T3,F1,2
131.0,OSAKA,115/22,50,34,2022,8795,29053,1945.0,195.0,8.0,60,20.0,18.0,27.0,25.0,37.0,248.0,53,13,7,7.5,1.1111111111111112,0.3333333333333333,1.35,0.6666666666666666,98.0,F1,Uncertain,Uncertain,T1,T3,F1,2
131.0,OSAKA,115/22,50,34,2020,6950,20013,1920.0,205.0,9.0,10,20.0,35.0,14.0,25.0,37.0,238.0,52,11,5,1.1111111111111112,0.5714285714285714,2.0,0.7,2.5,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
131.0,OSAKA,115/22,50,34,2021,6334,38571,1130.0,94.0,39.0,21,20.0,35.0,13.0,25.0,9.0,176.0,50,10,6,0.5384615384615384,0.5714285714285714,0.9523809523809523,0.65,2.6923076923076925,76.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
131.0,OSAKA,115/22,50,34,2019,10701,37467,1905.0,136.0,7.0,12,20.0,2.0,15.0,25.0,10.0,182.0,55,26,4,1.7142857142857142,10.0,1.6666666666666667,0.75,0.13333333333333333,34.0,F1,Uncertain,Uncertain,PD,T3,F1,2
132.0,MEIDENSHA,115/22,50,16,2019,6249,49350,1777.0,175.0,2.0,61,20.0,4.0,202.0,25.0,129.0,573.0,62,6,4,30.5,5.0,0.32786885245901637,10.1,0.019801980198019802,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
132.0,MEIDENSHA,115/22,50,16,2020,16675,61079,976.0,81.0,4.0,53,20.0,35.0,201.0,25.0,187.0,526.0,58,7,5,13.25,0.5714285714285714,0.37735849056603776,10.05,0.17412935323383086,108.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
132.0,MEIDENSHA,115/22,50,16,2021,6803,69187,1071.0,103.0,48.0,51,20.0,2.0,206.0,13.0,193.0,616.0,54,11,6,1.0625,10.0,0.39215686274509803,10.3,0.009708737864077669,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
132.0,MEIDENSHA,115/22,50,16,2022,10732,70411,1207.0,142.0,8.0,86,20.0,6.0,281.0,25.0,175.0,698.0,58,9,7,10.75,3.3333333333333335,0.23255813953488372,14.05,0.021352313167259787,112.0,F1,Uncertain,Uncertain,T1,T3,F1,2
132.0,MEIDENSHA,115/22,50,16,2023,5394,48557,1908.0,157.0,8.0,60,20.0,53.0,275.0,110.0,103.0,706.0,55,8,8,7.5,0.37735849056603776,0.3333333333333333,13.75,0.19272727272727272,133.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
132.0,MEIDENSHA,115/22,50,16,2024,6444,51013,2017.0,177.0,6.0,87,20.0,35.0,304.0,25.0,154.0,728.0,53,5,9,14.5,0.5714285714285714,0.22988505747126436,15.2,0.11513157894736842,142.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2019,6306,47095,1105.0,128.0,53.0,39,20.0,4.0,136.0,25.0,99.0,459.0,61,18,4,0.7358490566037735,5.0,0.5128205128205128,6.8,0.029411764705882353,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2020,10795,61178,820.0,90.0,17.0,49,20.0,1.0,185.0,25.0,161.0,503.0,58,17,5,2.8823529411764706,20.0,0.40816326530612246,9.25,0.005405405405405406,70.0,F1,Uncertain,Uncertain,PD,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2021,4537,54379,644.0,57.0,85.0,47,20.0,1.0,154.0,11.0,15.0,370.0,52,10,6,0.5529411764705883,20.0,0.425531914893617,7.7,0.006493506493506494,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2022,5397,59316,859.0,142.0,5.0,57,20.0,4.0,199.0,25.0,125.0,532.0,35,5,7,11.4,5.0,0.3508771929824561,9.95,0.020100502512562814,81.0,F1,Uncertain,Uncertain,PD,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2023,7049,46446,1115.0,112.0,56.0,60,20.0,10.0,180.0,25.0,74.0,432.0,54,13,8,1.0714285714285714,2.0,0.3333333333333333,9.0,0.05555555555555555,90.0,F1,Uncertain,Uncertain,T1,T3,F1,2
133.0,MEIDENSHA,115/22,50,16,2024,8403,48737,1208.0,123.0,39.0,51,20.0,35.0,210.0,25.0,109.0,532.0,51,19,9,1.3076923076923077,0.5714285714285714,0.39215686274509803,10.5,0.16666666666666666,106.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
134.0,MEIDENSHA,115/22,50,16,2024,7175,19655,1818.0,113.0,7.0,28,20.0,35.0,44.0,25.0,8.0,200.0,61,8,9,4.0,0.5714285714285714,0.7142857142857143,2.2,0.7954545454545454,83.0,F1,Uncertain,Uncertain,D1,T3,F1,2
134.0,MEIDENSHA,115/22,50,16,2023,10435,30491,1555.0,86.0,11.0,7,20.0,4.0,25.0,25.0,37.0,133.0,60,11,8,0.6363636363636364,5.0,2.857142857142857,1.25,0.16,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
134.0,MEIDENSHA,115/22,50,16,2022,8353,21142,890.0,62.0,8.0,60,20.0,5.0,19.0,25.0,37.0,94.0,65,15,7,7.5,4.0,0.3333333333333333,0.95,0.2631578947368421,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
134.0,MEIDENSHA,115/22,50,16,2020,3704,62819,1203.0,140.0,57.0,104,20.0,4.0,346.0,25.0,251.0,902.0,56,7,5,1.8245614035087718,5.0,0.19230769230769232,17.3,0.011560693641618497,128.0,F1,Uncertain,Uncertain,T1,T3,F1,2
134.0,MEIDENSHA,115/22,50,16,2019,6651,49888,1079.0,125.0,21.0,64,20.0,6.0,211.0,25.0,141.0,568.0,59,23,4,3.0476190476190474,3.3333333333333335,0.3125,10.55,0.02843601895734597,90.0,F1,Uncertain,Uncertain,T1,T3,F1,2
134.0,MEIDENSHA,115/22,50,16,2021,4837,59942,647.0,43.0,37.0,63,20.0,3.0,211.0,15.0,193.0,565.0,50,12,6,1.7027027027027026,6.666666666666667,0.31746031746031744,10.55,0.014218009478672985,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
135.0,EKARAT DAIHEN,115/22,50,17,2020,7339,45251,1687.0,225.0,11.0,117,20.0,35.0,221.0,25.0,125.0,699.0,47,10,5,10.636363636363637,0.5714285714285714,0.17094017094017094,11.05,0.1583710407239819,172.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
135.0,EKARAT DAIHEN,115/22,50,17,2021,2063,42933,1776.0,269.0,15.0,129,20.0,3.0,248.0,25.0,138.0,802.0,46,12,6,8.6,6.666666666666667,0.15503875968992248,12.4,0.012096774193548387,152.0,F1,Uncertain,Uncertain,T1,T3,F1,2
135.0,EKARAT DAIHEN,115/22,50,17,2022,8734,44125,1794.0,261.0,10.0,109,20.0,35.0,243.0,25.0,118.0,741.0,49,10,7,10.9,0.5714285714285714,0.1834862385321101,12.15,0.1440329218106996,164.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
135.0,EKARAT DAIHEN,115/22,50,17,2023,4540,44070,1780.0,268.0,14.0,120,20.0,1.0,244.0,14.0,202.0,863.0,47,6,8,8.571428571428571,20.0,0.16666666666666666,12.2,0.004098360655737705,141.0,F1,Uncertain,Uncertain,T1,T3,F1,2
135.0,EKARAT DAIHEN,115/22,50,17,2024,8823,54068,1619.0,264.0,13.0,156,20.0,4.0,373.0,12.0,202.0,1024.0,50,7,9,12.0,5.0,0.1282051282051282,18.65,0.010723860589812333,180.0,F1,Uncertain,Uncertain,T1,T3,F1,2
136.0,MEIDEN,115/22,50,16,2022,12756,63974,1589.0,132.0,21.0,165,20.0,27.0,631.0,25.0,291.0,1267.0,57,6,7,7.857142857142857,0.7407407407407407,0.12121212121212122,31.55,0.042789223454833596,212.0,F1,Uncertain,Uncertain,T1,T3,F1,2
136.0,MEIDEN,115/22,50,16,2024,8748,70055,1145.0,148.0,5.0,196,20.0,21.0,583.0,23.0,449.0,1425.0,56,10,9,39.2,0.9523809523809523,0.10204081632653061,29.15,0.036020583190394515,237.0,F1,Uncertain,Uncertain,T1,T3,F1,2
136.0,MEIDEN,115/22,50,16,2021,3573,58674,1281.0,122.0,19.0,188,20.0,20.0,615.0,25.0,327.0,1291.0,53,15,6,9.894736842105264,1.0,0.10638297872340426,30.75,0.032520325203252036,228.0,F1,Uncertain,Uncertain,T1,T3,F1,2
136.0,MEIDEN,115/22,50,16,2023,2930,77800,1536.0,136.0,5.0,185,20.0,26.0,632.0,37.0,548.0,1569.0,48,8,8,37.0,0.7692307692307693,0.10810810810810811,31.6,0.04113924050632911,231.0,F1,Uncertain,Uncertain,T1,T3,F1,2
137.0,EKARAT DAIHEN,115/22,50,12,2023,8795,46401,1562.0,595.0,10.0,3,20.0,2.0,5.0,25.0,7.0,622.0,50,21,8,0.3,10.0,6.666666666666667,0.25,0.4,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
137.0,EKARAT DAIHEN,115/22,50,12,2020,6696,34586,631.0,103.0,7.0,60,20.0,35.0,17.0,25.0,37.0,127.0,40,12,5,8.571428571428571,0.5714285714285714,0.3333333333333333,0.85,2.0588235294117645,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
137.0,EKARAT DAIHEN,115/22,50,12,2021,7486,56152,2227.0,650.0,29.0,2,20.0,35.0,5.0,25.0,6.0,692.0,34,10,6,0.06896551724137931,0.5714285714285714,10.0,0.25,7.0,57.0,Uncertain,Uncertain,Uncertain,Uncertain,PD,PD,3
137.0,EKARAT DAIHEN,115/22,50,12,2022,8261,20654,52.0,31.0,2.0,60,20.0,35.0,55.0,25.0,37.0,33.0,45,25,7,30.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
137.0,EKARAT DAIHEN,115/22,50,12,2024,5020,48500,1745.0,753.0,12.0,4,20.0,2.0,5.0,50.0,9.0,835.0,41,7,9,0.3333333333333333,10.0,5.0,0.25,0.4,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
138.0,EKARAT-DAIHEN,115/22,50,12,2024,16431,79425,5227.0,1245.0,14.0,10,20.0,8.0,13.0,7.0,15.0,1312.0,44,6,9,0.7142857142857143,2.5,2.0,0.65,0.6153846153846154,38.0,F1,Uncertain,Uncertain,PD,PD,PD,3
138.0,EKARAT-DAIHEN,115/22,50,12,2023,10102,50271,5413.0,1317.0,17.0,10,20.0,7.0,13.0,7.0,15.0,1386.0,52,19,8,0.5882352941176471,2.857142857142857,2.0,0.65,0.5384615384615384,37.0,F1,Uncertain,Uncertain,PD,PD,PD,3
138.0,EKARAT-DAIHEN,115/22,50,12,2022,5366,41409,5337.0,1291.0,36.0,5,20.0,1.0,12.0,5.0,17.0,1367.0,47,17,7,0.1388888888888889,20.0,4.0,0.6,0.08333333333333333,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
138.0,EKARAT-DAIHEN,115/22,50,12,2021,6274,50897,3668.0,999.0,39.0,4,20.0,35.0,11.0,25.0,14.0,1067.0,42,10,6,0.10256410256410256,0.5714285714285714,5.0,0.55,3.1818181818181817,59.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
138.0,EKARAT-DAIHEN,115/22,50,12,2020,8357,43253,911.0,141.0,10.0,2,20.0,35.0,24.0,25.0,37.0,177.0,48,8,5,0.2,0.5714285714285714,10.0,1.2,1.4583333333333333,57.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
139.0,FUJI,115/22,50,26,2024,7221,72521,2619.0,199.0,2.0,81,20.0,6.0,244.0,12.0,132.0,676.0,36,9,9,40.5,3.3333333333333335,0.24691358024691357,12.2,0.02459016393442623,107.0,F1,Uncertain,Uncertain,T1,T3,F1,2
139.0,FUJI,115/22,50,26,2022,7200,76570,2414.0,184.0,3.0,42,20.0,2.0,135.0,23.0,91.0,480.0,49,13,7,14.0,10.0,0.47619047619047616,6.75,0.014814814814814815,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
139.0,FUJI,115/22,50,26,2021,6814,75331,2384.0,185.0,2.0,38,20.0,15.0,119.0,19.0,143.0,521.0,60,15,6,19.0,1.3333333333333333,0.5263157894736842,5.95,0.12605042016806722,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
139.0,FUJI,115/22,50,26,2023,6664,74567,2548.0,193.0,1.0,39,20.0,8.0,197.0,6.0,92.0,536.0,53,19,8,39.0,2.5,0.5128205128205128,9.85,0.04060913705583756,67.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
139.0,FUJI,115/22,50,26,2019,2985,69546,932.0,206.0,13.0,42,20.0,6.0,165.0,25.0,81.0,713.0,36,27,4,3.230769230769231,3.3333333333333335,0.47619047619047616,8.25,0.03636363636363636,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
139.0,FUJI,115/22,50,26,2018,3647,63618,1551.0,114.0,47.0,37,20.0,5.0,213.0,50.0,76.0,542.0,36,23,3,0.7872340425531915,4.0,0.5405405405405406,10.65,0.023474178403755867,62.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
139.0,FUJI,115/22,50,26,2017,9277,47057,434.0,46.0,5.0,7,20.0,2.0,9.0,1.0,4.0,74.0,32,19,2,1.4,10.0,2.857142857142857,0.45,0.2222222222222222,29.0,F1,Uncertain,Uncertain,PD,T3,F1,2
139.0,FUJI,115/22,50,26,2020,3469,55943,2188.0,182.0,8.0,41,20.0,7.0,184.0,25.0,49.0,471.0,36,29,5,5.125,2.857142857142857,0.4878048780487805,9.2,0.03804347826086957,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
140.0,ABB,115/22,50,13,2020,8951,50029,1752.0,416.0,27.0,3,20.0,2.0,1.0,25.0,37.0,449.0,50,15,5,0.1111111111111111,10.0,6.666666666666667,0.05,2.0,25.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
140.0,ABB,115/22,50,13,2021,6018,54983,1022.0,484.0,8.0,1,20.0,2.0,1.0,25.0,1.0,497.0,44,8,6,0.125,10.0,20.0,0.05,2.0,23.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
140.0,ABB,115/22,50,13,2022,49900,73160,824.0,160.0,44.0,1,20.0,35.0,55.0,2.0,37.0,207.0,45,8,7,0.022727272727272728,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
140.0,ABB,115/22,50,13,2023,17436,51987,1621.0,517.0,10.0,60,20.0,35.0,8.0,25.0,37.0,535.0,30,11,8,6.0,0.5714285714285714,0.3333333333333333,0.4,4.375,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
140.0,ABB,115/22,50,13,2024,16142,58975,2214.0,834.0,9.0,4,20.0,3.0,1.0,2.0,1.0,854.0,41,11,9,0.4444444444444444,6.666666666666667,5.0,0.05,3.0,27.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
141.0,ABB,115/22,50,13,2024,11458,67643,2189.0,908.0,11.0,5,20.0,3.0,1.0,1.0,1.0,930.0,42,13,9,0.45454545454545453,6.666666666666667,4.0,0.05,3.0,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
141.0,ABB,115/22,50,13,2023,17492,54252,1378.0,451.0,7.0,60,20.0,35.0,4.0,25.0,37.0,462.0,32,5,8,8.571428571428571,0.5714285714285714,0.3333333333333333,0.2,8.75,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
141.0,ABB,115/22,50,13,2022,19444,51002,713.0,91.0,41.0,1,20.0,35.0,55.0,25.0,37.0,133.0,46,10,7,0.024390243902439025,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
141.0,ABB,115/22,50,13,2020,7307,46995,1207.0,277.0,3.0,3,20.0,35.0,1.0,25.0,2.0,286.0,33,10,5,1.0,0.5714285714285714,6.666666666666667,0.05,35.0,58.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
141.0,ABB,115/22,50,13,2019,14555,50454,1403.0,356.0,5.0,1,20.0,1.0,1.0,25.0,37.0,364.0,50,10,4,0.2,20.0,20.0,0.05,1.0,22.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
141.0,ABB,115/22,50,13,2021,7527,60469,902.0,447.0,4.0,4,20.0,2.0,4.0,25.0,28.0,489.0,45,9,6,1.0,10.0,5.0,0.2,0.5,26.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
142.0,MITSUBISHI,115/22,50,24,2023,20967,42478,571.0,52.0,21.0,9,20.0,1.0,11.0,2.0,7.0,103.0,51,7,8,0.42857142857142855,20.0,2.2222222222222223,0.55,0.09090909090909091,30.0,F1,Uncertain,Uncertain,PD,PD,PD,3
142.0,MITSUBISHI,115/22,50,24,2017,16702,60465,1390.0,104.0,8.0,42,20.0,4.0,112.0,25.0,59.0,329.0,58,43,2,5.25,5.0,0.47619047619047616,5.6,0.03571428571428571,66.0,F1,Uncertain,Uncertain,PD,T3,F1,2
142.0,MITSUBISHI,115/22,50,24,2018,5394,50582,2534.0,108.0,32.0,52,20.0,2.0,133.0,5.0,85.0,417.0,50,7,3,1.625,10.0,0.38461538461538464,6.65,0.015037593984962405,74.0,F1,Uncertain,Uncertain,PD,T3,F1,2
142.0,MITSUBISHI,115/22,50,24,2019,8803,41143,2418.0,140.0,23.0,70,20.0,5.0,169.0,7.0,67.0,481.0,41,7,4,3.0434782608695654,4.0,0.2857142857142857,8.45,0.029585798816568046,95.0,F1,Uncertain,Uncertain,T1,T3,F1,2
142.0,MITSUBISHI,115/22,50,24,2020,5725,51561,2080.0,163.0,92.0,87,31.0,9.0,169.0,25.0,94.0,645.0,28,7,5,0.9456521739130435,3.4444444444444446,0.3563218390804598,5.451612903225806,0.05325443786982249,127.0,F1,Uncertain,Uncertain,PD,T3,F1,2
142.0,MITSUBISHI,115/22,50,24,2021,23310,54510,327.0,17.0,3.0,7,20.0,3.0,1.0,25.0,37.0,31.0,27,18,6,2.3333333333333335,6.666666666666667,2.857142857142857,0.05,3.0,30.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
142.0,MITSUBISHI,115/22,50,24,2022,25267,63794,1023.0,69.0,8.0,9,20.0,2.0,11.0,2.0,6.0,107.0,61,17,7,1.125,10.0,2.2222222222222223,0.55,0.18181818181818182,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
142.0,MITSUBISHI,115/22,50,24,2024,4611,12245,101.0,14.0,1.0,10,20.0,3.0,1.0,1.0,1.0,31.0,30,8,9,10.0,6.666666666666667,2.0,0.05,3.0,33.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
143.0,MITSUBISHI,115/22,50,37,2022,1354,16754,571.0,36.0,30.0,17,20.0,35.0,31.0,25.0,19.0,133.0,45,11,7,0.5666666666666667,0.5714285714285714,1.1764705882352942,1.55,1.1290322580645162,72.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
143.0,MITSUBISHI,115/22,50,37,2021,2481,22084,472.0,32.0,19.0,10,20.0,35.0,33.0,25.0,37.0,94.0,52,19,6,0.5263157894736842,0.5714285714285714,2.0,1.65,1.0606060606060606,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
143.0,MITSUBISHI,115/22,50,37,2020,6074,60757,3945.0,1332.0,32.0,38,20.0,6.0,58.0,6.0,42.0,1514.0,64,34,5,1.1875,3.3333333333333335,0.5263157894736842,2.9,0.10344827586206896,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
143.0,MITSUBISHI,115/22,50,37,2023,4514,29660,608.0,89.0,28.0,14,20.0,2.0,25.0,25.0,36.0,194.0,60,21,8,0.5,10.0,1.4285714285714286,1.25,0.08,36.0,F1,Uncertain,Uncertain,PD,PD,PD,3
143.0,MITSUBISHI,115/22,50,37,2018,11831,51209,687.0,31.0,2.0,13,20.0,3.0,35.0,25.0,30.0,114.0,36,20,3,6.5,6.666666666666667,1.5384615384615385,1.75,0.08571428571428572,36.0,F1,Uncertain,Uncertain,PD,T3,F1,2
143.0,MITSUBISHI,115/22,50,37,2017,4704,43974,983.0,71.0,28.0,30,20.0,5.0,50.0,6.0,28.0,218.0,56,25,2,1.0714285714285714,4.0,0.6666666666666666,2.5,0.1,55.0,F1,Uncertain,Uncertain,PD,T3,F1,2
143.0,MITSUBISHI,115/22,50,37,2019,3042,40931,999.0,78.0,66.0,39,20.0,2.0,68.0,25.0,59.0,312.0,66,25,4,0.5909090909090909,10.0,0.5128205128205128,3.4,0.029411764705882353,61.0,F1,Uncertain,Uncertain,PD,T3,F1,2
143.0,MITSUBISHI,115/22,50,37,2024,5655,69518,849.0,126.0,40.0,14,20.0,7.0,39.0,6.0,31.0,263.0,58,18,9,0.35,2.857142857142857,1.4285714285714286,1.95,0.1794871794871795,41.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
144.0,EKARAT DAIHEN,115/22,50,12,2023,4077,48373,3762.0,1073.0,38.0,13,20.0,8.0,7.0,25.0,37.0,1139.0,36,5,8,0.34210526315789475,2.5,1.5384615384615385,0.35,1.1428571428571428,41.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
144.0,EKARAT DAIHEN,115/22,50,12,2022,9324,60951,3595.0,773.0,46.0,4,20.0,2.0,7.0,4.0,9.0,845.0,45,5,7,0.08695652173913043,10.0,5.0,0.35,0.2857142857142857,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
144.0,EKARAT DAIHEN,115/22,50,12,2024,15555,64747,2817.0,966.0,43.0,12,20.0,8.0,8.0,7.0,8.0,1052.0,44,7,9,0.27906976744186046,2.5,1.6666666666666667,0.4,1.0,40.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
144.0,EKARAT DAIHEN,115/22,50,12,2020,7785,60631,2749.0,1024.0,64.0,7,20.0,35.0,11.0,25.0,16.0,1243.0,58,12,5,0.109375,0.5714285714285714,2.857142857142857,0.55,3.1818181818181817,62.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
144.0,EKARAT DAIHEN,115/22,50,12,2021,15890,69497,5082.0,1438.0,36.0,9,20.0,4.0,55.0,7.0,7.0,1501.0,53,23,6,0.25,5.0,2.2222222222222223,2.75,0.07272727272727272,33.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
144.0,EKARAT DAIHEN,115/22,50,12,2019,12158,47361,1698.0,494.0,37.0,60,20.0,5.0,13.0,25.0,37.0,549.0,50,18,4,1.6216216216216217,4.0,0.3333333333333333,0.65,0.38461538461538464,85.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
145.0,OSAKA,115/22,50,34,2017,11360,40444,6040.0,684.0,16.0,58,20.0,9.0,108.0,25.0,60.0,935.0,68,37,2,3.625,2.2222222222222223,0.3448275862068966,5.4,0.08333333333333333,87.0,F1,Uncertain,Uncertain,T1,T3,F1,2
145.0,OSAKA,115/22,50,34,2018,12123,54954,9499.0,787.0,63.0,54,20.0,3.0,72.0,2.0,43.0,1024.0,55,18,3,0.8571428571428571,6.666666666666667,0.37037037037037035,3.6,0.041666666666666664,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
145.0,OSAKA,115/22,50,34,2019,7005,47198,7535.0,614.0,19.0,84,20.0,5.0,94.0,3.0,55.0,874.0,52,10,4,4.421052631578948,4.0,0.23809523809523808,4.7,0.05319148936170213,109.0,F1,Uncertain,Uncertain,T1,T3,F1,2
145.0,OSAKA,115/22,50,34,2020,26951,67523,7384.0,636.0,6.0,56,20.0,8.0,109.0,5.0,50.0,870.0,52,7,5,9.333333333333334,2.5,0.35714285714285715,5.45,0.07339449541284404,84.0,F1,Uncertain,Uncertain,PD,T3,F1,2
146.0,OSAKA,115/22,50,34,2024,22885,69611,5367.0,437.0,8.0,121,20.0,98.0,153.0,23.0,56.0,896.0,55,8,9,15.125,0.20408163265306123,0.1652892561983471,7.65,0.6405228758169934,239.0,F1,Uncertain,Uncertain,T2,T3,F1,2
146.0,OSAKA,115/22,50,34,2021,7581,43692,5430.0,484.0,23.0,124,20.0,76.0,130.0,25.0,85.0,922.0,68,28,6,5.391304347826087,0.2631578947368421,0.16129032258064516,6.5,0.5846153846153846,220.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
146.0,OSAKA,115/22,50,34,2022,8258,53482,8282.0,623.0,43.0,103,20.0,41.0,104.0,19.0,63.0,996.0,55,20,7,2.395348837209302,0.4878048780487805,0.1941747572815534,5.2,0.3942307692307692,164.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
146.0,OSAKA,115/22,50,34,2023,8000,48222,5751.0,480.0,19.0,142,20.0,72.0,127.0,15.0,56.0,911.0,54,9,8,7.473684210526316,0.2777777777777778,0.14084507042253522,6.35,0.5669291338582677,234.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
147.0,MEIDEN,115/22,50,34,2024,22654,88612,2307.0,219.0,2.0,191,20.0,26.0,985.0,25.0,612.0,2035.0,55,8,9,95.5,0.7692307692307693,0.10471204188481675,49.25,0.026395939086294416,237.0,F1,Uncertain,Uncertain,T1,T3,F1,2
147.0,MEIDEN,115/22,50,34,2023,15736,75737,2643.0,232.0,4.0,205,20.0,14.0,850.0,25.0,558.0,1863.0,52,7,8,51.25,1.4285714285714286,0.0975609756097561,42.5,0.01647058823529412,239.0,F1,Uncertain,Uncertain,T1,T3,F1,2
147.0,MEIDEN,115/22,50,34,2020,4551,64418,2393.0,206.0,9.0,157,20.0,12.0,947.0,25.0,574.0,1905.0,31,31,5,17.444444444444443,1.6666666666666667,0.12738853503184713,47.35,0.012671594508975714,189.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
147.0,MEIDEN,115/22,50,34,2021,3806,72368,2518.0,214.0,12.0,276,20.0,15.0,1085.0,25.0,666.0,2268.0,39,13,6,23.0,1.3333333333333333,0.07246376811594203,54.25,0.013824884792626729,311.0,F1,Uncertain,Uncertain,T1,T3,F1,2
147.0,MEIDEN,115/22,50,34,2022,10022,63975,2446.0,209.0,6.0,250,20.0,14.0,1033.0,25.0,630.0,2142.0,57,9,7,41.666666666666664,1.4285714285714286,0.08,51.65,0.013552758954501452,284.0,F1,Uncertain,Uncertain,T1,T3,F1,2
148.0,MEIDEN,115/22,50,34,2021,5185,49423,1971.0,143.0,36.0,70,20.0,4.0,295.0,23.0,255.0,826.0,55,7,6,1.9444444444444444,5.0,0.2857142857142857,14.75,0.013559322033898305,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
148.0,MEIDEN,115/22,50,34,2020,7020,54196,1616.0,174.0,32.0,46,20.0,5.0,291.0,25.0,173.0,721.0,54,22,5,1.4375,4.0,0.43478260869565216,14.55,0.01718213058419244,71.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
148.0,MEIDEN,115/22,50,34,2022,26038,72108,1931.0,149.0,5.0,67,20.0,9.0,337.0,9.0,216.0,792.0,60,6,7,13.4,2.2222222222222223,0.29850746268656714,16.85,0.026706231454005934,96.0,F1,Uncertain,Uncertain,T1,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2020,7341,41175,2858.0,108.0,48.0,81,20.0,43.0,331.0,28.0,188.0,827.0,54,23,5,1.6875,0.46511627906976744,0.24691358024691357,16.55,0.1299093655589124,144.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2024,8963,56890,3013.0,112.0,38.0,77,20.0,11.0,295.0,11.0,136.0,680.0,53,12,9,2.026315789473684,1.8181818181818181,0.2597402597402597,14.75,0.03728813559322034,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2023,2435,52528,3875.0,82.0,33.0,66,20.0,5.0,248.0,8.0,125.0,567.0,48,13,8,2.0,4.0,0.30303030303030304,12.4,0.020161290322580645,91.0,F1,Uncertain,Uncertain,T1,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2019,7130,46729,2376.0,77.0,19.0,47,20.0,6.0,193.0,25.0,79.0,421.0,58,20,4,2.473684210526316,3.3333333333333335,0.425531914893617,9.65,0.031088082901554404,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2021,6235,52008,5764.0,111.0,56.0,86,20.0,2.0,235.0,12.0,155.0,657.0,56,23,6,1.5357142857142858,10.0,0.23255813953488372,11.75,0.00851063829787234,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
149.0,MITSUBISHI,115/22,50,26,2022,5704,56742,3827.0,75.0,40.0,50,20.0,2.0,212.0,24.0,138.0,541.0,49,13,7,1.25,10.0,0.4,10.6,0.009433962264150943,72.0,F1,Uncertain,Uncertain,PD,T3,F1,2
150.0,DAIHEN,115/22,50,12,2019,12576,47181,1346.0,711.0,21.0,4,20.0,4.0,1.0,4.0,1.0,746.0,49,21,4,0.19047619047619047,5.0,5.0,0.05,4.0,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
150.0,DAIHEN,115/22,50,12,2020,13085,65064,1878.0,1049.0,37.0,3,20.0,1.0,1.0,3.0,4.0,1098.0,40,16,5,0.08108108108108109,20.0,6.666666666666667,0.05,1.0,24.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
150.0,DAIHEN,115/22,50,12,2021,13311,52557,3843.0,945.0,46.0,5,20.0,5.0,2.0,12.0,6.0,1021.0,48,19,6,0.10869565217391304,4.0,4.0,0.1,2.5,30.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
150.0,DAIHEN,115/22,50,12,2022,13207,61135,2138.0,605.0,27.0,2,20.0,3.0,1.0,8.0,3.0,649.0,42,14,7,0.07407407407407407,6.666666666666667,10.0,0.05,3.0,25.0,PD,Uncertain,Uncertain,PD,PD,PD,3
150.0,DAIHEN,115/22,50,12,2023,12744,66861,2327.0,966.0,30.0,7,20.0,12.0,1.0,5.0,3.0,1024.0,47,10,8,0.23333333333333334,1.6666666666666667,2.857142857142857,0.05,12.0,39.0,D1,Uncertain,D2,PD,PD,PD,3
150.0,DAIHEN,115/22,50,12,2024,16814,63924,2107.0,873.0,33.0,4,20.0,13.0,2.0,4.0,6.0,935.0,41,13,9,0.12121212121212122,1.5384615384615385,5.0,0.1,6.5,37.0,D1,Uncertain,D2,PD,PD,PD,3
151.0,ABB,115/22,50,13,2024,28549,72653,2574.0,723.0,13.0,5,20.0,17.0,1.0,2.0,1.0,762.0,38,9,9,0.38461538461538464,1.1764705882352942,4.0,0.05,17.0,42.0,D1,Uncertain,D2,D1,PD,D1,0
151.0,ABB,115/22,50,13,2023,17614,65712,2834.0,528.0,4.0,3,20.0,6.0,1.0,9.0,37.0,551.0,32,10,8,0.75,3.3333333333333335,6.666666666666667,0.05,6.0,29.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
151.0,ABB,115/22,50,13,2022,18814,73476,3142.0,650.0,5.0,2,20.0,4.0,1.0,8.0,1.0,671.0,42,11,7,0.4,5.0,10.0,0.05,4.0,26.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
151.0,ABB,115/22,50,13,2019,19733,55538,1422.0,512.0,2.0,3,20.0,4.0,55.0,1.0,37.0,522.0,45,27,4,1.5,5.0,6.666666666666667,2.75,0.07272727272727272,27.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
151.0,ABB,115/22,50,13,2020,20816,58274,2129.0,869.0,7.0,4,20.0,4.0,1.0,25.0,37.0,885.0,45,17,5,0.5714285714285714,5.0,5.0,0.05,4.0,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
151.0,ABB,115/22,50,13,2021,23004,63186,4740.0,1419.0,13.0,5,20.0,7.0,55.0,25.0,37.0,1444.0,42,14,6,0.38461538461538464,2.857142857142857,4.0,2.75,0.12727272727272726,32.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
152.0,ABB,115/22,50,13,2022,24672,78647,2519.0,421.0,4.0,2,20.0,5.0,55.0,11.0,37.0,443.0,45,10,7,0.5,4.0,10.0,2.75,0.09090909090909091,27.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
152.0,ABB,115/22,50,13,2023,22263,67614,2250.0,319.0,3.0,2,20.0,8.0,1.0,10.0,1.0,344.0,36,11,8,0.6666666666666666,2.5,10.0,0.05,8.0,30.0,D1,Uncertain,D2,PD,Uncertain,D1,0
152.0,ABB,115/22,50,13,2024,31948,73698,1650.0,578.0,9.0,3,20.0,19.0,1.0,1.0,37.0,611.0,41,9,9,0.3333333333333333,1.0526315789473684,6.666666666666667,0.05,19.0,42.0,D1,Uncertain,D2,D1,PD,D1,0
152.0,ABB,115/22,50,13,2021,7400,46280,1712.0,259.0,28.0,1,20.0,4.0,55.0,25.0,37.0,292.0,46,6,6,0.03571428571428571,5.0,20.0,2.75,0.07272727272727272,25.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
152.0,ABB,115/22,50,13,2019,17907,43339,1358.0,253.0,2.0,2,20.0,5.0,55.0,1.0,37.0,263.0,46,24,4,1.0,4.0,10.0,2.75,0.09090909090909091,27.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
152.0,ABB,115/22,50,13,2020,10685,41041,2732.0,106.0,75.0,75,20.0,38.0,311.0,25.0,173.0,803.0,45,11,5,1.0,0.5263157894736842,0.26666666666666666,15.55,0.12218649517684887,133.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
153.0,FUJI,115/22,50,27,2018,7064,24955,634.0,75.0,20.0,60,20.0,35.0,15.0,25.0,10.0,120.0,52,18,3,3.0,0.5714285714285714,0.3333333333333333,0.75,2.3333333333333335,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
153.0,FUJI,115/22,50,27,2019,11972,39594,544.0,40.0,3.0,15,20.0,1.0,14.0,25.0,9.0,82.0,36,16,4,5.0,20.0,1.3333333333333333,0.7,0.07142857142857142,36.0,F1,Uncertain,Uncertain,PD,T3,F1,2
153.0,FUJI,115/22,50,27,2020,9591,23947,565.0,64.0,20.0,60,20.0,35.0,16.0,25.0,37.0,100.0,55,20,5,3.0,0.5714285714285714,0.3333333333333333,0.8,2.1875,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
153.0,FUJI,115/22,50,27,2021,12582,45313,1410.0,137.0,19.0,12,20.0,2.0,22.0,25.0,13.0,205.0,53,22,6,0.631578947368421,10.0,1.6666666666666667,1.1,0.09090909090909091,34.0,F1,Uncertain,Uncertain,PD,PD,PD,3
153.0,FUJI,115/22,50,27,2022,4631,28647,731.0,51.0,15.0,10,20.0,1.0,20.0,25.0,15.0,112.0,48,11,7,0.6666666666666666,20.0,2.0,1.0,0.05,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
153.0,FUJI,115/22,50,27,2023,5778,27129,796.0,80.0,10.0,13,20.0,1.0,29.0,25.0,16.0,149.0,50,18,8,1.3,20.0,1.5384615384615385,1.45,0.034482758620689655,34.0,F1,Uncertain,Uncertain,PD,T3,F1,2
153.0,FUJI,115/22,50,27,2024,4740,9510,795.0,85.0,15.0,14,20.0,13.0,27.0,13.0,8.0,175.0,48,7,9,0.9333333333333333,1.5384615384615385,1.4285714285714286,1.35,0.48148148148148145,47.0,F1,Uncertain,Uncertain,PD,PD,PD,3
154.0,FUJI,115/22,50,26,2019,10123,32638,829.0,76.0,35.0,25,20.0,4.0,67.0,25.0,18.0,225.0,53,26,4,0.7142857142857143,5.0,0.8,3.35,0.05970149253731343,49.0,F1,Uncertain,Uncertain,PD,T3,F1,2
154.0,FUJI,115/22,50,26,2020,10458,26705,887.0,78.0,24.0,27,20.0,6.0,64.0,25.0,23.0,222.0,55,34,5,1.125,3.3333333333333335,0.7407407407407407,3.2,0.09375,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
154.0,FUJI,115/22,50,26,2021,10144,44244,1955.0,150.0,30.0,38,20.0,6.0,94.0,25.0,41.0,359.0,52,28,6,1.2666666666666666,3.3333333333333335,0.5263157894736842,4.7,0.06382978723404255,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
154.0,FUJI,115/22,50,26,2022,4334,31797,2151.0,186.0,53.0,18,20.0,7.0,115.0,25.0,66.0,445.0,48,16,7,0.33962264150943394,2.857142857142857,1.1111111111111112,5.75,0.06086956521739131,45.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
154.0,FUJI,115/22,50,26,2023,2971,32305,1641.0,111.0,25.0,36,20.0,4.0,93.0,29.0,46.0,344.0,49,15,8,1.44,5.0,0.5555555555555556,4.65,0.043010752688172046,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
154.0,FUJI,115/22,50,26,2024,5690,26820,1902.0,118.0,34.0,66,20.0,12.0,164.0,91.0,88.0,573.0,47,17,9,1.9411764705882353,1.6666666666666667,0.30303030303030304,8.2,0.07317073170731707,98.0,F1,Uncertain,Uncertain,T1,T3,F1,2
155.0,FUJI,115/22,50,26,2023,10392,38063,855.0,80.0,17.0,30,20.0,3.0,81.0,25.0,41.0,252.0,50,8,8,1.7647058823529411,6.666666666666667,0.6666666666666666,4.05,0.037037037037037035,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
155.0,FUJI,115/22,50,26,2024,12098,34906,1114.0,89.0,6.0,22,20.0,3.0,71.0,25.0,51.0,242.0,52,20,9,3.6666666666666665,6.666666666666667,0.9090909090909091,3.55,0.04225352112676056,45.0,F1,Uncertain,Uncertain,PD,T3,F1,2
155.0,FUJI,115/22,50,26,2022,6074,33992,632.0,70.0,14.0,15,20.0,35.0,44.0,25.0,29.0,172.0,51,18,7,1.0714285714285714,0.5714285714285714,1.3333333333333333,2.2,0.7954545454545454,70.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
155.0,FUJI,115/22,50,26,2020,5109,30960,684.0,81.0,3.0,13,20.0,2.0,58.0,25.0,30.0,187.0,36,21,5,4.333333333333333,10.0,1.5384615384615385,2.9,0.034482758620689655,35.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
155.0,FUJI,115/22,50,26,2019,5442,31004,425.0,55.0,28.0,39,20.0,1.0,87.0,8.0,52.0,270.0,52,18,4,1.3928571428571428,20.0,0.5128205128205128,4.35,0.011494252873563218,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
155.0,FUJI,115/22,50,26,2021,5374,31563,691.0,76.0,36.0,17,20.0,2.0,54.0,3.0,39.0,227.0,50,17,6,0.4722222222222222,10.0,1.1764705882352942,2.7,0.037037037037037035,39.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
156.0,FUJI,115/22,50,26,2019,19012,48114,1100.0,81.0,20.0,74,20.0,3.0,246.0,15.0,155.0,594.0,55,18,4,3.7,6.666666666666667,0.2702702702702703,12.3,0.012195121951219513,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
156.0,FUJI,115/22,50,26,2020,5910,53923,1009.0,97.0,6.0,37,20.0,5.0,167.0,25.0,83.0,395.0,36,15,5,6.166666666666667,4.0,0.5405405405405406,8.35,0.029940119760479042,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
156.0,FUJI,115/22,50,26,2021,6444,57611,1098.0,102.0,37.0,35,20.0,4.0,129.0,2.0,107.0,416.0,48,29,6,0.9459459459459459,5.0,0.5714285714285714,6.45,0.031007751937984496,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
156.0,FUJI,115/22,50,26,2022,4902,68604,918.0,90.0,20.0,37,20.0,2.0,129.0,1.0,90.0,369.0,48,14,7,1.85,10.0,0.5405405405405406,6.45,0.015503875968992248,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
156.0,FUJI,115/22,50,26,2023,5760,63230,912.0,78.0,36.0,49,20.0,3.0,161.0,17.0,109.0,453.0,54,8,8,1.3611111111111112,6.666666666666667,0.40816326530612246,8.05,0.018633540372670808,72.0,F1,Uncertain,Uncertain,PD,T3,F1,2
156.0,FUJI,115/22,50,26,2024,8253,43365,1007.0,80.0,7.0,42,20.0,5.0,190.0,47.0,154.0,525.0,50,15,9,6.0,4.0,0.47619047619047616,9.5,0.02631578947368421,67.0,F1,Uncertain,Uncertain,PD,T3,F1,2
157.0,OSAKA,115/22,50,39,2024,2870,20145,2419.0,272.0,56.0,54,17.0,33.0,82.0,10.0,24.0,548.0,32,12,9,0.9642857142857143,0.5151515151515151,0.3148148148148148,4.823529411764706,0.4024390243902439,104.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
157.0,OSAKA,115/22,50,39,2023,14411,36584,1654.0,176.0,10.0,44,20.0,8.0,20.0,16.0,2.0,276.0,32,19,8,4.4,2.5,0.45454545454545453,1.0,0.4,72.0,F1,Uncertain,Uncertain,PD,T3,F1,2
157.0,OSAKA,115/22,50,39,2022,6600,39008,2405.0,241.0,15.0,60,20.0,19.0,66.0,8.0,36.0,385.0,32,15,7,4.0,1.0526315789473684,0.3333333333333333,3.3,0.2878787878787879,99.0,F1,Uncertain,Uncertain,T1,T3,F1,2
157.0,OSAKA,115/22,50,39,2021,5294,37268,1867.0,112.0,23.0,28,20.0,6.0,42.0,25.0,26.0,237.0,38,13,6,1.2173913043478262,3.3333333333333335,0.7142857142857143,2.1,0.14285714285714285,54.0,F1,Uncertain,Uncertain,PD,T3,F1,2
157.0,OSAKA,115/22,50,39,2017,5289,31713,1942.0,175.0,34.0,31,12.0,16.0,47.0,25.0,37.0,315.0,41,19,2,0.9117647058823529,0.75,0.3870967741935484,3.9166666666666665,0.3404255319148936,59.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
157.0,OSAKA,115/22,50,39,2019,3903,41565,1835.0,162.0,29.0,30,2.0,14.0,42.0,6.0,19.0,304.0,41,29,4,1.0344827586206897,0.14285714285714285,0.06666666666666667,21.0,0.3333333333333333,46.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
157.0,OSAKA,115/22,50,39,2018,6805,35716,1005.0,138.0,72.0,52,3.0,10.0,63.0,17.0,38.0,393.0,29,21,3,0.7222222222222222,0.3,0.057692307692307696,21.0,0.15873015873015872,65.0,F1,Uncertain,Uncertain,T1,T3,F1,2
157.0,OSAKA,115/22,50,39,2020,7434,44723,719.0,116.0,30.0,38,2.0,17.0,53.0,6.0,23.0,285.0,39,29,5,1.2666666666666666,0.11764705882352941,0.05263157894736842,26.5,0.32075471698113206,57.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
158.0,RADE KONGAR,115/22,50,20,2024,19822,57769,9889.0,684.0,3.0,35,20.0,10.0,10.0,15.0,5.0,762.0,65,11,9,11.666666666666666,2.0,0.5714285714285714,0.5,1.0,65.0,Uncertain,Uncertain,Uncertain,PD,T3,PD,3
158.0,RADE KONGAR,115/22,50,20,2023,7940,55668,16116.0,1037.0,14.0,37,20.0,10.0,12.0,7.0,6.0,1123.0,62,12,8,2.642857142857143,2.0,0.5405405405405406,0.6,0.8333333333333334,67.0,F1,Uncertain,Uncertain,PD,PD,PD,3
158.0,RADE KONGAR,115/22,50,20,2021,5531,52769,13778.0,812.0,29.0,26,20.0,35.0,9.0,25.0,3.0,879.0,57,7,6,0.896551724137931,0.5714285714285714,0.7692307692307693,0.45,3.888888888888889,81.0,Uncertain,Uncertain,D2,D1,Uncertain,D2,1
158.0,RADE KONGAR,115/22,50,20,2022,5548,64149,18234.0,1057.0,14.0,59,20.0,4.0,21.0,10.0,43.0,1208.0,63,12,7,4.214285714285714,5.0,0.3389830508474576,1.05,0.19047619047619047,83.0,F1,Uncertain,Uncertain,PD,T3,F1,2
158.0,RADE KONGAR,115/22,50,20,2019,6749,51265,11195.0,790.0,11.0,29,20.0,3.0,10.0,25.0,2.0,845.0,65,20,4,2.6363636363636362,6.666666666666667,0.6896551724137931,0.5,0.3,52.0,F1,Uncertain,Uncertain,PD,PD,PD,3
158.0,RADE KONGAR,115/22,50,20,2018,8410,55823,16117.0,686.0,15.0,33,20.0,8.0,8.0,25.0,37.0,750.0,72,13,3,2.2,2.5,0.6060606060606061,0.4,1.0,61.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
158.0,RADE KONGAR,115/22,50,20,2020,6170,72830,12090.0,959.0,33.0,36,20.0,35.0,12.0,25.0,4.0,1044.0,74,15,5,1.0909090909090908,0.5714285714285714,0.5555555555555556,0.6,2.9166666666666665,91.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
159.0,RADE KONCAR,115/22,50,20,2023,11611,56399,14904.0,877.0,13.0,138,20.0,90.0,73.0,74.0,18.0,1283.0,63,11,8,10.615384615384615,0.2222222222222222,0.14492753623188406,3.65,1.2328767123287672,248.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
159.0,RADE KONCAR,115/22,50,20,2022,6141,64997,13564.0,818.0,14.0,70,20.0,109.0,93.0,117.0,17.0,1238.0,58,20,7,5.0,0.1834862385321101,0.2857142857142857,4.65,1.1720430107526882,199.0,Uncertain,Uncertain,Uncertain,T2,T3,T2,5
159.0,RADE KONCAR,115/22,50,20,2021,5284,59935,13028.0,632.0,33.0,180,20.0,48.0,81.0,15.0,26.0,1015.0,60,7,6,5.454545454545454,0.4166666666666667,0.1111111111111111,4.05,0.5925925925925926,248.0,F1,Uncertain,Uncertain,T1,T3,F1,2
159.0,RADE KONCAR,115/22,50,20,2024,13715,50331,9897.0,633.0,12.0,120,20.0,78.0,71.0,94.0,18.0,1026.0,65,8,9,10.0,0.2564102564102564,0.16666666666666666,3.55,1.0985915492957747,218.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
159.0,RADE KONCAR,115/22,50,20,2019,8420,54251,11142.0,758.0,13.0,152,20.0,93.0,57.0,84.0,11.0,1168.0,66,24,4,11.692307692307692,0.21505376344086022,0.13157894736842105,2.85,1.631578947368421,265.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
159.0,RADE KONCAR,115/22,50,20,2018,10090,60484,15768.0,728.0,18.0,130,20.0,107.0,84.0,55.0,20.0,1142.0,65,9,3,7.222222222222222,0.18691588785046728,0.15384615384615385,4.2,1.2738095238095237,257.0,Uncertain,Uncertain,Uncertain,T2,T3,T2,5
159.0,RADE KONCAR,115/22,50,20,2017,8402,49207,12455.0,620.0,18.0,137,20.0,92.0,80.0,69.0,29.0,1045.0,52,17,2,7.611111111111111,0.21739130434782608,0.145985401459854,4.0,1.15,249.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
159.0,RADE KONCAR,115/22,50,20,2020,10980,62250,12002.0,820.0,37.0,203,20.0,62.0,101.0,25.0,37.0,1260.0,74,21,5,5.486486486486487,0.3225806451612903,0.09852216748768473,5.05,0.6138613861386139,285.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
160.0,RADE KONCAR,115/22,50,20,2018,9618,57540,12087.0,787.0,13.0,16,20.0,35.0,5.0,25.0,37.0,821.0,61,13,3,1.2307692307692308,0.5714285714285714,1.25,0.25,7.0,71.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
160.0,RADE KONCAR,115/22,50,20,2019,7687,57271,10324.0,825.0,8.0,18,20.0,35.0,6.0,25.0,1.0,858.0,62,16,4,2.25,0.5714285714285714,1.1111111111111112,0.3,5.833333333333333,73.0,Uncertain,Uncertain,Uncertain,D1,T1,D1,0
160.0,RADE KONCAR,115/22,50,20,2020,11014,50163,10676.0,882.0,19.0,15,20.0,35.0,7.0,25.0,37.0,923.0,60,18,5,0.7894736842105263,0.5714285714285714,1.3333333333333333,0.35,5.0,70.0,Uncertain,Uncertain,D2,D1,PD,D2,1
160.0,RADE KONCAR,115/22,50,20,2021,7974,54187,9404.0,685.0,19.0,11,20.0,35.0,4.0,25.0,2.0,721.0,54,11,6,0.5789473684210527,0.5714285714285714,1.8181818181818181,0.2,8.75,66.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
160.0,RADE KONCAR,115/22,50,20,2022,8657,62227,9505.0,695.0,13.0,10,20.0,35.0,4.0,25.0,2.0,724.0,52,10,7,0.7692307692307693,0.5714285714285714,2.0,0.2,8.75,65.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
160.0,RADE KONCAR,115/22,50,20,2023,8125,65401,14841.0,903.0,7.0,10,20.0,35.0,4.0,25.0,2.0,926.0,68,7,8,1.4285714285714286,0.5714285714285714,2.0,0.2,8.75,65.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
160.0,RADE KONCAR,115/22,50,20,2024,7263,53826,9546.0,1035.0,10.0,15,20.0,6.0,55.0,25.0,37.0,1066.0,55,15,9,1.5,3.3333333333333335,1.3333333333333333,2.75,0.10909090909090909,41.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
161.0,RADE KONCAR,115/22,50,20,2022,7810,59954,19113.0,773.0,17.0,54,20.0,6.0,6.0,9.0,4.0,869.0,58,9,7,3.176470588235294,3.3333333333333335,0.37037037037037035,0.3,1.0,80.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
161.0,RADE KONCAR,115/22,50,20,2024,6366,36022,11989.0,636.0,12.0,19,20.0,7.0,55.0,25.0,37.0,674.0,50,13,9,1.5833333333333333,2.857142857142857,1.0526315789473684,2.75,0.12727272727272726,46.0,F1,Uncertain,Uncertain,PD,T3,F1,2
161.0,RADE KONCAR,115/22,50,20,2023,5339,48684,23574.0,995.0,9.0,13,20.0,35.0,5.0,25.0,3.0,1025.0,63,9,8,1.4444444444444444,0.5714285714285714,1.5384615384615385,0.25,7.0,68.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
161.0,RADE KONCAR,115/22,50,20,2021,8265,64231,16618.0,721.0,19.0,37,20.0,6.0,8.0,11.0,5.0,807.0,50,11,6,1.9473684210526316,3.3333333333333335,0.5405405405405406,0.4,0.75,63.0,F1,Uncertain,Uncertain,PD,PD,PD,3
161.0,RADE KONCAR,115/22,50,20,2017,10269,51387,16553.0,549.0,14.0,23,20.0,5.0,8.0,25.0,37.0,599.0,66,12,2,1.6428571428571428,4.0,0.8695652173913043,0.4,0.625,48.0,F1,Uncertain,Uncertain,PD,PD,PD,3
161.0,RADE KONCAR,115/22,50,20,2019,10397,52493,11998.0,551.0,11.0,23,20.0,5.0,6.0,10.0,4.0,610.0,58,18,4,2.090909090909091,4.0,0.8695652173913043,0.3,0.8333333333333334,48.0,F1,Uncertain,Uncertain,PD,PD,PD,3
161.0,RADE KONCAR,115/22,50,20,2018,8553,50400,13191.0,654.0,41.0,28,18.0,3.0,55.0,9.0,4.0,757.0,58,13,3,0.6829268292682927,6.0,0.6428571428571429,3.0555555555555554,0.05454545454545454,49.0,F1,Uncertain,Uncertain,PD,T3,F1,2
161.0,RADE KONCAR,115/22,50,20,2020,11710,68240,11655.0,672.0,33.0,27,20.0,35.0,10.0,25.0,7.0,749.0,72,28,5,0.8181818181818182,0.5714285714285714,0.7407407407407407,0.5,3.5,82.0,Uncertain,Uncertain,D2,D1,Uncertain,D2,1
162.0,MEIDEN,115/22,50,23,2020,9404,63819,2614.0,281.0,4.0,88,20.0,4.0,305.0,25.0,202.0,884.0,60,14,5,22.0,5.0,0.22727272727272727,15.25,0.013114754098360656,112.0,F1,Uncertain,Uncertain,T1,T3,F1,2
162.0,MEIDEN,115/22,50,23,2021,4840,55450,2807.0,259.0,12.0,96,20.0,1.0,320.0,42.0,262.0,992.0,57,15,6,8.0,20.0,0.20833333333333334,16.0,0.003125,117.0,F1,Uncertain,Uncertain,T1,T3,F1,2
162.0,MEIDEN,115/22,50,23,2022,18488,78132,2771.0,241.0,2.0,52,20.0,3.0,208.0,7.0,208.0,721.0,58,19,7,26.0,6.666666666666667,0.38461538461538464,10.4,0.014423076923076924,75.0,F1,Uncertain,Uncertain,PD,T3,F1,2
162.0,MEIDEN,115/22,50,23,2023,16155,54878,2645.0,236.0,3.0,92,20.0,5.0,306.0,25.0,218.0,860.0,64,7,8,30.666666666666668,4.0,0.21739130434782608,15.3,0.016339869281045753,117.0,F1,Uncertain,Uncertain,T1,T3,F1,2
162.0,MEIDEN,115/22,50,23,2024,6788,49662,2138.0,179.0,5.0,128,20.0,7.0,465.0,10.0,271.0,1065.0,58,9,9,25.6,2.857142857142857,0.15625,23.25,0.015053763440860216,155.0,F1,Uncertain,Uncertain,T1,T3,F1,2
163.0,MEIDEN,115/22,50,23,2020,9593,67375,1813.0,161.0,12.0,61,20.0,5.0,248.0,25.0,168.0,655.0,60,11,5,5.083333333333333,4.0,0.32786885245901637,12.4,0.020161290322580645,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
163.0,MEIDEN,115/22,50,23,2021,5278,54158,1233.0,139.0,7.0,81,20.0,7.0,252.0,25.0,60.0,546.0,49,12,6,11.571428571428571,2.857142857142857,0.24691358024691357,12.6,0.027777777777777776,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
