Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
163.0,MEIDEN,115/22,50,23,2022,3981,63234,1680.0,158.0,2.0,64,20.0,11.0,248.0,58.0,229.0,770.0,55,10,7,32.0,1.8181818181818181,0.3125,12.4,0.04435483870967742,95.0,F1,Uncertain,Uncertain,T1,T3,F1,2
163.0,MEIDEN,115/22,50,23,2023,26253,66447,1711.0,172.0,10.0,74,20.0,7.0,297.0,22.0,211.0,793.0,53,9,8,7.4,2.857142857142857,0.2702702702702703,14.85,0.02356902356902357,101.0,F1,Uncertain,Uncertain,T1,T3,F1,2
163.0,MEIDEN,115/22,50,23,2024,10085,71657,1319.0,162.0,1.0,122,20.0,19.0,447.0,11.0,258.0,1020.0,51,12,9,122.0,1.0526315789473684,0.16393442622950818,22.35,0.042505592841163314,161.0,F1,Uncertain,Uncertain,T1,T3,F1,2
164.0,VOLTA WERKE,115/22,50,26,2023,11112,58867,1960.0,372.0,1.0,1,20.0,4.0,1.0,3.0,2.0,384.0,32,10,8,1.0,5.0,20.0,0.05,4.0,25.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
164.0,VOLTA WERKE,115/22,50,26,2022,8535,60562,1932.0,400.0,3.0,6,20.0,2.0,4.0,20.0,6.0,341.0,36,8,7,2.0,10.0,3.3333333333333335,0.2,0.5,28.0,F1,Uncertain,Uncertain,PD,T3,F1,2
164.0,VOLTA WERKE,115/22,50,26,2024,11443,69117,1628.0,563.0,2.0,16,20.0,13.0,5.0,5.0,10.0,614.0,30,18,9,8.0,1.5384615384615385,1.25,0.25,2.6,49.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
164.0,VOLTA WERKE,115/22,50,26,2020,11800,54630,1303.0,545.0,45.0,15,20.0,35.0,55.0,25.0,37.0,560.0,32,29,5,0.3333333333333333,0.5714285714285714,1.3333333333333333,2.75,0.6363636363636364,70.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
164.0,VOLTA WERKE,115/22,50,26,2021,6920,49920,1865.0,469.0,3.0,6,20.0,2.0,4.0,18.0,7.0,509.0,36,14,6,2.0,10.0,3.3333333333333335,0.2,0.5,28.0,F1,Uncertain,Uncertain,PD,T3,F1,2
165.0,MEIDEN,115/22,50,20,2020,8160,72400,950.0,950.0,14.0,89,20.0,35.0,284.0,25.0,166.0,553.0,50,18,5,6.357142857142857,0.5714285714285714,0.2247191011235955,14.2,0.12323943661971831,144.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
165.0,MEIDEN,115/22,50,20,2021,10548,63254,1814.0,109.0,4.0,59,20.0,2.0,212.0,25.0,110.0,496.0,55,64,6,14.75,10.0,0.3389830508474576,10.6,0.009433962264150943,81.0,F1,Uncertain,Uncertain,PD,T3,F1,2
165.0,MEIDEN,115/22,50,20,2022,11271,56984,1810.0,107.0,12.0,67,20.0,35.0,244.0,25.0,59.0,489.0,60,14,7,5.583333333333333,0.5714285714285714,0.29850746268656714,12.2,0.14344262295081966,122.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
165.0,MEIDEN,115/22,50,20,2023,7340,68950,1637.0,252.0,7.0,73,20.0,1.0,252.0,25.0,170.0,755.0,58,9,8,10.428571428571429,20.0,0.273972602739726,12.6,0.003968253968253968,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
165.0,MEIDEN,115/22,50,20,2024,7845,27453,1678.0,245.0,12.0,9,20.0,6.0,20.0,18.0,6.0,316.0,57,12,9,0.75,3.3333333333333335,2.2222222222222223,1.0,0.3,35.0,F1,Uncertain,Uncertain,PD,PD,PD,3
166.0,MEIDEN,115/22,50,20,2024,8152,64060,1927.0,126.0,14.0,100,20.0,1.0,273.0,25.0,145.0,659.0,63,11,9,7.142857142857143,20.0,0.2,13.65,0.003663003663003663,121.0,F1,Uncertain,Uncertain,T1,T3,F1,2
166.0,MEIDEN,115/22,50,20,2022,9943,50793,2182.0,100.0,12.0,66,20.0,35.0,241.0,25.0,57.0,476.0,66,12,7,5.5,0.5714285714285714,0.30303030303030304,12.05,0.14522821576763487,121.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
166.0,MEIDEN,115/22,50,20,2023,4380,69580,2299.0,86.0,6.0,95,20.0,1.0,303.0,6.0,235.0,732.0,60,9,8,15.833333333333334,20.0,0.21052631578947367,15.15,0.0033003300330033004,116.0,F1,Uncertain,Uncertain,T1,T3,F1,2
166.0,MEIDEN,115/22,50,20,2020,3125,40992,1357.0,85.0,45.0,117,20.0,35.0,287.0,25.0,171.0,705.0,57,10,5,2.6,0.5714285714285714,0.17094017094017094,14.35,0.12195121951219512,172.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
166.0,MEIDEN,115/22,50,20,2019,12110,53360,950.0,950.0,18.0,48,20.0,35.0,189.0,25.0,139.0,394.0,32,23,4,2.6666666666666665,0.5714285714285714,0.4166666666666667,9.45,0.18518518518518517,103.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
166.0,MEIDEN,115/22,50,20,2021,10046,50531,2440.0,446.0,3.0,60,20.0,35.0,3.0,25.0,2.0,454.0,59,25,6,20.0,0.5714285714285714,0.3333333333333333,0.15,11.666666666666666,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
167.0,FUJI,115/22,50,27,2018,15504,45338,1709.0,161.0,13.0,43,20.0,11.0,166.0,25.0,85.0,479.0,32,24,3,3.3076923076923075,1.8181818181818181,0.46511627906976744,8.3,0.06626506024096386,74.0,F1,Uncertain,Uncertain,PD,T3,F1,2
167.0,FUJI,115/22,50,27,2019,5051,56404,1652.0,169.0,26.0,54,20.0,18.0,206.0,15.0,113.0,601.0,47,23,4,2.076923076923077,1.1111111111111112,0.37037037037037035,10.3,0.08737864077669903,92.0,F1,Uncertain,Uncertain,T1,T3,F1,2
167.0,FUJI,115/22,50,27,2020,6577,47854,1089.0,58.0,28.0,64,20.0,8.0,201.0,13.0,117.0,489.0,50,18,5,2.2857142857142856,2.5,0.3125,10.05,0.03980099502487562,92.0,F1,Uncertain,Uncertain,T1,T3,F1,2
167.0,FUJI,115/22,50,27,2021,13948,54891,1460.0,73.0,44.0,65,20.0,12.0,207.0,25.0,24.0,425.0,50,25,6,1.4772727272727273,1.6666666666666667,0.3076923076923077,10.35,0.057971014492753624,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
167.0,FUJI,115/22,50,27,2022,11100,59620,2556.0,443.0,9.0,2,20.0,2.0,1.0,15.0,3.0,475.0,51,19,7,0.2222222222222222,10.0,10.0,0.05,2.0,24.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
167.0,FUJI,115/22,50,27,2023,2081,53417,1165.0,99.0,11.0,44,20.0,90.0,273.0,18.0,110.0,645.0,36,22,8,4.0,0.2222222222222222,0.45454545454545453,13.65,0.32967032967032966,154.0,F1,Uncertain,Uncertain,T2,Uncertain,F1,2
167.0,FUJI,115/22,50,27,2024,5691,60586,1139.0,93.0,19.0,59,20.0,14.0,245.0,25.0,106.0,536.0,32,12,9,3.1052631578947367,1.4285714285714286,0.3389830508474576,12.25,0.05714285714285714,93.0,F1,Uncertain,Uncertain,T1,T3,F1,2
168.0,FUJI,115/22,50,27,2024,6418,58246,1174.0,90.0,18.0,46,20.0,10.0,171.0,9.0,74.0,418.0,52,11,9,2.5555555555555554,2.0,0.43478260869565216,8.55,0.05847953216374269,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
168.0,FUJI,115/22,50,27,2023,14195,55009,1199.0,65.0,45.0,39,20.0,14.0,240.0,25.0,58.0,461.0,51,21,8,0.8666666666666667,1.4285714285714286,0.5128205128205128,12.0,0.058333333333333334,73.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
168.0,FUJI,115/22,50,27,2022,29791,75184,777.0,51.0,34.0,41,20.0,6.0,109.0,25.0,19.0,260.0,51,31,7,1.2058823529411764,3.3333333333333335,0.4878048780487805,5.45,0.05504587155963303,67.0,F1,Uncertain,Uncertain,PD,T3,F1,2
168.0,FUJI,115/22,50,27,2020,1218,65014,1182.0,40.0,21.0,44,20.0,15.0,134.0,21.0,87.0,362.0,46,23,5,2.0952380952380953,1.3333333333333333,0.45454545454545453,6.7,0.11194029850746269,79.0,F1,Uncertain,Uncertain,PD,T3,F1,2
168.0,FUJI,115/22,50,27,2019,7165,40048,981.0,73.0,8.0,29,20.0,7.0,101.0,25.0,61.0,279.0,49,24,4,3.625,2.857142857142857,0.6896551724137931,5.05,0.06930693069306931,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
168.0,FUJI,115/22,50,27,2021,6637,49718,949.0,74.0,17.0,40,20.0,8.0,128.0,25.0,66.0,333.0,51,18,6,2.3529411764705883,2.5,0.5,6.4,0.0625,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
169.0,DAIHEN,115/22,50,12,2020,7319,42409,1958.0,496.0,9.0,60,20.0,35.0,5.0,25.0,37.0,510.0,44,28,5,6.666666666666667,0.5714285714285714,0.3333333333333333,0.25,7.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
169.0,DAIHEN,115/22,50,12,2021,9795,48369,2033.0,453.0,35.0,60,20.0,35.0,1.0,25.0,3.0,492.0,48,14,6,1.7142857142857142,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
169.0,DAIHEN,115/22,50,12,2022,24685,55269,1876.0,526.0,12.0,60,20.0,35.0,55.0,25.0,37.0,538.0,48,37,7,5.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
169.0,DAIHEN,115/22,50,12,2023,20593,62062,1915.0,538.0,27.0,17,20.0,9.0,124.0,25.0,38.0,753.0,48,25,8,0.6296296296296297,2.2222222222222223,1.1764705882352942,6.2,0.07258064516129033,46.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
169.0,DAIHEN,115/22,50,12,2024,8660,66241,3861.0,886.0,38.0,6,20.0,9.0,4.0,5.0,8.0,956.0,47,15,9,0.15789473684210525,2.2222222222222223,3.3333333333333335,0.2,2.25,35.0,D1,Uncertain,Uncertain,PD,PD,PD,3
170.0,EKARAT,115/22,50,12,2024,24205,57549,3498.0,932.0,12.0,7,20.0,6.0,3.0,25.0,37.0,960.0,40,7,9,0.5833333333333334,3.3333333333333335,2.857142857142857,0.15,2.0,33.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
170.0,EKARAT,115/22,50,12,2023,17042,60525,3992.0,1079.0,20.0,2,20.0,6.0,4.0,20.0,37.0,1131.0,52,15,8,0.1,3.3333333333333335,10.0,0.2,1.5,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
170.0,EKARAT,115/22,50,12,2022,9240,61510,3981.0,820.0,19.0,2,20.0,35.0,1.0,34.0,2.0,878.0,25,11,7,0.10526315789473684,0.5714285714285714,10.0,0.05,35.0,57.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
170.0,EKARAT,115/22,50,12,2020,16681,61669,2126.0,601.0,18.0,3,20.0,35.0,3.0,25.0,7.0,632.0,40,12,5,0.16666666666666666,0.5714285714285714,6.666666666666667,0.15,11.666666666666666,58.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
170.0,EKARAT,115/22,50,12,2021,10500,112890,3985.0,818.0,38.0,60,20.0,35.0,1.0,31.0,1.0,889.0,52,14,6,1.5789473684210527,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
171.0,MEIDEN,115/22,50,12,2020,13735,45252,3053.0,1648.0,23.0,6,20.0,35.0,2.0,25.0,6.0,1685.0,26,11,5,0.2608695652173913,0.5714285714285714,3.3333333333333335,0.1,17.5,61.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
171.0,MEIDEN,115/22,50,12,2021,24926,83441,1896.0,570.0,3.0,6,20.0,3.0,1.0,1.0,2.0,586.0,35,17,6,2.0,6.666666666666667,3.3333333333333335,0.05,3.0,29.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
171.0,MEIDEN,115/22,50,12,2022,26370,79130,2334.0,292.0,1.0,2,20.0,35.0,1.0,161.0,3.0,460.0,53,12,7,2.0,0.5714285714285714,10.0,0.05,35.0,57.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
171.0,MEIDEN,115/22,50,12,2023,23363,70547,2718.0,1085.0,8.0,1,20.0,6.0,9.0,25.0,37.0,1109.0,41,29,8,0.125,3.3333333333333335,20.0,0.45,0.6666666666666666,27.0,F1,Uncertain,Uncertain,PD,PD,PD,3
171.0,MEIDEN,115/22,50,12,2024,20095,63287,3379.0,1331.0,7.0,7,20.0,12.0,5.0,25.0,37.0,1362.0,60,7,9,1.0,1.6666666666666667,2.857142857142857,0.25,2.4,39.0,D1,Uncertain,Uncertain,PD,Uncertain,D1,0
172.0,EKARAT,115/22,50,11,2024,21748,58018,2455.0,616.0,14.0,10,20.0,12.0,8.0,7.0,15.0,682.0,50,13,9,0.7142857142857143,1.6666666666666667,2.0,0.4,1.5,42.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
172.0,EKARAT,115/22,50,11,2022,10543,74826,2519.0,520.0,15.0,4,20.0,3.0,3.0,6.0,4.0,555.0,47,14,7,0.26666666666666666,6.666666666666667,5.0,0.15,1.0,27.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
172.0,EKARAT,115/22,50,11,2023,8612,54803,2623.0,529.0,9.0,5,20.0,10.0,12.0,25.0,37.0,565.0,50,5,8,0.5555555555555556,2.0,4.0,0.6,0.8333333333333334,35.0,F1,Uncertain,Uncertain,PD,PD,PD,3
172.0,EKARAT,115/22,50,11,2021,5570,12487,2500.0,525.0,33.0,60,20.0,35.0,3.0,25.0,37.0,561.0,54,9,6,1.8181818181818181,0.5714285714285714,0.3333333333333333,0.15,11.666666666666666,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
172.0,EKARAT,115/22,50,11,2020,3600,65490,2426.0,500.0,31.0,9,20.0,35.0,5.0,5.0,8.0,558.0,50,12,5,0.2903225806451613,0.5714285714285714,2.2222222222222223,0.25,7.0,64.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
173.0,EKARAT,115/22,50,11,2020,4310,68350,2162.0,1033.0,31.0,8,20.0,2.0,5.0,9.0,7.0,1095.0,42,15,5,0.25806451612903225,10.0,2.5,0.25,0.4,30.0,F1,Uncertain,Uncertain,PD,PD,PD,3
173.0,EKARAT,115/22,50,11,2021,8520,62665,2200.0,498.0,20.0,60,20.0,5.0,4.0,25.0,5.0,532.0,50,17,6,3.0,4.0,0.3333333333333333,0.2,1.25,85.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
173.0,EKARAT,115/22,50,11,2022,10062,71895,2276.0,577.0,17.0,4,20.0,4.0,3.0,5.0,4.0,614.0,42,16,7,0.23529411764705882,5.0,5.0,0.15,1.3333333333333333,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
173.0,EKARAT,115/22,50,11,2023,18305,56964,1926.0,528.0,7.0,3,20.0,12.0,6.0,25.0,37.0,556.0,55,13,8,0.42857142857142855,1.6666666666666667,6.666666666666667,0.3,2.0,35.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
173.0,EKARAT,115/22,50,11,2024,18650,48000,2100.0,588.0,7.0,11,20.0,15.0,5.0,37.0,9.0,672.0,48,13,9,1.5714285714285714,1.3333333333333333,1.8181818181818181,0.25,3.0,46.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
174.0,MITSUBISHI,115/22,50,27,2024,8656,87939,4052.0,222.0,24.0,115,20.0,4.0,387.0,15.0,202.0,969.0,56,13,9,4.791666666666667,5.0,0.17391304347826086,19.35,0.0103359173126615,139.0,F1,Uncertain,Uncertain,T1,T3,F1,2
174.0,MITSUBISHI,115/22,50,27,2023,2670,76800,5403.0,125.0,11.0,97,20.0,3.0,285.0,10.0,16.0,547.0,58,14,8,8.818181818181818,6.666666666666667,0.20618556701030927,14.25,0.010526315789473684,120.0,F1,Uncertain,Uncertain,T1,T3,F1,2
174.0,MITSUBISHI,115/22,50,27,2022,4280,72640,5811.0,147.0,16.0,71,20.0,3.0,226.0,14.0,174.0,651.0,57,13,7,4.4375,6.666666666666667,0.28169014084507044,11.3,0.01327433628318584,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
174.0,MITSUBISHI,115/22,50,27,2020,3030,65300,4800.0,250.0,38.0,80,20.0,35.0,193.0,21.0,170.0,752.0,55,18,5,2.1052631578947367,0.5714285714285714,0.25,9.65,0.18134715025906736,135.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
174.0,MITSUBISHI,115/22,50,27,2019,3490,65310,4608.0,224.0,49.0,75,20.0,35.0,223.0,55.0,192.0,818.0,54,17,4,1.530612244897959,0.5714285714285714,0.26666666666666666,11.15,0.15695067264573992,130.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
174.0,MITSUBISHI,115/22,50,27,2021,10060,80780,6039.0,138.0,10.0,70,20.0,35.0,215.0,17.0,37.0,450.0,80,25,6,7.0,0.5714285714285714,0.2857142857142857,10.75,0.16279069767441862,125.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2019,9520,93990,2968.0,277.0,39.0,92,20.0,35.0,214.0,27.0,151.0,800.0,56,11,4,2.358974358974359,0.5714285714285714,0.21739130434782608,10.7,0.16355140186915887,147.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2020,3580,66260,3000.0,280.0,32.0,100,20.0,35.0,160.0,25.0,126.0,698.0,51,18,5,3.125,0.5714285714285714,0.2,8.0,0.21875,155.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2021,9580,85180,3665.0,161.0,5.0,73,20.0,35.0,194.0,8.0,37.0,441.0,55,8,6,14.6,0.5714285714285714,0.273972602739726,9.7,0.18041237113402062,128.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2022,3470,84920,3743.0,182.0,11.0,86,20.0,2.0,239.0,11.0,171.0,702.0,70,13,7,7.818181818181818,10.0,0.23255813953488372,11.95,0.008368200836820083,108.0,F1,Uncertain,Uncertain,T1,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2024,15166,79809,3502.0,159.0,19.0,105,20.0,6.0,319.0,19.0,184.0,811.0,32,10,9,5.526315789473684,3.3333333333333335,0.19047619047619047,15.95,0.018808777429467086,131.0,F1,Uncertain,Uncertain,T1,T3,F1,2
175.0,ALSTHOM,115/22,50,29,2023,4320,78070,3624.0,162.0,8.0,101,20.0,2.0,284.0,13.0,217.0,787.0,32,13,8,12.625,10.0,0.19801980198019803,14.2,0.007042253521126761,123.0,F1,Uncertain,Uncertain,T1,T3,F1,2
176.0,ABB,115/22,50,18,2023,6694,49345,2464.0,164.0,16.0,74,20.0,1.0,157.0,25.0,108.0,520.0,52,14,8,4.625,20.0,0.2702702702702703,7.85,0.006369426751592357,95.0,F1,Uncertain,Uncertain,T1,T3,F1,2
176.0,ABB,115/22,50,18,2024,10044,52979,2337.0,184.0,24.0,75,20.0,2.0,159.0,8.0,83.0,535.0,46,9,9,3.125,10.0,0.26666666666666666,7.95,0.012578616352201259,97.0,F1,Uncertain,Uncertain,T1,T3,F1,2
176.0,ABB,115/22,50,18,2021,6932,46668,2169.0,125.0,16.0,45,20.0,35.0,118.0,25.0,42.0,346.0,50,25,6,2.8125,0.5714285714285714,0.4444444444444444,5.9,0.2966101694915254,100.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
176.0,ABB,115/22,50,18,2020,10984,56737,2429.0,150.0,8.0,39,20.0,4.0,103.0,25.0,55.0,359.0,36,17,5,4.875,5.0,0.5128205128205128,5.15,0.038834951456310676,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
176.0,ABB,115/22,50,18,2022,10452,45289,2271.0,151.0,15.0,36,20.0,4.0,126.0,25.0,38.0,370.0,58,18,7,2.4,5.0,0.5555555555555556,6.3,0.031746031746031744,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
177.0,MEIDEN,115/22,50,27,2021,10158,64575,4675.0,1229.0,8.0,60,20.0,8.0,10.0,25.0,37.0,1255.0,59,22,6,7.5,2.5,0.3333333333333333,0.5,0.8,88.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
177.0,MEIDEN,115/22,50,27,2022,8879,69747,5225.0,1492.0,8.0,2,20.0,9.0,6.0,25.0,37.0,1517.0,60,13,7,0.25,2.2222222222222223,10.0,0.3,1.5,31.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
177.0,MEIDEN,115/22,50,27,2023,12249,66627,4757.0,1323.0,3.0,7,20.0,2.0,4.0,25.0,37.0,1339.0,52,18,8,2.3333333333333335,10.0,2.857142857142857,0.2,0.5,29.0,F1,Uncertain,Uncertain,PD,T3,F1,2
177.0,MEIDEN,115/22,50,27,2024,19669,85142,4045.0,1086.0,3.0,11,20.0,15.0,5.0,3.0,3.0,1126.0,50,10,9,3.6666666666666665,1.3333333333333333,1.8181818181818181,0.25,3.0,46.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
178.0,ALSTHOM,115/22,50,29,2019,7921,49022,2478.0,250.0,54.0,111,20.0,35.0,216.0,25.0,167.0,798.0,52,5,4,2.0555555555555554,0.5714285714285714,0.18018018018018017,10.8,0.16203703703703703,166.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
178.0,ALSTHOM,115/22,50,29,2020,5414,48301,2120.0,276.0,11.0,98,20.0,7.0,236.0,25.0,154.0,782.0,55,36,5,8.909090909090908,2.857142857142857,0.20408163265306123,11.8,0.029661016949152543,125.0,F1,Uncertain,Uncertain,T1,T3,F1,2
178.0,ALSTHOM,115/22,50,29,2021,3713,20422,1152.0,16.0,28.0,2,20.0,1.0,15.0,25.0,14.0,76.0,56,7,6,0.07142857142857142,20.0,10.0,0.75,0.06666666666666667,23.0,PD,Uncertain,Uncertain,PD,PD,PD,3
178.0,ALSTHOM,115/22,50,29,2022,7944,33758,1578.0,117.0,25.0,14,20.0,1.0,18.0,25.0,11.0,186.0,50,9,7,0.56,20.0,1.4285714285714286,0.9,0.05555555555555555,35.0,F1,Uncertain,Uncertain,PD,PD,PD,3
178.0,ALSTHOM,115/22,50,29,2023,4910,19552,1553.0,105.0,14.0,16,20.0,35.0,16.0,25.0,6.0,157.0,55,8,8,1.1428571428571428,0.5714285714285714,1.25,0.8,2.1875,71.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
178.0,ALSTHOM,115/22,50,29,2024,12148,32816,2167.0,141.0,18.0,15,20.0,1.0,20.0,2.0,12.0,209.0,57,10,9,0.8333333333333334,20.0,1.3333333333333333,1.0,0.05,36.0,F1,Uncertain,Uncertain,PD,PD,PD,3
179.0,MITSUBISHI,115/22,50,26,2023,9916,59451,5160.0,132.0,183.0,148,20.0,1.0,560.0,25.0,257.0,1281.0,57,17,8,0.8087431693989071,20.0,0.13513513513513514,28.0,0.0017857142857142857,169.0,F1,Uncertain,Uncertain,T1,T3,F1,2
179.0,MITSUBISHI,115/22,50,26,2022,3441,67091,6854.0,34.0,49.0,44,20.0,8.0,641.0,25.0,309.0,1085.0,60,15,7,0.8979591836734694,2.5,0.45454545454545453,32.05,0.0124804992199688,72.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
179.0,MITSUBISHI,115/22,50,26,2024,4460,48960,4539.0,128.0,30.0,228,20.0,10.0,789.0,68.0,482.0,1735.0,51,15,9,7.6,2.0,0.08771929824561403,39.45,0.012674271229404309,258.0,F1,Uncertain,Uncertain,T1,T3,F1,2
179.0,MITSUBISHI,115/22,50,26,2020,4131,62884,5222.0,124.0,25.0,142,20.0,35.0,262.0,25.0,247.0,800.0,55,17,5,5.68,0.5714285714285714,0.14084507042253522,13.1,0.13358778625954199,197.0,F1,Uncertain,Uncertain,T1,T3,F1,2
179.0,MITSUBISHI,115/22,50,26,2021,9104,56495,4244.0,112.0,21.0,117,20.0,16.0,468.0,25.0,189.0,923.0,62,27,6,5.571428571428571,1.25,0.17094017094017094,23.4,0.03418803418803419,153.0,F1,Uncertain,Uncertain,T1,T3,F1,2
180.0,ALSTHOM,115/22,50,29,2024,13170,34550,2435.0,157.0,8.0,22,20.0,4.0,23.0,13.0,16.0,243.0,53,16,9,2.75,5.0,0.9090909090909091,1.15,0.17391304347826086,46.0,F1,Uncertain,Uncertain,PD,T3,F1,2
180.0,ALSTHOM,115/22,50,29,2023,4877,32432,2566.0,204.0,13.0,19,20.0,3.0,23.0,25.0,5.0,267.0,50,14,8,1.4615384615384615,6.666666666666667,1.0526315789473684,1.15,0.13043478260869565,42.0,F1,Uncertain,Uncertain,PD,PD,PD,3
180.0,ALSTHOM,115/22,50,29,2020,5998,30804,1596.0,161.0,13.0,12,20.0,13.0,26.0,25.0,37.0,225.0,55,30,5,0.9230769230769231,1.5384615384615385,1.6666666666666667,1.3,0.5,45.0,F1,Uncertain,Uncertain,PD,PD,PD,3
180.0,ALSTHOM,115/22,50,29,2021,3746,30813,2288.0,36.0,34.0,5,20.0,4.0,22.0,3.0,18.0,122.0,40,11,6,0.14705882352941177,5.0,4.0,1.1,0.18181818181818182,29.0,F1,Uncertain,Uncertain,PD,PD,PD,3
180.0,ALSTHOM,115/22,50,29,2022,14344,46321,2226.0,164.0,20.0,16,20.0,4.0,19.0,4.0,11.0,238.0,50,15,7,0.8,5.0,1.25,0.95,0.21052631578947367,40.0,F1,Uncertain,Uncertain,PD,PD,PD,3
181.0,ABB,115/22,50,17,2019,7413,36144,2881.0,204.0,12.0,14,20.0,35.0,5.0,25.0,37.0,235.0,58,18,4,1.1666666666666667,0.5714285714285714,1.4285714285714286,0.25,7.0,69.0,Uncertain,Uncertain,Uncertain,Uncertain,T1,T1,4
181.0,ABB,115/22,50,17,2020,8339,36239,2611.0,210.0,17.0,12,20.0,35.0,5.0,25.0,37.0,244.0,50,10,5,0.7058823529411765,0.5714285714285714,1.6666666666666667,0.25,7.0,67.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
181.0,ABB,115/22,50,17,2021,5956,50974,3146.0,137.0,25.0,27,20.0,35.0,4.0,25.0,2.0,195.0,48,8,6,1.08,0.5714285714285714,0.7407407407407407,0.2,8.75,82.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
181.0,ABB,115/22,50,17,2022,6190,47880,2765.0,149.0,12.0,18,20.0,35.0,5.0,2.0,3.0,189.0,40,9,7,1.5,0.5714285714285714,1.1111111111111112,0.25,7.0,73.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
181.0,ABB,115/22,50,17,2023,13915,40250,3571.0,214.0,6.0,17,20.0,35.0,7.0,25.0,37.0,244.0,46,16,8,2.8333333333333335,0.5714285714285714,1.1764705882352942,0.35,5.0,72.0,Uncertain,Uncertain,Uncertain,D1,T1,D1,0
181.0,ABB,115/22,50,17,2024,9535,39592,2789.0,262.0,4.0,24,20.0,2.0,6.0,3.0,2.0,303.0,52,7,9,6.0,10.0,0.8333333333333334,0.3,0.3333333333333333,46.0,F1,Uncertain,Uncertain,PD,T3,F1,2
182.0,ABB,115/22,50,17,2020,7390,37151,3303.0,242.0,14.0,20,20.0,35.0,10.0,25.0,37.0,286.0,63,22,5,1.4285714285714286,0.5714285714285714,1.0,0.5,3.5,75.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
182.0,ABB,115/22,50,17,2021,4932,51074,3827.0,174.0,29.0,43,20.0,35.0,7.0,25.0,4.0,257.0,53,11,6,1.4827586206896552,0.5714285714285714,0.46511627906976744,0.35,5.0,98.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
182.0,ABB,115/22,50,17,2022,5850,46820,2932.0,147.0,13.0,21,20.0,35.0,6.0,77.0,4.0,268.0,38,7,7,1.6153846153846154,0.5714285714285714,0.9523809523809523,0.3,5.833333333333333,76.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
182.0,ABB,115/22,50,17,2023,11002,39700,3456.0,249.0,8.0,27,20.0,35.0,9.0,25.0,37.0,293.0,49,11,8,3.375,0.5714285714285714,0.7407407407407407,0.45,3.888888888888889,82.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
182.0,ABB,115/22,50,17,2024,11425,40502,3227.0,271.0,3.0,30,20.0,2.0,8.0,3.0,4.0,321.0,52,10,9,10.0,10.0,0.6666666666666666,0.4,0.25,52.0,F1,Uncertain,Uncertain,PD,T3,F1,2
183.0,ABB,115/22,50,13,2024,32890,43170,1666.0,527.0,2.0,6,20.0,3.0,1.0,33.0,37.0,572.0,40,10,9,3.0,6.666666666666667,3.3333333333333335,0.05,3.0,29.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
183.0,ABB,115/22,50,13,2023,27529,51606,1882.0,516.0,7.0,1,20.0,1.0,12.0,25.0,10.0,547.0,50,5,8,0.14285714285714285,20.0,20.0,0.6,0.08333333333333333,22.0,F1,Uncertain,Uncertain,PD,PD,PD,3
183.0,ABB,115/22,50,13,2021,13997,44782,2142.0,435.0,3.0,2,20.0,35.0,1.0,25.0,1.0,442.0,42,14,6,0.6666666666666666,0.5714285714285714,10.0,0.05,35.0,57.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
183.0,ABB,115/22,50,13,2022,25906,67279,1929.0,360.0,1.0,4,20.0,2.0,1.0,1.0,37.0,369.0,43,18,7,4.0,10.0,5.0,0.05,2.0,26.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
183.0,ABB,115/22,50,13,2019,12331,57931,821.0,135.0,16.0,60,20.0,35.0,55.0,25.0,37.0,151.0,47,20,4,3.75,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
183.0,ABB,115/22,50,13,2018,22805,61217,1108.0,279.0,7.0,1,20.0,35.0,55.0,25.0,37.0,287.0,49,8,3,0.14285714285714285,0.5714285714285714,20.0,2.75,0.6363636363636364,56.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
183.0,ABB,115/22,50,13,2020,14697,61673,843.0,139.0,25.0,60,20.0,35.0,1.0,25.0,1.0,166.0,36,16,5,2.4,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
184.0,DAIHEN,115/22,50,34,2024,16290,19380,1570.0,57.0,10.0,8,20.0,1.0,12.0,25.0,7.0,95.0,54,13,9,0.8,20.0,2.5,0.6,0.08333333333333333,29.0,F1,Uncertain,Uncertain,PD,PD,PD,3
184.0,DAIHEN,115/22,50,34,2023,8039,13837,1854.0,151.0,16.0,6,20.0,1.0,12.0,25.0,7.0,193.0,71,12,8,0.375,20.0,3.3333333333333335,0.6,0.08333333333333333,27.0,F1,Uncertain,Uncertain,PD,PD,PD,3
184.0,DAIHEN,115/22,50,34,2022,20554,54471,1824.0,143.0,10.0,3,20.0,1.0,7.0,2.0,3.0,169.0,40,19,7,0.3,20.0,6.666666666666667,0.35,0.14285714285714285,24.0,F1,Uncertain,Uncertain,PD,PD,PD,3
184.0,DAIHEN,115/22,50,34,2020,3689,15501,2085.0,156.0,40.0,8,20.0,35.0,6.0,25.0,4.0,214.0,53,14,5,0.2,0.5714285714285714,2.5,0.3,5.833333333333333,63.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
184.0,DAIHEN,115/22,50,34,2021,3284,14446,2099.0,42.0,13.0,6,20.0,35.0,5.0,25.0,3.0,69.0,60,11,6,0.46153846153846156,0.5714285714285714,3.3333333333333335,0.25,7.0,61.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
184.0,DAIHEN,115/22,50,34,2018,9361,51952,3239.0,154.0,34.0,7,20.0,35.0,2.0,25.0,1.0,198.0,58,15,3,0.20588235294117646,0.5714285714285714,2.857142857142857,0.1,17.5,62.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
184.0,DAIHEN,115/22,50,34,2017,6579,32917,2801.0,141.0,28.0,13,20.0,35.0,3.0,25.0,8.0,193.0,58,25,2,0.4642857142857143,0.5714285714285714,1.5384615384615385,0.15,11.666666666666666,68.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
184.0,DAIHEN,115/22,50,34,2016,6125,18154,4049.0,173.0,36.0,16,20.0,35.0,18.0,25.0,8.0,251.0,59,14,1,0.4444444444444444,0.5714285714285714,1.25,0.9,1.9444444444444444,71.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
184.0,DAIHEN,115/22,50,34,2019,6835,16688,1673.0,133.0,8.0,5,20.0,35.0,4.0,25.0,3.0,153.0,54,14,4,0.625,0.5714285714285714,4.0,0.2,8.75,60.0,Uncertain,Uncertain,D2,Uncertain,T1,D2,1
185.0,FUJI,115/22,50,26,2023,6590,50030,590.0,89.0,12.0,47,20.0,3.0,93.0,14.0,57.0,315.0,48,8,8,3.9166666666666665,6.666666666666667,0.425531914893617,4.65,0.03225806451612903,70.0,F1,Uncertain,Uncertain,PD,T3,F1,2
185.0,FUJI,115/22,50,26,2019,6783,44042,424.0,84.0,26.0,42,20.0,2.0,55.0,25.0,37.0,246.0,52,17,4,1.6153846153846154,10.0,0.47619047619047616,2.75,0.03636363636363636,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
185.0,FUJI,115/22,50,26,2020,11278,69042,716.0,112.0,85.0,41,20.0,2.0,59.0,25.0,41.0,340.0,52,62,5,0.4823529411764706,10.0,0.4878048780487805,2.95,0.03389830508474576,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
185.0,FUJI,115/22,50,26,2021,10349,61385,253.0,86.0,18.0,38,20.0,6.0,65.0,7.0,30.0,250.0,54,24,6,2.111111111111111,3.3333333333333335,0.5263157894736842,3.25,0.09230769230769231,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
185.0,FUJI,115/22,50,26,2022,6304,51837,663.0,75.0,16.0,32,20.0,2.0,63.0,25.0,41.0,229.0,44,19,7,2.0,10.0,0.625,3.15,0.031746031746031744,54.0,F1,Uncertain,Uncertain,PD,T3,F1,2
185.0,FUJI,115/22,50,26,2024,13040,43567,670.0,97.0,13.0,30,20.0,6.0,32.0,11.0,21.0,210.0,53,14,9,2.3076923076923075,3.3333333333333335,0.6666666666666666,1.6,0.1875,56.0,F1,Uncertain,Uncertain,PD,T3,F1,2
186.0,FUJI,115/22,50,26,2024,15546,48911,253.0,30.0,12.0,27,20.0,6.0,76.0,3.0,23.0,177.0,40,11,9,2.25,3.3333333333333335,0.7407407407407407,3.8,0.07894736842105263,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
186.0,FUJI,115/22,50,26,2023,6860,25360,537.0,38.0,29.0,21,20.0,2.0,45.0,25.0,22.0,157.0,47,10,8,0.7241379310344828,10.0,0.9523809523809523,2.25,0.044444444444444446,43.0,F1,Uncertain,Uncertain,PD,T3,F1,2
186.0,FUJI,115/22,50,26,2020,4615,20748,345.0,31.0,73.0,16,20.0,35.0,20.0,25.0,11.0,151.0,51,10,5,0.2191780821917808,0.5714285714285714,1.25,1.0,1.75,71.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
186.0,FUJI,115/22,50,26,2021,11458,42225,228.0,34.0,40.0,16,20.0,3.0,28.0,2.0,12.0,135.0,54,23,6,0.4,6.666666666666667,1.25,1.4,0.10714285714285714,39.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
186.0,FUJI,115/22,50,26,2022,5645,23184,760.0,50.0,34.0,18,20.0,4.0,44.0,25.0,4.0,154.0,54,20,7,0.5294117647058824,5.0,1.1111111111111112,2.2,0.09090909090909091,42.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
187.0,EKARAT DAIHEN,115/22,50,13,2020,8489,42236,2437.0,1035.0,40.0,7,20.0,6.0,55.0,6.0,3.0,1097.0,50,58,5,0.175,3.3333333333333335,2.857142857142857,2.75,0.10909090909090909,33.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
187.0,EKARAT DAIHEN,115/22,50,13,2021,26859,58907,1390.0,503.0,19.0,60,20.0,5.0,55.0,25.0,37.0,527.0,51,28,6,3.1578947368421053,4.0,0.3333333333333333,2.75,0.09090909090909091,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
187.0,EKARAT DAIHEN,115/22,50,13,2022,11130,57056,1486.0,676.0,51.0,3,20.0,2.0,1.0,25.0,3.0,736.0,41,10,7,0.058823529411764705,10.0,6.666666666666667,0.05,2.0,25.0,PD,Uncertain,Uncertain,PD,PD,PD,3
187.0,EKARAT DAIHEN,115/22,50,13,2023,13442,68212,2573.0,1151.0,19.0,8,20.0,10.0,2.0,7.0,4.0,1201.0,45,10,8,0.42105263157894735,2.0,2.5,0.1,5.0,38.0,D1,Uncertain,D2,PD,PD,PD,3
187.0,EKARAT DAIHEN,115/22,50,13,2024,9081,47819,2597.0,965.0,32.0,5,20.0,11.0,2.0,5.0,6.0,1026.0,50,12,9,0.15625,1.8181818181818181,4.0,0.1,5.5,36.0,D1,Uncertain,D2,PD,PD,PD,3
188.0,ABB,115/22,50,17,2024,2741,53953,4253.0,139.0,32.0,161,20.0,8.0,373.0,16.0,229.0,958.0,50,9,9,5.03125,2.5,0.12422360248447205,18.65,0.021447721179624665,189.0,F1,Uncertain,Uncertain,T1,T3,F1,2
188.0,ABB,115/22,50,17,2023,3225,36016,3325.0,84.0,16.0,135,20.0,3.0,293.0,11.0,150.0,692.0,48,9,8,8.4375,6.666666666666667,0.14814814814814814,14.65,0.010238907849829351,158.0,F1,Uncertain,Uncertain,T1,T3,F1,2
188.0,ABB,115/22,50,17,2020,6647,55260,2289.0,94.0,18.0,111,20.0,4.0,250.0,25.0,172.0,649.0,49,26,5,6.166666666666667,5.0,0.18018018018018017,12.5,0.016,135.0,F1,Uncertain,Uncertain,T1,T3,F1,2
188.0,ABB,115/22,50,17,2021,4299,37958,2494.0,96.0,10.0,105,20.0,35.0,263.0,180.0,37.0,654.0,59,16,6,10.5,0.5714285714285714,0.19047619047619047,13.15,0.13307984790874525,160.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
188.0,ABB,115/22,50,17,2022,6057,39370,2552.0,101.0,11.0,108,20.0,35.0,282.0,25.0,69.0,571.0,49,18,7,9.818181818181818,0.5714285714285714,0.18518518518518517,14.1,0.12411347517730496,163.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
189.0,HYUNDAI,115/22,50,17,2020,9850,49420,950.0,950.0,15.0,33,20.0,35.0,70.0,25.0,59.0,177.0,54,29,5,2.2,0.5714285714285714,0.6060606060606061,3.5,0.5,88.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
189.0,HYUNDAI,115/22,50,17,2021,8385,44938,1769.0,15.0,13.0,43,20.0,35.0,116.0,31.0,37.0,218.0,54,11,6,3.3076923076923075,0.5714285714285714,0.46511627906976744,5.8,0.3017241379310345,98.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
189.0,HYUNDAI,115/22,50,17,2022,11669,42565,1516.0,14.0,9.0,34,20.0,35.0,83.0,25.0,16.0,156.0,48,14,7,3.7777777777777777,0.5714285714285714,0.5882352941176471,4.15,0.42168674698795183,89.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
189.0,HYUNDAI,115/22,50,17,2023,5023,40856,1983.0,15.0,14.0,40,20.0,3.0,96.0,13.0,48.0,229.0,51,9,8,2.857142857142857,6.666666666666667,0.5,4.8,0.03125,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
189.0,HYUNDAI,115/22,50,17,2024,8532,55216,2298.0,22.0,4.0,60,20.0,3.0,96.0,25.0,79.0,264.0,49,5,9,15.0,6.666666666666667,0.3333333333333333,4.8,0.03125,83.0,F1,Uncertain,Uncertain,PD,T3,F1,2
190.0,FUJI,115/22,50,26,2022,10804,38751,1948.0,105.0,20.0,36,20.0,6.0,107.0,25.0,22.0,296.0,62,13,7,1.8,3.3333333333333335,0.5555555555555556,5.35,0.056074766355140186,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
190.0,FUJI,115/22,50,26,2024,8794,43896,1939.0,236.0,11.0,24,20.0,4.0,72.0,25.0,49.0,396.0,60,18,9,2.1818181818181817,5.0,0.8333333333333334,3.6,0.05555555555555555,48.0,F1,Uncertain,Uncertain,PD,T3,F1,2
190.0,FUJI,115/22,50,26,2023,10892,31294,2088.0,193.0,15.0,2,20.0,7.0,76.0,6.0,38.0,337.0,56,12,8,0.13333333333333333,2.857142857142857,10.0,3.8,0.09210526315789473,29.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
190.0,FUJI,115/22,50,26,2021,9127,38171,1780.0,99.0,18.0,33,20.0,6.0,94.0,42.0,37.0,292.0,56,19,6,1.8333333333333333,3.3333333333333335,0.6060606060606061,4.7,0.06382978723404255,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
190.0,FUJI,115/22,50,26,2019,13927,41078,1573.0,99.0,17.0,27,20.0,6.0,69.0,25.0,22.0,240.0,56,23,4,1.588235294117647,3.3333333333333335,0.7407407407407407,3.45,0.08695652173913043,53.0,F1,Uncertain,Uncertain,PD,T3,F1,2
190.0,FUJI,115/22,50,26,2020,14076,49833,1476.0,89.0,17.0,22,20.0,5.0,77.0,25.0,32.0,242.0,53,28,5,1.2941176470588236,4.0,0.9090909090909091,3.85,0.06493506493506493,47.0,F1,Uncertain,Uncertain,PD,T3,F1,2
191.0,MITSUBISHI,115/22,50,25,2019,10470,52589,4219.0,102.0,17.0,78,20.0,8.0,273.0,25.0,135.0,613.0,32,36,4,4.588235294117647,2.5,0.2564102564102564,13.65,0.029304029304029304,106.0,F1,Uncertain,Uncertain,T1,T3,F1,2
191.0,MITSUBISHI,115/22,50,25,2020,10310,62740,950.0,950.0,23.0,63,20.0,3.0,317.0,17.0,201.0,624.0,54,6,5,2.739130434782609,6.666666666666667,0.31746031746031744,15.85,0.00946372239747634,86.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
191.0,MITSUBISHI,115/22,50,25,2021,8550,169030,1427.0,23.0,37.0,32,20.0,35.0,145.0,13.0,99.0,349.0,53,22,6,0.8648648648648649,0.5714285714285714,0.625,7.25,0.2413793103448276,87.0,F1,Uncertain,Uncertain,T2,Uncertain,F1,2
191.0,MITSUBISHI,115/22,50,25,2022,8453,57509,5721.0,106.0,22.0,87,20.0,10.0,366.0,25.0,79.0,670.0,53,15,7,3.9545454545454546,2.0,0.22988505747126436,18.3,0.0273224043715847,117.0,F1,Uncertain,Uncertain,T1,T3,F1,2
191.0,MITSUBISHI,115/22,50,25,2023,8581,56701,6395.0,73.0,26.0,109,20.0,8.0,387.0,8.0,172.0,783.0,64,12,8,4.1923076923076925,2.5,0.1834862385321101,19.35,0.020671834625323,137.0,F1,Uncertain,Uncertain,T1,T3,F1,2
191.0,MITSUBISHI,115/22,50,25,2024,7458,71956,7224.0,143.0,23.0,128,20.0,8.0,541.0,5.0,200.0,1048.0,46,19,9,5.565217391304348,2.5,0.15625,27.05,0.014787430683918669,156.0,F1,Uncertain,Uncertain,T1,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2024,9585,52101,1847.0,129.0,24.0,88,20.0,17.0,198.0,25.0,94.0,550.0,45,9,9,3.6666666666666665,1.1764705882352942,0.22727272727272727,9.9,0.08585858585858586,125.0,F1,Uncertain,Uncertain,T1,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2023,7192,39979,1750.0,106.0,17.0,98,20.0,10.0,162.0,25.0,66.0,459.0,41,9,8,5.764705882352941,2.0,0.20408163265306123,8.1,0.06172839506172839,128.0,F1,Uncertain,Uncertain,T1,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2022,6298,42654,1668.0,112.0,24.0,69,20.0,9.0,165.0,25.0,34.0,413.0,50,15,7,2.875,2.2222222222222223,0.2898550724637681,8.25,0.05454545454545454,98.0,F1,Uncertain,Uncertain,T1,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2018,9071,45706,1364.0,108.0,21.0,61,20.0,8.0,106.0,25.0,56.0,360.0,44,19,3,2.9047619047619047,2.5,0.32786885245901637,5.3,0.07547169811320754,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2020,16547,44635,1621.0,83.0,15.0,43,20.0,22.0,133.0,25.0,53.0,349.0,36,24,5,2.8666666666666667,0.9090909090909091,0.46511627906976744,6.65,0.16541353383458646,85.0,F1,Uncertain,Uncertain,PD,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2019,10243,34565,950.0,950.0,8.0,20,20.0,3.0,55.0,25.0,39.0,70.0,40,34,4,2.5,6.666666666666667,1.0,2.75,0.05454545454545454,43.0,F1,Uncertain,Uncertain,PD,T3,F1,2
192.0,VOLTA WERKE,115/22,50,31,2021,7650,61080,1125.0,55.0,20.0,60,20.0,3.0,112.0,11.0,86.0,347.0,43,17,6,3.0,6.666666666666667,0.3333333333333333,5.6,0.026785714285714284,83.0,F1,Uncertain,Uncertain,PD,T3,F1,2
193.0,VOLTA WERKE,115/22,50,30,2024,25741,76181,3947.0,457.0,21.0,7,20.0,60.0,26.0,11.0,13.0,595.0,45,16,9,0.3333333333333333,0.3333333333333333,2.857142857142857,1.3,2.3076923076923075,87.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
193.0,VOLTA WERKE,115/22,50,30,2023,25136,64548,3430.0,378.0,15.0,2,20.0,26.0,8.0,6.0,5.0,440.0,44,11,8,0.13333333333333333,0.7692307692307693,10.0,0.4,3.25,48.0,D1,Uncertain,D2,Uncertain,PD,D1,0
193.0,VOLTA WERKE,115/22,50,30,2022,14150,64970,3503.0,388.0,11.0,4,20.0,9.0,10.0,16.0,14.0,452.0,50,13,7,0.36363636363636365,2.2222222222222223,5.0,0.5,0.9,33.0,F1,Uncertain,Uncertain,PD,PD,PD,3
193.0,VOLTA WERKE,115/22,50,30,2020,12090,51470,950.0,950.0,18.0,43,20.0,8.0,28.0,25.0,17.0,114.0,40,36,5,2.388888888888889,2.5,0.46511627906976744,1.4,0.2857142857142857,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
193.0,VOLTA WERKE,115/22,50,30,2019,6531,42432,2221.0,210.0,17.0,41,20.0,7.0,26.0,25.0,5.0,306.0,45,22,4,2.411764705882353,2.857142857142857,0.4878048780487805,1.3,0.2692307692307692,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
193.0,VOLTA WERKE,115/22,50,30,2021,15520,172150,673.0,62.0,31.0,6,20.0,2.0,9.0,5.0,7.0,122.0,41,20,6,0.1935483870967742,10.0,3.3333333333333335,0.45,0.2222222222222222,28.0,F1,Uncertain,Uncertain,PD,PD,PD,3
194.0,ABB,115/22,50,17,2019,6302,37085,1568.0,199.0,19.0,14,20.0,35.0,55.0,25.0,37.0,232.0,52,9,4,0.7368421052631579,0.5714285714285714,1.4285714285714286,2.75,0.6363636363636364,69.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
194.0,ABB,115/22,50,17,2020,7435,43592,1605.0,204.0,27.0,30,20.0,35.0,6.0,25.0,3.0,270.0,42,14,5,1.1111111111111112,0.5714285714285714,0.6666666666666666,0.3,5.833333333333333,85.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
194.0,ABB,115/22,50,17,2021,16333,42797,1214.0,149.0,18.0,60,20.0,35.0,35.0,25.0,37.0,202.0,41,24,6,3.3333333333333335,0.5714285714285714,0.3333333333333333,1.75,1.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
194.0,ABB,115/22,50,17,2022,6496,37053,1741.0,216.0,15.0,60,20.0,35.0,7.0,25.0,37.0,238.0,40,15,7,4.0,0.5714285714285714,0.3333333333333333,0.35,5.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
194.0,ABB,115/22,50,17,2023,8663,40353,2016.0,238.0,13.0,18,20.0,35.0,9.0,25.0,3.0,281.0,53,12,8,1.3846153846153846,0.5714285714285714,1.1111111111111112,0.45,3.888888888888889,73.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
194.0,ABB,115/22,50,17,2024,9196,40018,1674.0,331.0,12.0,24,20.0,3.0,10.0,10.0,12.0,402.0,48,11,9,2.0,6.666666666666667,0.8333333333333334,0.5,0.3,47.0,F1,Uncertain,Uncertain,PD,PD,PD,3
195.0,MITSUBISHI,115/22,50,9,2018,6934,39834,1257.0,502.0,17.0,4,2.2,35.0,3.0,25.0,4.0,532.2,41,8,3,0.23529411764705882,0.06285714285714286,0.55,1.3636363636363635,11.666666666666666,41.2,Uncertain,Uncertain,Uncertain,T2,T1,T2,5
195.0,MITSUBISHI,115/22,50,9,2019,11917,45423,1804.0,615.0,14.0,6,2.0,2.0,2.0,25.0,1.0,642.0,56,6,4,0.42857142857142855,1.0,0.3333333333333333,1.0,1.0,10.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
195.0,MITSUBISHI,115/22,50,9,2020,19787,49326,1410.0,471.0,24.0,60,2.1,4.0,1.0,25.0,37.0,502.1,39,22,5,2.5,0.525,0.035,0.47619047619047616,4.0,66.1,Uncertain,Uncertain,Uncertain,T1,Uncertain,T1,4
195.0,MITSUBISHI,115/22,50,9,2021,11650,52550,1808.0,396.0,19.0,3,20.0,35.0,1.0,1.0,1.0,421.0,56,16,6,0.15789473684210525,0.5714285714285714,6.666666666666667,0.05,35.0,58.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
195.0,MITSUBISHI,115/22,50,9,2022,2934,50212,1700.0,679.0,5.0,4,20.0,1.0,2.0,25.0,37.0,691.0,41,15,7,0.8,20.0,5.0,0.1,0.5,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
195.0,MITSUBISHI,115/22,50,9,2023,6789,45571,2033.0,897.0,14.0,4,20.0,1.0,2.0,2.0,1.0,921.0,48,13,8,0.2857142857142857,20.0,5.0,0.1,0.5,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
195.0,MITSUBISHI,115/22,50,9,2024,8808,33590,1868.0,771.0,12.0,6,20.0,35.0,2.0,25.0,37.0,791.0,46,9,9,0.5,0.5714285714285714,3.3333333333333335,0.1,17.5,61.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
195.0,MITSUBISHI,115/22,50,9,2017,8597,49004,1226.0,491.0,14.0,2,1.6,1.0,1.0,25.0,37.0,510.6,50,10,2,0.14285714285714285,1.6,0.8,0.625,1.0,4.6,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
196.0,MITSUBISHI,115/22,50,17,2023,9020,50780,950.0,950.0,45.0,60,20.0,35.0,55.0,25.0,37.0,200.0,32,20,8,1.3333333333333333,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
196.0,MITSUBISHI,115/22,50,17,2024,3679,59403,3372.0,562.0,20.0,151,20.0,50.0,174.0,13.0,71.0,1041.0,30,9,9,7.55,0.4,0.13245033112582782,8.7,0.28735632183908044,221.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
196.0,MITSUBISHI,115/22,50,17,2021,13900,50517,4337.0,307.0,16.0,56,20.0,16.0,116.0,25.0,24.0,535.0,67,22,6,3.5,1.25,0.35714285714285715,5.8,0.13793103448275862,92.0,F1,Uncertain,Uncertain,T1,T3,F1,2
196.0,MITSUBISHI,115/22,50,17,2020,24440,60500,3538.0,142.0,54.0,52,20.0,1.0,62.0,10.0,45.0,366.0,68,19,5,0.9629629629629629,20.0,0.38461538461538464,3.1,0.016129032258064516,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
196.0,MITSUBISHI,115/22,50,17,2022,5370,52230,4385.0,308.0,13.0,100,20.0,5.0,97.0,11.0,64.0,598.0,68,19,7,7.6923076923076925,4.0,0.2,4.85,0.05154639175257732,125.0,F1,Uncertain,Uncertain,T1,T3,F1,2
197.0,MITSUBISHI,115/22,50,17,2022,13780,52033,4254.0,107.0,45.0,96,20.0,3.0,283.0,25.0,164.0,715.0,36,15,7,2.1333333333333333,6.666666666666667,0.20833333333333334,14.15,0.01060070671378092,119.0,F1,Uncertain,Uncertain,T1,T3,F1,2
197.0,MITSUBISHI,115/22,50,17,2023,3280,46870,2909.0,146.0,28.0,98,20.0,16.0,257.0,13.0,162.0,720.0,30,7,8,3.5,1.25,0.20408163265306123,12.85,0.0622568093385214,134.0,F1,Uncertain,Uncertain,T1,T3,F1,2
197.0,MITSUBISHI,115/22,50,17,2024,3808,40180,3671.0,167.0,31.0,184,20.0,10.0,271.0,55.0,298.0,1016.0,67,19,9,5.935483870967742,2.0,0.10869565217391304,13.55,0.03690036900369004,214.0,F1,Uncertain,Uncertain,T1,T3,F1,2
198.0,MEIDEN,115/22,50,20,2024,1800,27460,1728.0,113.0,4.0,63,20.0,4.0,125.0,17.0,75.0,401.0,58,9,9,15.75,5.0,0.31746031746031744,6.25,0.032,87.0,F1,Uncertain,Uncertain,T1,T3,F1,2
198.0,MEIDEN,115/22,50,20,2022,4520,37850,2274.0,89.0,4.0,22,20.0,7.0,43.0,4.0,24.0,193.0,64,12,7,5.5,2.857142857142857,0.9090909090909091,2.15,0.16279069767441862,49.0,F1,Uncertain,Uncertain,PD,T3,F1,2
198.0,MEIDEN,115/22,50,20,2023,2590,36000,1980.0,91.0,2.0,38,20.0,1.0,67.0,3.0,33.0,235.0,65,8,8,19.0,20.0,0.5263157894736842,3.35,0.014925373134328358,59.0,F1,Uncertain,Uncertain,PD,T3,F1,2
198.0,MEIDEN,115/22,50,20,2020,6184,50515,2475.0,98.0,23.0,80,20.0,35.0,227.0,25.0,144.0,572.0,58,13,5,3.4782608695652173,0.5714285714285714,0.25,11.35,0.15418502202643172,135.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
198.0,MEIDEN,115/22,50,20,2021,7385,28262,1139.0,8.0,5.0,10,20.0,35.0,24.0,25.0,37.0,47.0,56,12,6,2.0,0.5714285714285714,2.0,1.2,1.4583333333333333,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
199.0,MEIDEN,115/22,50,20,2020,5734,49999,2791.0,119.0,30.0,73,20.0,35.0,190.0,25.0,117.0,529.0,51,14,5,2.433333333333333,0.5714285714285714,0.273972602739726,9.5,0.18421052631578946,128.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
199.0,MEIDEN,115/22,50,20,2021,7281,26945,1038.0,65.0,4.0,60,20.0,35.0,25.0,25.0,37.0,94.0,50,10,6,15.0,0.5714285714285714,0.3333333333333333,1.25,1.4,115.0,Uncertain,Uncertain,Uncertain,Uncertain,T3,T3,6
199.0,MEIDEN,115/22,50,20,2022,5210,33230,1851.0,84.0,3.0,14,20.0,35.0,32.0,1.0,18.0,152.0,57,9,7,4.666666666666667,0.5714285714285714,1.4285714285714286,1.6,1.09375,69.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
199.0,MEIDEN,115/22,50,20,2023,4130,31250,1700.0,89.0,2.0,20,20.0,1.0,44.0,1.0,27.0,184.0,59,4,8,10.0,20.0,1.0,2.2,0.022727272727272728,41.0,F1,Uncertain,Uncertain,PD,T3,F1,2
199.0,MEIDEN,115/22,50,20,2024,19440,34980,1161.0,76.0,2.0,27,20.0,3.0,81.0,13.0,48.0,250.0,51,8,9,13.5,6.666666666666667,0.7407407407407407,4.05,0.037037037037037035,50.0,F1,Uncertain,Uncertain,PD,T3,F1,2
200.0,OSAKA,115/22,50,40,2023,2445,43827,2698.0,107.0,42.0,39,20.0,3.0,54.0,5.0,24.0,274.0,53,15,8,0.9285714285714286,6.666666666666667,0.5128205128205128,2.7,0.05555555555555555,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
200.0,OSAKA,115/22,50,40,2022,3754,44892,2832.0,95.0,153.0,40,20.0,11.0,82.0,16.0,100.0,497.0,54,13,7,0.26143790849673204,1.8181818181818181,0.5,4.1,0.13414634146341464,71.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
200.0,OSAKA,115/22,50,40,2024,4220,32720,2682.0,115.0,12.0,40,20.0,3.0,52.0,12.0,36.0,270.0,37,12,9,3.3333333333333335,6.666666666666667,0.5,2.6,0.057692307692307696,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
200.0,OSAKA,115/22,50,40,2020,20185,54042,1201.0,34.0,60.0,21,20.0,6.0,55.0,25.0,53.0,254.0,56,15,5,0.35,3.3333333333333335,0.9523809523809523,2.75,0.10909090909090909,47.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
200.0,OSAKA,115/22,50,40,2019,64250,49978,4867.0,127.0,8.0,15,20.0,5.0,54.0,8.0,27.0,244.0,57,30,4,1.875,4.0,1.3333333333333333,2.7,0.09259259259259259,40.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
200.0,OSAKA,115/22,50,40,2021,4395,51035,2448.0,91.0,31.0,18,20.0,3.0,64.0,9.0,46.0,262.0,54,17,6,0.5806451612903226,6.666666666666667,1.1111111111111112,3.2,0.046875,41.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
201.0,FUJI,115/22,50,27,2024,11890,35637,1131.0,134.0,12.0,7,20.0,7.0,10.0,2.0,2.0,174.0,27,21,9,0.5833333333333334,2.857142857142857,2.857142857142857,0.5,0.7,34.0,F1,Uncertain,Uncertain,PD,PD,PD,3
201.0,FUJI,115/22,50,27,2023,5381,22242,842.0,112.0,11.0,1,20.0,5.0,6.0,2.0,1.0,138.0,28,11,8,0.09090909090909091,4.0,20.0,0.3,0.8333333333333334,26.0,F1,Uncertain,Uncertain,PD,PD,PD,3
201.0,FUJI,115/22,50,27,2022,7210,26590,468.0,51.0,1.0,60,20.0,35.0,55.0,2.0,37.0,54.0,31,19,7,60.0,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
201.0,FUJI,115/22,50,27,2018,8352,40696,753.0,103.0,10.0,2,20.0,4.0,1.0,2.0,37.0,122.0,32,28,3,0.2,5.0,10.0,0.05,4.0,26.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
201.0,FUJI,115/22,50,27,2020,245592,172990,1597.0,226.0,48.0,8,20.0,1.0,16.0,3.0,6.0,308.0,37,16,5,0.16666666666666666,20.0,2.5,0.8,0.0625,29.0,F1,Uncertain,Uncertain,PD,PD,PD,3
201.0,FUJI,115/22,50,27,2021,6231,32199,1359.0,213.0,54.0,3,20.0,35.0,2.0,25.0,37.0,272.0,37,13,6,0.05555555555555555,0.5714285714285714,6.666666666666667,0.1,17.5,58.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
201.0,FUJI,115/22,50,27,2019,7800,45490,950.0,950.0,17.0,7,20.0,35.0,55.0,25.0,37.0,24.0,50,34,4,0.4117647058823529,0.5714285714285714,2.857142857142857,2.75,0.6363636363636364,62.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
202.0,FUJI,115/22,50,26,2020,5599,41664,424.0,67.0,10.0,9,20.0,2.0,12.0,25.0,6.0,106.0,32,24,5,0.9,10.0,2.2222222222222223,0.6,0.16666666666666666,31.0,F1,Uncertain,Uncertain,PD,PD,PD,3
202.0,FUJI,115/22,50,26,2021,8680,51910,184.0,38.0,25.0,5,20.0,35.0,7.0,10.0,4.0,89.0,54,26,6,0.2,0.5714285714285714,4.0,0.35,5.0,60.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
202.0,FUJI,115/22,50,26,2022,4220,29580,1529.0,163.0,5.0,27,20.0,35.0,19.0,29.0,13.0,256.0,52,17,7,5.4,0.5714285714285714,0.7407407407407407,0.95,1.8421052631578947,82.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
202.0,FUJI,115/22,50,26,2023,4382,30907,1534.0,218.0,10.0,2,20.0,5.0,24.0,25.0,7.0,266.0,51,13,8,0.2,4.0,10.0,1.2,0.20833333333333334,27.0,F1,Uncertain,Uncertain,PD,PD,PD,3
202.0,FUJI,115/22,50,26,2024,8487,33722,1405.0,265.0,13.0,15,20.0,8.0,18.0,3.0,9.0,331.0,54,15,9,1.1538461538461537,2.5,1.3333333333333333,0.9,0.4444444444444444,43.0,F1,Uncertain,Uncertain,PD,PD,PD,3
203.0,VOLTA WERKE,115/22,50,31,2024,8841,51300,1270.0,120.0,29.0,92,20.0,9.0,235.0,25.0,171.0,656.0,48,9,9,3.1724137931034484,2.2222222222222223,0.21739130434782608,11.75,0.03829787234042553,121.0,F1,Uncertain,Uncertain,T1,T3,F1,2
203.0,VOLTA WERKE,115/22,50,31,2023,6972,59867,1458.0,118.0,34.0,105,20.0,6.0,303.0,25.0,147.0,713.0,43,8,8,3.088235294117647,3.3333333333333335,0.19047619047619047,15.15,0.019801980198019802,131.0,F1,Uncertain,Uncertain,T1,T3,F1,2
203.0,VOLTA WERKE,115/22,50,31,2022,4990,65061,1429.0,119.0,77.0,60,20.0,12.0,262.0,25.0,103.0,573.0,48,13,7,0.7792207792207793,1.6666666666666667,0.3333333333333333,13.1,0.04580152671755725,92.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
203.0,VOLTA WERKE,115/22,50,31,2020,5910,64510,756.0,84.0,49.0,102,20.0,4.0,282.0,30.0,240.0,791.0,50,28,5,2.0816326530612246,5.0,0.19607843137254902,14.1,0.014184397163120567,126.0,F1,Uncertain,Uncertain,T1,T3,F1,2
203.0,VOLTA WERKE,115/22,50,31,2019,12035,53447,774.0,57.0,2.0,51,20.0,5.0,170.0,25.0,129.0,414.0,36,17,4,25.5,4.0,0.39215686274509803,8.5,0.029411764705882353,76.0,F1,Uncertain,Uncertain,PD,T3,F1,2
203.0,VOLTA WERKE,115/22,50,31,2018,8366,60042,1307.0,108.0,33.0,98,20.0,12.0,268.0,25.0,138.0,657.0,52,11,3,2.9696969696969697,1.6666666666666667,0.20408163265306123,13.4,0.04477611940298507,130.0,F1,Uncertain,Uncertain,T1,T3,F1,2
203.0,VOLTA WERKE,115/22,50,31,2021,6662,53842,1639.0,76.0,47.0,92,20.0,3.0,249.0,1.0,196.0,664.0,47,8,6,1.9574468085106382,6.666666666666667,0.21739130434782608,12.45,0.012048192771084338,115.0,F1,Uncertain,Uncertain,T1,T3,F1,2
204.0,FUJI,115/22,50,27,2022,6050,55270,797.0,69.0,29.0,32,20.0,2.0,134.0,10.0,101.0,377.0,52,13,7,1.103448275862069,10.0,0.625,6.7,0.014925373134328358,54.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
204.0,FUJI,115/22,50,27,2024,5966,41352,870.0,144.0,17.0,58,20.0,8.0,180.0,25.0,101.0,508.0,51,14,9,3.411764705882353,2.5,0.3448275862068966,9.0,0.044444444444444446,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
