Tr.,MFG,KV,MVA,Age,Year Test,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,year_num,R1,R2,R3,R4,R5,Duval_Total,IRM_fault,DRM_fault,RRM_fault,DTM_fault,DPM_fault,fault_majority_vote,faults_index
204.0,FUJI,115/22,50,27,2023,5689,52960,861.0,93.0,35.0,61,20.0,8.0,198.0,25.0,106.0,501.0,48,12,8,1.7428571428571429,2.5,0.32786885245901637,9.9,0.04040404040404041,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
204.0,FUJI,115/22,50,27,2021,3065,51092,898.0,64.0,27.0,36,20.0,2.0,147.0,25.0,106.0,382.0,50,7,6,1.3333333333333333,10.0,0.5555555555555556,7.35,0.013605442176870748,58.0,F1,Uncertain,Uncertain,PD,T3,F1,2
204.0,FUJI,115/22,50,27,2020,6123,44490,650.0,67.0,13.0,27,20.0,5.0,169.0,25.0,88.0,369.0,36,14,5,2.076923076923077,4.0,0.7407407407407407,8.45,0.029585798816568046,52.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
204.0,FUJI,115/22,50,27,2019,6748,43555,762.0,74.0,29.0,42,20.0,6.0,174.0,25.0,91.0,416.0,55,25,4,1.4482758620689655,3.3333333333333335,0.47619047619047616,8.7,0.034482758620689655,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
204.0,FUJI,115/22,50,27,2018,5440,41839,1014.0,76.0,9.0,22,20.0,11.0,136.0,25.0,63.0,317.0,54,13,3,2.4444444444444446,1.8181818181818181,0.9090909090909091,6.8,0.08088235294117647,53.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
205.0,MITSUBISHI,115/22,50,24,2020,3524,21978,2475.0,91.0,16.0,27,20.0,35.0,72.0,25.0,55.0,261.0,59,14,5,1.6875,0.5714285714285714,0.7407407407407407,3.6,0.4861111111111111,82.0,F1,Uncertain,Uncertain,D1,T3,F1,2
205.0,MITSUBISHI,115/22,50,24,2021,6266,42071,2510.0,101.0,22.0,17,20.0,2.0,65.0,4.0,56.0,267.0,46,48,6,0.7727272727272727,10.0,1.1764705882352942,3.25,0.03076923076923077,39.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
205.0,MITSUBISHI,115/22,50,24,2022,9397,40223,1045.0,37.0,16.0,21,20.0,1.0,71.0,3.0,55.0,204.0,45,14,7,1.3125,20.0,0.9523809523809523,3.55,0.014084507042253521,42.0,F1,Uncertain,Uncertain,PD,T3,F1,2
205.0,MITSUBISHI,115/22,50,24,2023,12439,32057,1251.0,62.0,14.0,38,20.0,4.0,95.0,25.0,50.0,263.0,54,14,8,2.7142857142857144,5.0,0.5263157894736842,4.75,0.042105263157894736,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
205.0,MITSUBISHI,115/22,50,24,2024,9301,45141,1074.0,119.0,11.0,21,20.0,14.0,68.0,7.0,42.0,282.0,59,20,9,1.9090909090909092,1.4285714285714286,0.9523809523809523,3.4,0.20588235294117646,55.0,F1,Uncertain,Uncertain,PD,T3,F1,2
206.0,MITSUBISHI,115/22,50,11,2018,10457,41090,1450.0,520.0,18.0,4,0.8,1.0,1.0,25.0,37.0,544.8,34,4,3,0.2222222222222222,0.8,0.2,1.25,1.0,5.8,Uncertain,Uncertain,Uncertain,T1,Uncertain,T1,4
206.0,MITSUBISHI,115/22,50,11,2019,13065,50521,1430.0,511.0,28.0,3,20.0,1.0,1.0,1.0,1.0,546.0,33,36,4,0.10714285714285714,20.0,6.666666666666667,0.05,1.0,24.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
206.0,MITSUBISHI,115/22,50,11,2020,12277,46306,1763.0,620.0,23.0,4,0.8,0.7,0.9,0.4,0.2,650.0,36,7,5,0.17391304347826086,1.142857142857143,0.2,1.125,0.7777777777777777,5.5,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
206.0,MITSUBISHI,115/22,50,11,2021,16293,38326,1379.0,452.0,17.0,60,20.0,35.0,5.0,25.0,37.0,474.0,32,12,6,3.5294117647058822,0.5714285714285714,0.3333333333333333,0.25,7.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
206.0,MITSUBISHI,115/22,50,11,2022,2831,46206,1501.0,592.0,6.0,3,20.0,1.0,2.0,25.0,37.0,604.0,40,13,7,0.5,20.0,6.666666666666667,0.1,0.5,24.0,F1,Uncertain,Uncertain,PD,PD,PD,3
206.0,MITSUBISHI,115/22,50,11,2023,19759,40532,1531.0,560.0,11.0,2,20.0,1.0,5.0,25.0,1.0,580.0,44,11,8,0.18181818181818182,20.0,10.0,0.25,0.2,23.0,F1,Uncertain,Uncertain,PD,PD,PD,3
206.0,MITSUBISHI,115/22,50,11,2024,13026,38315,2389.0,488.0,6.0,5,20.0,4.0,2.0,5.0,1.0,511.0,47,8,9,0.8333333333333334,5.0,4.0,0.1,2.0,29.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
207.0,MITSUBISHI,115/22,50,27,2024,7340,45256,1604.0,170.0,29.0,52,20.0,5.0,88.0,4.0,36.0,384.0,58,18,9,1.793103448275862,4.0,0.38461538461538464,4.4,0.056818181818181816,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
207.0,MITSUBISHI,115/22,50,27,2022,8922,34719,1651.0,155.0,16.0,22,20.0,4.0,50.0,25.0,19.0,266.0,45,19,7,1.375,5.0,0.9090909090909091,2.5,0.08,46.0,F1,Uncertain,Uncertain,PD,T3,F1,2
207.0,MITSUBISHI,115/22,50,27,2023,4631,37000,1781.0,189.0,40.0,16,20.0,4.0,67.0,25.0,28.0,344.0,52,12,8,0.4,5.0,1.25,3.35,0.05970149253731343,40.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
207.0,MITSUBISHI,115/22,50,27,2020,5562,32589,1962.0,119.0,11.0,24,20.0,35.0,15.0,25.0,7.0,176.0,57,13,5,2.1818181818181817,0.5714285714285714,0.8333333333333334,0.75,2.3333333333333335,79.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
207.0,MITSUBISHI,115/22,50,27,2019,7158,32326,1871.0,113.0,8.0,37,20.0,35.0,58.0,25.0,11.0,227.0,52,16,4,4.625,0.5714285714285714,0.5405405405405406,2.9,0.603448275862069,92.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
207.0,MITSUBISHI,115/22,50,27,2021,4399,41116,2089.0,210.0,39.0,19,20.0,3.0,33.0,7.0,20.0,331.0,46,27,6,0.48717948717948717,6.666666666666667,1.0526315789473684,1.65,0.09090909090909091,42.0,F1,Uncertain,Uncertain,PD,T3,F1,2
208.0,ABB,115/22,50,11,2020,15190,67850,3310.0,1170.0,16.0,6,20.0,3.0,55.0,25.0,37.0,1195.0,46,22,5,0.375,6.666666666666667,3.3333333333333335,2.75,0.05454545454545454,29.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
208.0,ABB,115/22,50,11,2021,11267,68947,3363.0,915.0,34.0,3,20.0,5.0,2.0,6.0,2.0,967.0,35,15,6,0.08823529411764706,4.0,6.666666666666667,0.1,2.5,28.0,PD,Uncertain,Uncertain,PD,PD,PD,3
208.0,ABB,115/22,50,11,2022,11540,54210,3619.0,858.0,3.0,3,20.0,5.0,2.0,5.0,1.0,877.0,40,15,7,1.0,4.0,6.666666666666667,0.1,2.5,28.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
208.0,ABB,115/22,50,11,2023,15963,55291,2765.0,917.0,12.0,8,20.0,14.0,3.0,5.0,4.0,963.0,36,10,8,0.6666666666666666,1.4285714285714286,2.5,0.15,4.666666666666667,42.0,D1,Uncertain,D2,PD,PD,PD,3
208.0,ABB,115/22,50,11,2024,21833,72272,2548.0,857.0,11.0,9,20.0,4.0,3.0,5.0,7.0,896.0,42,22,9,0.8181818181818182,5.0,2.2222222222222223,0.15,1.3333333333333333,33.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
209.0,ABB,115/22,50,13,2024,19268,70764,2872.0,894.0,18.0,6,20.0,13.0,4.0,3.0,5.0,943.0,42,19,9,0.3333333333333333,1.5384615384615385,3.3333333333333335,0.2,3.25,39.0,D1,Uncertain,D2,PD,PD,PD,3
209.0,ABB,115/22,50,13,2023,14970,66230,3090.0,842.0,8.0,3,20.0,5.0,1.0,1.0,1.0,861.0,38,10,8,0.375,4.0,6.666666666666667,0.05,5.0,28.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
209.0,ABB,115/22,50,13,2022,11950,56390,4094.0,877.0,6.0,2,20.0,3.0,1.0,5.0,1.0,895.0,40,7,7,0.3333333333333333,6.666666666666667,10.0,0.05,3.0,25.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
209.0,ABB,115/22,50,13,2020,17851,65715,2056.0,565.0,8.0,60,20.0,6.0,55.0,3.0,2.0,584.0,46,20,5,7.5,3.3333333333333335,0.3333333333333333,2.75,0.10909090909090909,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
209.0,ABB,115/22,50,13,2019,9377,34457,1058.0,388.0,5.0,2,20.0,5.0,1.0,2.0,2.0,405.0,48,23,4,0.4,4.0,10.0,0.05,5.0,27.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
209.0,ABB,115/22,50,13,2021,12953,64971,2133.0,534.0,18.0,3,20.0,6.0,2.0,5.0,1.0,569.0,35,12,6,0.16666666666666666,3.3333333333333335,6.666666666666667,0.1,3.0,29.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
210.0,MEIDEN,115/22,50,17,2017,6550,113780,689.0,42.0,30.0,59,20.0,3.0,195.0,9.0,166.0,504.0,59,9,2,1.9666666666666666,6.666666666666667,0.3389830508474576,9.75,0.015384615384615385,82.0,F1,Uncertain,Uncertain,PD,T3,F1,2
210.0,MEIDEN,115/22,50,17,2018,5865,46023,813.0,72.0,8.0,60,20.0,8.0,392.0,25.0,150.0,630.0,52,7,3,7.5,2.5,0.3333333333333333,19.6,0.02040816326530612,88.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
210.0,MEIDEN,115/22,50,17,2019,4067,56314,946.0,83.0,3.0,108,20.0,14.0,434.0,82.0,320.0,1044.0,63,8,4,36.0,1.4285714285714286,0.18518518518518517,21.7,0.03225806451612903,142.0,F1,Uncertain,Uncertain,T1,T3,F1,2
211.0,MEIDEN,115/22,50,17,2024,4063,73604,1161.0,161.0,3.0,207,20.0,26.0,756.0,45.0,716.0,1914.0,61,10,9,69.0,0.7692307692307693,0.0966183574879227,37.8,0.03439153439153439,253.0,F1,Uncertain,Uncertain,T1,T3,F1,2
211.0,MEIDEN,115/22,50,17,2022,1670,184790,941.0,85.0,47.0,126,20.0,10.0,403.0,33.0,395.0,1099.0,57,17,7,2.6808510638297873,2.0,0.15873015873015872,20.15,0.02481389578163772,156.0,F1,Uncertain,Uncertain,T1,T3,F1,2
211.0,MEIDEN,115/22,50,17,2023,7389,61225,1003.0,137.0,5.0,60,20.0,22.0,685.0,19.0,354.0,1222.0,50,6,8,12.0,0.9090909090909091,0.3333333333333333,34.25,0.032116788321167884,102.0,F1,Uncertain,Uncertain,Uncertain,Uncertain,F1,2
211.0,MEIDEN,115/22,50,17,2020,8474,50379,2081.0,223.0,26.0,71,20.0,3.0,148.0,25.0,258.0,729.0,60,14,5,2.730769230769231,6.666666666666667,0.28169014084507044,7.4,0.02027027027027027,94.0,F1,Uncertain,Uncertain,T1,T3,F1,2
211.0,MEIDEN,115/22,50,17,2021,1831,72116,766.0,174.0,2.0,285,20.0,29.0,904.0,25.0,645.0,2039.0,36,10,6,142.5,0.6896551724137931,0.07017543859649122,45.2,0.032079646017699116,334.0,F1,Uncertain,Uncertain,T1,T3,F1,2
212.0,MEIDEN,115/22,50,17,2017,8518,23505,205.0,36.8,4.5,60,20.0,0.5,0.1,0.4,37.0,42.3,29,20,2,13.333333333333334,40.0,0.3333333333333333,0.005,5.0,80.5,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
212.0,MEIDEN,115/22,50,17,2018,6680,16010,93.1,950.0,45.0,60,20.0,35.0,55.0,25.0,37.0,200.0,32,9,3,1.3333333333333333,0.5714285714285714,0.3333333333333333,2.75,0.6363636363636364,115.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
212.0,MEIDEN,115/22,50,17,2019,4731,18335,189.0,56.0,1.0,60,20.0,35.0,1.0,1.0,2.0,61.0,36,17,4,60.0,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
212.0,MEIDEN,115/22,50,17,2020,3020,28060,953.0,67.0,38.0,10,20.0,35.0,4.0,25.0,3.0,122.0,65,19,5,0.2631578947368421,0.5714285714285714,2.0,0.2,8.75,65.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
212.0,MEIDEN,115/22,50,17,2021,4720,20381,1599.0,100.0,7.0,10,20.0,35.0,16.0,25.0,37.0,133.0,58,12,6,1.4285714285714286,0.5714285714285714,2.0,0.8,2.1875,65.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
212.0,MEIDEN,115/22,50,17,2022,4916,29656,2058.0,149.0,4.0,19,20.0,35.0,55.0,2.0,37.0,174.0,56,13,7,4.75,0.5714285714285714,1.0526315789473684,2.75,0.6363636363636364,74.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
212.0,MEIDEN,115/22,50,17,2023,28140,43570,1694.0,201.0,4.0,8,20.0,10.0,3.0,28.0,1.0,255.0,70,27,8,2.0,2.0,2.5,0.15,3.3333333333333335,38.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
212.0,MEIDEN,115/22,50,17,2024,4344,35645,2730.0,164.0,11.0,25,20.0,5.0,33.0,25.0,37.0,238.0,32,11,9,2.272727272727273,4.0,0.8,1.65,0.15151515151515152,50.0,F1,Uncertain,Uncertain,PD,T3,F1,2
213.0,MEIDEN,115/22,50,17,2024,1443,18166,3799.0,277.0,19.0,40,20.0,5.0,61.0,3.0,22.0,427.0,62,14,9,2.1052631578947367,4.0,0.5,3.05,0.08196721311475409,65.0,F1,Uncertain,Uncertain,PD,T3,F1,2
213.0,MEIDEN,115/22,50,17,2023,4768,28903,3437.0,254.0,13.0,29,20.0,35.0,32.0,3.0,23.0,354.0,60,15,8,2.230769230769231,0.5714285714285714,0.6896551724137931,1.6,1.09375,84.0,Uncertain,Uncertain,Uncertain,D1,T3,D1,0
213.0,MEIDEN,115/22,50,17,2020,4784,16233,133.0,76.0,45.0,60,20.0,35.0,1.0,25.0,1.0,78.0,36,14,5,1.3333333333333333,0.5714285714285714,0.3333333333333333,0.05,35.0,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
213.0,MEIDEN,115/22,50,17,2021,4300,31290,516.0,36.0,56.0,7,20.0,35.0,3.0,25.0,2.0,104.0,70,18,6,0.125,0.5714285714285714,2.857142857142857,0.15,11.666666666666666,62.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
213.0,MEIDEN,115/22,50,17,2022,5942,21665,2524.0,183.0,8.0,13,20.0,35.0,24.0,25.0,2.0,230.0,62,9,7,1.625,0.5714285714285714,1.5384615384615385,1.2,1.4583333333333333,68.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
214.0,MEIDEN,115/22,50,13,2021,15172,57280,1898.0,458.0,4.0,60,20.0,8.0,55.0,25.0,37.0,470.0,47,15,6,15.0,2.5,0.3333333333333333,2.75,0.14545454545454545,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
214.0,MEIDEN,115/22,50,13,2022,14566,71081,3031.0,1380.0,5.0,60,20.0,2.0,2.0,1.0,1.0,1391.0,34,9,7,12.0,10.0,0.3333333333333333,0.1,1.0,82.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
214.0,MEIDEN,115/22,50,13,2023,18321,77532,3165.0,1403.0,2.0,9,20.0,9.0,2.0,2.0,1.0,1428.0,50,7,8,4.5,2.2222222222222223,2.2222222222222223,0.1,4.5,38.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
214.0,MEIDEN,115/22,50,13,2024,10994,76749,3113.0,1377.0,4.0,6,20.0,11.0,2.0,2.0,1.0,1403.0,56,9,9,1.5,1.8181818181818181,3.3333333333333335,0.1,5.5,37.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
215.0,MEIDEN,115/22,50,15,2023,7117,54441,1248.0,104.0,9.0,66,20.0,4.0,206.0,5.0,97.0,491.0,35,8,8,7.333333333333333,5.0,0.30303030303030304,10.3,0.019417475728155338,90.0,F1,Uncertain,Uncertain,T1,T3,F1,2
215.0,MEIDEN,115/22,50,15,2024,4964,54644,1414.0,83.0,9.0,61,20.0,8.0,181.0,7.0,81.0,430.0,40,9,9,6.777777777777778,2.5,0.32786885245901637,9.05,0.04419889502762431,89.0,F1,Uncertain,Uncertain,T1,T3,F1,2
215.0,MEIDEN,115/22,50,15,2022,8753,47716,1121.0,96.0,11.0,39,20.0,6.0,196.0,25.0,54.0,402.0,57,10,7,3.5454545454545454,3.3333333333333335,0.5128205128205128,9.8,0.030612244897959183,65.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
215.0,MEIDEN,115/22,50,15,2021,11256,44192,776.0,83.0,10.0,48,20.0,20.0,140.0,25.0,45.0,346.0,38,14,6,4.8,1.0,0.4166666666666667,7.0,0.14285714285714285,88.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
216.0,MITSUBISHI,115/22,50,26,2019,10945,47906,2394.0,98.0,11.0,49,20.0,7.0,262.0,25.0,141.0,568.0,26,27,4,4.454545454545454,2.857142857142857,0.40816326530612246,13.1,0.026717557251908396,76.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
216.0,MITSUBISHI,115/22,50,26,2020,3246,57898,5171.0,122.0,10.0,97,20.0,12.0,395.0,2.0,192.0,830.0,28,29,5,9.7,1.6666666666666667,0.20618556701030927,19.75,0.030379746835443037,129.0,F1,Uncertain,Uncertain,T1,T3,F1,2
216.0,MITSUBISHI,115/22,50,26,2021,5401,58183,5781.0,116.0,18.0,102,20.0,13.0,431.0,1.0,108.0,789.0,55,19,6,5.666666666666667,1.5384615384615385,0.19607843137254902,21.55,0.030162412993039442,135.0,F1,Uncertain,Uncertain,T1,T3,F1,2
216.0,MITSUBISHI,115/22,50,26,2022,8342,71274,6803.0,129.0,21.0,109,20.0,12.0,480.0,25.0,71.0,822.0,36,19,7,5.190476190476191,1.6666666666666667,0.1834862385321101,24.0,0.025,141.0,F1,Uncertain,Uncertain,T1,T3,F1,2
216.0,MITSUBISHI,115/22,50,26,2023,7011,37424,3377.0,50.0,9.0,24,20.0,7.0,272.0,25.0,97.0,459.0,53,17,8,2.6666666666666665,2.857142857142857,0.8333333333333334,13.6,0.025735294117647058,51.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
216.0,MITSUBISHI,115/22,50,26,2024,7629,74447,4037.0,173.0,7.0,137,20.0,14.0,483.0,13.0,223.0,1050.0,56,29,9,19.571428571428573,1.4285714285714286,0.145985401459854,24.15,0.028985507246376812,171.0,F1,Uncertain,Uncertain,T1,T3,F1,2
217.0,MITSUBISHI,115/22,50,26,2024,8773,84739,3501.0,192.0,14.0,179,20.0,17.0,506.0,14.0,256.0,1178.0,58,22,9,12.785714285714286,1.1764705882352942,0.11173184357541899,25.3,0.03359683794466403,216.0,F1,Uncertain,Uncertain,T1,T3,F1,2
217.0,MITSUBISHI,115/22,50,26,2023,1768,43323,3149.0,77.0,2.0,35,20.0,6.0,323.0,25.0,195.0,638.0,36,15,8,17.5,3.3333333333333335,0.5714285714285714,16.15,0.018575851393188854,61.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
217.0,MITSUBISHI,115/22,50,26,2022,3567,81629,4865.0,101.0,27.0,66,20.0,19.0,522.0,25.0,152.0,887.0,59,17,7,2.4444444444444446,1.0526315789473684,0.30303030303030304,26.1,0.03639846743295019,105.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
217.0,MITSUBISHI,115/22,50,26,2021,9736,69744,3358.0,100.0,13.0,78,20.0,11.0,437.0,25.0,62.0,701.0,36,29,6,6.0,1.8181818181818181,0.2564102564102564,21.85,0.02517162471395881,109.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
217.0,MITSUBISHI,115/22,50,26,2018,7308,47936,3785.0,115.0,25.0,72,20.0,11.0,354.0,25.0,166.0,743.0,54,39,3,2.88,1.8181818181818181,0.2777777777777778,17.7,0.031073446327683617,103.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
217.0,MITSUBISHI,115/22,50,26,2019,13241,48429,3683.0,181.0,13.0,87,20.0,9.0,391.0,25.0,177.0,858.0,67,28,4,6.6923076923076925,2.2222222222222223,0.22988505747126436,19.55,0.023017902813299233,116.0,F1,Uncertain,Uncertain,T1,T3,F1,2
217.0,MITSUBISHI,115/22,50,26,2017,8645,49840,3889.0,122.0,7.0,68,20.0,11.0,397.0,25.0,198.0,803.0,39,28,2,9.714285714285714,1.8181818181818181,0.29411764705882354,19.85,0.027707808564231738,99.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
217.0,MITSUBISHI,115/22,50,26,2020,3926,59753,3544.0,66.0,44.0,87,20.0,3.0,460.0,22.0,251.0,933.0,55,14,5,1.9772727272727273,6.666666666666667,0.22988505747126436,23.0,0.006521739130434782,110.0,F1,Uncertain,Uncertain,T1,Uncertain,F1,2
218.0,FUJI,115/22,50,26,2024,9183,46110,1816.0,172.0,10.0,60,20.0,8.0,122.0,9.0,70.0,451.0,50,20,9,6.0,2.5,0.3333333333333333,6.1,0.06557377049180328,88.0,F1,Uncertain,Uncertain,T1,T3,F1,2
218.0,FUJI,115/22,50,26,2023,6006,34477,1421.0,126.0,17.0,19,20.0,8.0,108.0,25.0,29.0,307.0,52,19,8,1.1176470588235294,2.5,1.0526315789473684,5.4,0.07407407407407407,47.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
218.0,FUJI,115/22,50,26,2022,5094,30030,935.0,89.0,12.0,23,20.0,5.0,105.0,25.0,10.0,244.0,36,20,7,1.9166666666666667,4.0,0.8695652173913043,5.25,0.047619047619047616,48.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
218.0,FUJI,115/22,50,26,2020,12017,51284,1284.0,121.0,11.0,37,20.0,3.0,132.0,25.0,67.0,371.0,49,-27,5,3.3636363636363638,6.666666666666667,0.5405405405405406,6.6,0.022727272727272728,60.0,F1,Uncertain,Uncertain,PD,T3,F1,2
218.0,FUJI,115/22,50,26,2019,10598,45480,1137.0,114.0,8.0,32,20.0,5.0,100.0,25.0,50.0,309.0,51,29,4,4.0,4.0,0.625,5.0,0.05,57.0,F1,Uncertain,Uncertain,PD,T3,F1,2
218.0,FUJI,115/22,50,26,2021,3955,47554,1265.0,101.0,21.0,41,20.0,2.0,134.0,25.0,79.0,378.0,48,20,6,1.9523809523809523,10.0,0.4878048780487805,6.7,0.014925373134328358,63.0,F1,Uncertain,Uncertain,PD,T3,F1,2
219.0,MEIDEN,115/22,50,12,2020,23094,64968,2670.0,889.0,8.0,10,20.0,4.0,55.0,25.0,37.0,911.0,52,19,5,1.25,5.0,2.0,2.75,0.07272727272727272,34.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
219.0,MEIDEN,115/22,50,12,2021,23640,197070,1470.0,273.0,39.0,6,20.0,35.0,2.0,515.0,37.0,835.0,52,14,6,0.15384615384615385,0.5714285714285714,3.3333333333333335,0.1,17.5,61.0,Uncertain,Uncertain,D2,Uncertain,Uncertain,D2,1
219.0,MEIDEN,115/22,50,12,2022,11477,64672,4288.0,1195.0,6.0,12,20.0,7.0,8.0,25.0,37.0,1228.0,52,15,7,2.0,2.857142857142857,1.6666666666666667,0.4,0.875,39.0,F1,Uncertain,Uncertain,PD,T3,F1,2
219.0,MEIDEN,115/22,50,12,2023,10861,84854,3406.0,908.0,6.0,20,20.0,7.0,8.0,3.0,12.0,964.0,56,9,8,3.3333333333333335,2.857142857142857,1.0,0.4,0.875,47.0,F1,Uncertain,Uncertain,PD,T3,F1,2
219.0,MEIDEN,115/22,50,12,2024,13136,79450,4093.0,1414.0,11.0,20,20.0,5.0,4.0,3.0,3.0,1460.0,32,13,9,1.8181818181818181,4.0,1.0,0.2,1.25,45.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
220.0,MEIDEN,115/22,50,12,2021,12830,143860,2089.0,425.0,19.0,8,20.0,35.0,2.0,588.0,37.0,1042.0,58,15,6,0.42105263157894735,0.5714285714285714,2.5,0.1,17.5,63.0,Uncertain,Uncertain,D2,Uncertain,PD,D2,1
220.0,MEIDEN,115/22,50,12,2020,16330,68360,950.0,950.0,17.0,21,20.0,35.0,55.0,25.0,37.0,38.0,32,29,5,1.2352941176470589,0.5714285714285714,0.9523809523809523,2.75,0.6363636363636364,76.0,F1,Uncertain,Uncertain,D1,Uncertain,F1,2
220.0,MEIDEN,115/22,50,12,2022,14248,64920,3440.0,1215.0,8.0,60,20.0,6.0,12.0,25.0,37.0,1241.0,50,13,7,7.5,3.3333333333333335,0.3333333333333333,0.6,0.5,86.0,F1,Uncertain,Uncertain,PD,T3,F1,2
220.0,MEIDEN,115/22,50,12,2023,12830,75430,2812.0,815.0,5.0,11,20.0,3.0,4.0,25.0,3.0,841.0,55,8,8,2.2,6.666666666666667,1.8181818181818181,0.2,0.75,34.0,F1,Uncertain,Uncertain,PD,Uncertain,F1,2
220.0,MEIDEN,115/22,50,12,2024,14901,76254,4369.0,1515.0,11.0,20,20.0,6.0,5.0,2.0,4.0,1563.0,49,13,9,1.8181818181818181,3.3333333333333335,1.0,0.25,1.2,46.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
221.0,MEIDEN,115/22,50,17,2023,7752,40946,3479.0,207.0,4.0,110,20.0,5.0,193.0,6.0,67.0,592.0,63,19,8,27.5,4.0,0.18181818181818182,9.65,0.025906735751295335,135.0,F1,Uncertain,Uncertain,T1,T3,F1,2
221.0,MEIDEN,115/22,50,17,2022,5816,40146,3125.0,169.0,10.0,56,20.0,5.0,164.0,25.0,51.0,455.0,36,21,7,5.6,4.0,0.35714285714285715,8.2,0.03048780487804878,81.0,F1,Uncertain,Uncertain,PD,T3,F1,2
221.0,MEIDEN,115/22,50,17,2024,5502,36758,2960.0,192.0,3.0,96,20.0,4.0,171.0,6.0,86.0,558.0,60,14,9,32.0,5.0,0.20833333333333334,8.55,0.023391812865497075,120.0,F1,Uncertain,Uncertain,T1,T3,F1,2
221.0,MEIDEN,115/22,50,17,2020,17970,80970,1325.0,96.0,1.0,57,20.0,35.0,80.0,73.0,58.0,365.0,32,14,5,57.0,0.5714285714285714,0.3508771929824561,4.0,0.4375,112.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
221.0,MEIDEN,115/22,50,17,2021,8199,39188,2363.0,145.0,7.0,61,20.0,35.0,134.0,25.0,15.0,362.0,36,16,6,8.714285714285714,0.5714285714285714,0.32786885245901637,6.7,0.26119402985074625,116.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
222.0,MEIDEN,115/22,50,17,2024,9157,43001,1393.0,94.0,2.0,23,20.0,3.0,54.0,25.0,50.0,226.0,59,13,9,11.5,6.666666666666667,0.8695652173913043,2.7,0.05555555555555555,46.0,F1,Uncertain,Uncertain,PD,T3,F1,2
222.0,MEIDEN,115/22,50,17,2023,29067,88108,1303.0,75.0,5.0,85,20.0,5.0,207.0,4.0,81.0,462.0,60,22,8,17.0,4.0,0.23529411764705882,10.35,0.024154589371980676,110.0,F1,Uncertain,Uncertain,T1,T3,F1,2
222.0,MEIDEN,115/22,50,17,2021,7412,42749,870.0,69.0,6.0,46,20.0,35.0,141.0,25.0,19.0,281.0,36,9,6,7.666666666666667,0.5714285714285714,0.43478260869565216,7.05,0.24822695035460993,101.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
222.0,MEIDEN,115/22,50,17,2020,19380,79510,665.0,51.0,45.0,52,20.0,35.0,121.0,20.0,86.0,330.0,32,7,5,1.1555555555555554,0.5714285714285714,0.38461538461538464,6.05,0.2892561983471074,107.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
222.0,MEIDEN,115/22,50,17,2022,6108,33982,1135.0,78.0,7.0,49,20.0,4.0,205.0,25.0,65.0,408.0,36,19,7,7.0,5.0,0.40816326530612246,10.25,0.01951219512195122,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
223.0,VOLTA WERKE,115/22,50,31,2019,8943,39412,1840.0,143.0,19.0,39,20.0,3.0,31.0,25.0,13.0,248.0,58,17,4,2.0526315789473686,6.666666666666667,0.5128205128205128,1.55,0.0967741935483871,62.0,F1,Uncertain,Uncertain,PD,T3,F1,2
223.0,VOLTA WERKE,115/22,50,31,2020,14937,55746,1682.0,163.0,25.0,40,20.0,8.0,34.0,25.0,37.0,270.0,42,11,5,1.6,2.5,0.5,1.7,0.23529411764705882,68.0,F1,Uncertain,Uncertain,PD,T3,F1,2
223.0,VOLTA WERKE,115/22,50,31,2021,5289,51732,1835.0,114.0,31.0,48,20.0,3.0,34.0,25.0,20.0,250.0,36,12,6,1.5483870967741935,6.666666666666667,0.4166666666666667,1.7,0.08823529411764706,71.0,F1,Uncertain,Uncertain,PD,T3,F1,2
223.0,VOLTA WERKE,115/22,50,31,2022,11190,65050,2470.0,190.0,19.0,29,20.0,3.0,26.0,6.0,18.0,291.0,53,10,7,1.5263157894736843,6.666666666666667,0.6896551724137931,1.3,0.11538461538461539,52.0,F1,Uncertain,Uncertain,PD,PD,PD,3
223.0,VOLTA WERKE,115/22,50,31,2023,7864,45682,3156.0,225.0,15.0,40,20.0,4.0,33.0,7.0,19.0,343.0,56,13,8,2.6666666666666665,5.0,0.5,1.65,0.12121212121212122,64.0,F1,Uncertain,Uncertain,PD,T3,F1,2
223.0,VOLTA WERKE,115/22,50,31,2024,21427,62945,1485.0,159.0,4.0,49,20.0,9.0,40.0,5.0,20.0,286.0,47,9,9,12.25,2.2222222222222223,0.40816326530612246,2.0,0.225,78.0,F1,Uncertain,Uncertain,PD,T3,F1,2
224.0,DAIHEN,115/22,50,12,2020,14717,44560,1261.0,475.0,33.0,60,20.0,35.0,13.0,25.0,37.0,521.0,37,23,5,1.8181818181818181,0.5714285714285714,0.3333333333333333,0.65,2.6923076923076925,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
224.0,DAIHEN,115/22,50,12,2021,18312,45913,1418.0,512.0,34.0,60,20.0,35.0,6.0,25.0,37.0,552.0,50,23,6,1.7647058823529411,0.5714285714285714,0.3333333333333333,0.3,5.833333333333333,115.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
224.0,DAIHEN,115/22,50,12,2022,11463,53685,2374.0,586.0,42.0,3,20.0,35.0,4.0,25.0,6.0,641.0,40,11,7,0.07142857142857142,0.5714285714285714,6.666666666666667,0.2,8.75,58.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
224.0,DAIHEN,115/22,50,12,2023,11460,62910,1994.0,557.0,44.0,3,20.0,2.0,4.0,16.0,6.0,632.0,53,16,8,0.06818181818181818,10.0,6.666666666666667,0.2,0.5,25.0,F1,Uncertain,Uncertain,PD,PD,PD,3
224.0,DAIHEN,115/22,50,12,2024,16153,52924,2640.0,1226.0,36.0,8,20.0,9.0,7.0,3.0,2.0,1291.0,60,10,9,0.2222222222222222,2.2222222222222223,2.5,0.35,1.2857142857142858,37.0,Uncertain,Uncertain,Uncertain,PD,PD,PD,3
225.0,DAIHEN,115/22,50,16,2024,11624,51519,1755.0,134.0,27.0,78,20.0,3.0,203.0,11.0,121.0,577.0,56,15,9,2.888888888888889,6.666666666666667,0.2564102564102564,10.15,0.014778325123152709,101.0,F1,Uncertain,Uncertain,T1,T3,F1,2
225.0,DAIHEN,115/22,50,16,2022,7920,40020,1778.0,101.0,24.0,61,20.0,35.0,171.0,18.0,142.0,517.0,57,17,7,2.5416666666666665,0.5714285714285714,0.32786885245901637,8.55,0.2046783625730994,116.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
225.0,DAIHEN,115/22,50,16,2023,6710,51520,1879.0,108.0,39.0,78,20.0,1.0,224.0,11.0,187.0,648.0,30,10,8,2.0,20.0,0.2564102564102564,11.2,0.004464285714285714,99.0,F1,Uncertain,Uncertain,T1,T3,F1,2
225.0,DAIHEN,115/22,50,16,2020,11906,50564,692.0,100.0,25.0,70,20.0,3.0,55.0,25.0,37.0,198.0,28,18,5,2.8,6.666666666666667,0.2857142857142857,2.75,0.05454545454545454,93.0,F1,Uncertain,Uncertain,T1,T3,F1,2
225.0,DAIHEN,115/22,50,16,2021,2715,31532,1113.0,118.0,21.0,65,20.0,35.0,183.0,25.0,70.0,457.0,56,13,6,3.0952380952380953,0.5714285714285714,0.3076923076923077,9.15,0.1912568306010929,120.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
226.0,HYUNDAI,115/22,50,16,2020,8490,49190,950.0,950.0,8.0,40,20.0,35.0,50.0,25.0,29.0,127.0,32,24,5,5.0,0.5714285714285714,0.5,2.5,0.7,95.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
226.0,HYUNDAI,115/22,50,16,2021,4615,35731,623.0,26.0,7.0,38,20.0,35.0,78.0,25.0,10.0,159.0,38,15,6,5.428571428571429,0.5714285714285714,0.5263157894736842,3.9,0.44871794871794873,93.0,F1,Uncertain,Uncertain,Uncertain,T3,F1,2
226.0,HYUNDAI,115/22,50,16,2022,8625,67890,3157.0,326.0,27.0,36,20.0,5.0,76.0,25.0,7.0,477.0,33,14,7,1.3333333333333333,4.0,0.5555555555555556,3.8,0.06578947368421052,61.0,F1,Uncertain,Uncertain,PD,T3,F1,2
226.0,HYUNDAI,115/22,50,16,2023,8490,53620,3204.0,360.0,26.0,52,20.0,1.0,62.0,10.0,41.0,552.0,60,10,8,2.0,20.0,0.38461538461538464,3.1,0.016129032258064516,73.0,F1,Uncertain,Uncertain,PD,T3,F1,2
226.0,HYUNDAI,115/22,50,16,2024,8628,50913,3297.0,312.0,11.0,50,20.0,7.0,61.0,66.0,43.0,550.0,56,14,9,4.545454545454546,2.857142857142857,0.4,3.05,0.11475409836065574,77.0,F1,Uncertain,Uncertain,PD,T3,F1,2
227.0,ABB,115/22,50,26,2024,12-Jun-10,23741,79746.0,2087.0,816.0,4,8.0,26.0,27.0,2.0,1.0,200.0,859,44,9,0.004901960784313725,0.3076923076923077,2.0,3.375,0.9629629629629629,38.0,F1,Uncertain,Uncertain,T2,Uncertain,F1,2
227.0,ABB,115/22,50,26,2023,23-Jun-09,18751,73742.0,2167.0,572.0,6,3.0,26.0,24.0,1.0,17.0,200.0,623,42,8,0.01048951048951049,0.11538461538461539,0.5,8.0,1.0833333333333333,35.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
227.0,ABB,115/22,50,26,2022,08-Jul-08,21575,64003.0,2384.0,672.0,9,8.0,26.0,17.0,4.0,26.0,200.0,710,48,7,0.013392857142857142,0.3076923076923077,0.8888888888888888,2.125,1.5294117647058822,43.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
227.0,ABB,115/22,50,26,2021,07-Sep-07,19658,57004.0,1666.0,538.0,10,35.0,42.0,10.0,14.0,20.0,200.0,562,42,6,0.01858736059479554,0.8333333333333334,3.5,0.2857142857142857,4.2,87.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
228.0,OSAKA,115/22,50,34,2024,12-Jun-10,7689,55864.0,2896.0,524.0,14,7.0,26.0,14.0,25.0,3.0,11.0,598,60,9,0.026717557251908396,0.2692307692307692,0.5,2.0,1.8571428571428572,47.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
228.0,OSAKA,115/22,50,34,2020,05-Sep-07,5191,28983.0,3169.0,255.0,23,18.0,26.0,5.0,26.0,26.0,200.0,327,61,5,0.09019607843137255,0.6923076923076923,0.782608695652174,0.2777777777777778,5.2,67.0,Uncertain,Uncertain,Uncertain,PD,Uncertain,PD,3
228.0,OSAKA,115/22,50,34,2021,25-Nov-07,5451,38507.0,4420.0,286.0,40,18.0,26.0,2.0,29.0,3.0,13.0,391,20,6,0.13986013986013987,0.6923076923076923,0.45,0.1111111111111111,13.0,84.0,D1,Uncertain,D2,Uncertain,Uncertain,D1,0
228.0,OSAKA,115/22,50,34,2022,08-Jul-08,6684,30957.0,4074.0,267.0,22,10.0,26.0,5.0,29.0,2.0,9.0,344,54,7,0.08239700374531835,0.38461538461538464,0.45454545454545453,0.5,5.2,58.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
228.0,OSAKA,115/22,50,34,2023,23-Jun-09,6726,35869.0,3996.0,275.0,21,11.0,26.0,3.0,30.0,2.0,10.0,352,58,8,0.07636363636363637,0.4230769230769231,0.5238095238095238,0.2727272727272727,8.666666666666666,58.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
229.0,ABB,115/22,50,13,2022,02-Jul-08,10080,73740.0,2967.0,479.0,5,3.0,26.0,5.0,1.0,15.0,2.0,510,47,7,0.010438413361169102,0.11538461538461539,0.6,1.6666666666666667,5.2,34.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
229.0,ABB,115/22,50,13,2023,24-Jun-09,11372,72754.0,2829.0,605.0,6,14.0,26.0,15.0,2.0,13.0,200.0,656,48,8,0.009917355371900827,0.5384615384615384,2.3333333333333335,1.0714285714285714,1.7333333333333334,46.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
229.0,ABB,115/22,50,13,2020,02-Oct-06,17412,58800.0,2416.0,559.0,7,3.0,26.0,9.0,22.0,26.0,200.0,578,20,5,0.012522361359570662,0.11538461538461539,0.42857142857142855,3.0,2.888888888888889,36.0,Uncertain,Uncertain,Uncertain,T2,Uncertain,T2,5
229.0,ABB,115/22,50,13,2021,07-Sep-07,12940,65158.0,1904.0,607.0,9,35.0,42.0,9.0,12.0,20.0,200.0,625,36,6,0.014827018121911038,0.8333333333333334,3.888888888888889,0.2571428571428571,4.666666666666667,86.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
229.0,ABB,115/22,50,13,2024,28-Jun-10,5080,74509.0,4416.0,962.0,8,14.0,26.0,26.0,2.0,3.0,200.0,58,48,9,0.008316008316008316,0.5384615384615384,1.75,1.8571428571428572,1.0,48.0,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,Uncertain,7
230.0,FUJI,115/22,50,27,2023,23-Jun-09,7519,42691.0,1307.0,173.0,7,52.0,26.0,6.0,69.0,2.0,23.0,332,52,8,0.04046242774566474,2.0,7.428571428571429,0.11538461538461539,4.333333333333333,85.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
230.0,FUJI,115/22,50,27,2022,07-Sep-07,8460,42318.0,1813.0,140.0,7,25.0,26.0,25.0,58.0,26.0,28.0,258,36,7,0.05,0.9615384615384616,3.5714285714285716,1.0,1.04,58.0,Uncertain,Uncertain,Uncertain,D1,Uncertain,D1,0
230.0,FUJI,115/22,50,27,2024,28-Jun-10,2822,39592.0,1897.0,221.0,20,58.0,26.0,5.0,98.0,46.0,200.0,448,50,9,0.09049773755656108,2.230769230769231,2.9,0.08620689655172414,5.2,104.0,PD,Uncertain,Uncertain,PD,Uncertain,PD,3
